Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CA2 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CA2 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA3 ,0,BALL VALVES                                                                                         ,1,,CLASS 150 LTCS RF FLGD (400F MAX),,2  ,16 ,373,420,,PCSSME  ,1999-6-25
CA3 ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01821,25 ,,,,,PCSSME  ,1999-6-24
CA3 ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01821,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01821,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BALL VALVES                                                                                         ,5,,LTCS FLOATING BALL\, 1000 PSIG (400F MAX),,2  ,16 ,373,420,,PCSSME  ,1999-6-25
CA3 ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06901,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06900,5  ,,,,,PCSSME  ,1999-6-24
CA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 150 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
CA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V01173,25 ,,,,,PCSSME  ,1999-6-28
CA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
CA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08154,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, 321SS BELLOWS,V08153,5  ,,,,,PCSSME  ,1999-6-24
CA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-25
CA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08480,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-25
CA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\,WB\, 321SS BELLOWS,V01482,,,,,,PCSSME  ,1999-6-24
CA3 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CA3 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CA3 ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-25
CA3 ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01553,,,,,,PCSSME  ,1999-6-24
CA3 ,0,CHECK VALVES                                                                                        ,3,,CLASS 150\, 316 SS\, TSO\, FLANGE INSERT,,2  ,366,373,418,427,PCSSME  ,1999-6-25
CA3 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 20\"                                                                                          ,SPRING LOADED\, KALREZ SEAT,V01559,,,,,,PCSSME  ,1999-7-20
CA3 ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-25
CA3 ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08550,27 ,,,,,PCSSME  ,1999-6-24
CA3 ,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SOCKETWELD\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,PCSSME  ,1999-6-24
CA3 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CA3 ,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420\, GR. WPL6\, ASME B16.9,,2  ,373,450,,,PCSSME  ,1999-6-25
CA3 ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CA3 ,0,FLANGES                                                                                             ,1,,CLASS 150 LTCS RAISED FACE ASTM A350\, GR. LF2\, ASME B16.5,,2  ,373,,,,PCSSME  ,1999-6-24
CA3 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CA3 ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA3 ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CA3 ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CA3 ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CA3 ,0,GATE VALVES                                                                                         ,1,,CLASS 150 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-24
CA3 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01171,25 ,,,,,PCSSME  ,1999-6-24
CA3 ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01174,,,,,,PCSSME  ,1999-6-24
CA3 ,0,GATE VALVES                                                                                         ,4,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-25
CA3 ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08151,,,,,,PCSSME  ,1999-6-24
CA3 ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08152,5  ,,,,,PCSSME  ,1999-6-28
CA3 ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-24
CA3 ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01483,,,,,,PCSSME  ,1999-6-24
CA3 ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-24
CA3 ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08481,,,,,,PCSSME  ,1999-6-24
CA3 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,373,,,,PCSSME  ,1999-6-25
CA3 ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA3 ,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR. 6\, ASME B36.10M,,2  ,373,,,,PCSSME  ,1999-6-25
CA3 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CA3 ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CA3 ,0,PLUGS                                                                                               ,1,,LTCS\,  ASTM A350\, GR. LF2\, ASME B16.11,,2  ,373,,,,PCSSME  ,1999-6-25
CA3 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CA3 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CA3 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA3 ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A350 GR. LF2\, CLASS 1,,2  ,373,,,,PCSSME  ,1999-7-6
CA3 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CA3 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA4 ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01810,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX),,4  ,16 ,,,,,
CA4 ,0,BALL VALVES                                                                                         ,6,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,9,,STL FLOATING BALL\, 1000 PSIG (400F MAX),,16 ,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,,
CA4 ,0,BALL VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,,
CA4 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CA4 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CA4 ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA4 ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CA4 ,0,CHECK VALVES                                                                                        ,3,,CLASS 150\, 316 SS\, FLANGE INSERT,,,,,,,PCSSME  ,1999-6-25
CA4 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 20\"                                                                                          ,SPRING LOADED\, VITON SEAT,V01561,366,418,427,,,PCSSME  ,1999-6-25
CA4 ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,PCSSME  ,1999-6-25
CA4 ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CA4 ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-25
CA4 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CA4 ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
CA4 ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CA4 ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CA4 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CA4 ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA4 ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CA4 ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CA4 ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CA4 ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
CA4 ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,PCSSME  ,1999-7-6
CA4 ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CA4 ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CA4 ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CA4 ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V01807,14 ,19 ,176,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03807,4  ,,,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CA4 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,176,,,,
CA4 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CA4 ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CA4 ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1999-7-6
CA4 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CA4 ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,184,,,,,PCSSME  ,1999-7-6
CA4 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CA4 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CA4 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CA4 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CA4 ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CA4 ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CA4 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01162,25 ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,25 ,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01162,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01472,,,,,,PCSSME  ,1997-1-21
CAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01470,,,,,,PCSSME  ,1997-1-21
CAA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAA ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAA ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01875,16 ,,,,,PCSSME  ,1999-5-11
CAA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAA ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAA ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-6-27
CAA ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAA ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAA ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAA ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
CAA ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAA ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAA ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAA ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAA ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-19
CAA ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-19
CAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, METAL SEATED,V01805,16 ,176,,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, METAL SEATED,V03805,4  ,16 ,176,,,PCSSME  ,1999-1-6
CAA ,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL,,,,,,,,
CAA ,0,ORBIT VALVES                                                                                        ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
CAA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAA ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-16
CAA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAA ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAA ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-8
CAA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAA ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22,,,,,,,,
CAA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAA ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CAA ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAA1,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01810,,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,5,,STL FLOATING BALL\, 1000 PSIG (400F MAX.),,16 ,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1999-6-25
CAA1,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1999-6-25
CAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-25
CAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
CAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
CAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 STEEL,,147,,,,,PCSSME  ,1999-6-25
CAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V01162,25 ,,,,,PCSSME  ,1999-7-6
CAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-25
CAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
CAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150 STEEL,,147,,,,,PCSSME  ,1999-6-25
CAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01472,,,,,,,
CAA1,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAA1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAA1,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA1,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAA1,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316 SS\, FLANGE INSERT,,,,,,,PCSSME  ,1999-6-25
CAA1,0,CHECK VALVES                                                                                        ,4,1/2\" - 20\"                                                                                          ,SPRING LOADED\, VITON SEAT,V01561,366,418,427,,,PCSSME  ,1999-6-25
CAA1,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,PCSSME  ,1999-6-25
CAA1,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAA1,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAA1,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAA1,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
CAA1,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAA1,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
