Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAA1,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAA1,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAA1,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAA1,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS  WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,SILVERM3,2008-4-5
CAA1,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAA1,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAA1,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAA1,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAA1,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAA1,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAA1,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAA1,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
CAA1,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,PCSSME  ,1999-7-6
CAA1,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAA1,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAA1,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAA1,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAA1,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL\, TFE SEAT,,176,,,,,PCSSME  ,1999-6-25
CAA1,0,ORBIT VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,RF FLANGED,V01807,14 ,19 ,,,,PCSSME  ,1999-7-20
CAA1,0,ORBIT VALVES                                                                                        ,3,,CLASS 150 STEEL\, METAL SEAT,,176,392,,,,PCSSME  ,1999-6-25
CAA1,0,ORBIT VALVES                                                                                        ,4,2\" - 16\"                                                                                            ,RF FLANGED,V01805,16 ,,,,,PCSSME  ,1999-6-25
CAA1,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL TFE SEAT,,176,,,,,PCSSME  ,1999-6-25
CAA1,0,ORBIT VALVES                                                                                        ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,,,,PCSSME  ,1999-7-20
CAA1,0,ORBIT VALVES                                                                                        ,7,,CLASS 600 STEEL METAL SEAT,,176,392,,,,PCSSME  ,1999-6-25
CAA1,0,ORBIT VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06806,16 ,,,,,PCSSME  ,1999-6-25
CAA1,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAA1,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAA1,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
CAA1,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAA1,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAA1,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAA1,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CAA1,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAA1,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22,,,,,,,,
CAA1,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAA1,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A105,,159,,,,,,
CAA1,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CAA1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625  BELLOWS,V08300,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL(125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01014,25 ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01008,25 ,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01014,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01008,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL(125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-16
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01416,,,,,,PCSSME  ,1997-1-21
CAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625  BELLOWS,V01415,,,,,,PCSSME  ,1997-1-21
CAB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAB ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01875,16 ,,,,,PCSSME  ,1999-5-11
CAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01519,,,,,,,
CAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAB ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAB ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-6-27
CAB ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAB ,0,FITTINGS                                                                                            ,5,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9\, RT ENTIRE WELDS 100%,,,,,,,PCSSME  ,1997-6-27
CAB ,0,FITTINGS                                                                                            ,6,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAB ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105\, ASME B16.5,,,,,,,,
CAB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAB ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAB ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON (NOT ALLOWED),,,,,,,,
CAB ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAB ,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASTM B16.47 SERIES A,,10 ,,,,,SILVERM3,2008-12-1
CAB ,0,FLANGES                                                                                             ,7,26\" & LARGER                                                                                        ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CAB ,0,FLANGES                                                                                             ,8,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CAB ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
CAB ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN 0.024\" THICK 316SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAB ,0,GASKETS                                                                                             ,3,26\" AND LARGER                                                                                      ,1/8\" KAMPROFILE STYLE: 316 RING CORE\, 0.020\" FLEXIBLE GRAPHITE POLYCARBON GRADE APX-2\,  LOOSE FITTING CARBON STEEL CENTERING RING.  SEE CBU-GIS 42-0003 FOR GASKET SPECIFICATION,,136,,,,,SILVERM3,2008-12-5
CAB ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01011,25 ,,,,,,
CAB ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01009,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03011,4  ,,,,,,
CAB ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03009,4  ,,,,,,
CAB ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAB ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAB ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAB ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08011,185,,,,,PCSSME  ,1998-11-19
CAB ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-19
CAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL (125-250 AARH FACING),,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01409,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAB ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL (125-250 AARH FACING),,14 ,176,,,,PCSSME  ,1998-8-5
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V01806,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL (125-250 AARH FACING),,4  ,14 ,176,,,PCSSME  ,1999-1-6
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03806,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,176,,,,PCSSME  ,1999-1-6
CAB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAB ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-17
CAB ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAB ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1996-12-17
CAB ,0,PIPE                                                                                                ,4,,EFW STEEL\, ASTM A672\, GRADE C65\, CLASS 22,,,,,,,,
CAB ,0,PIPE                                                                                                ,5,26\" & LARGER                                                                                        ,CALC WALL THICKNESS (.375\" WALL MINIMUM),,,,,,,,
CAB ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-8
CAB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAB ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAC ,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,,
CAC ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01810,,,,,,PCSSME  ,1997-7-14
CAC ,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,,,,PCSSME  ,1997-4-22
CAC ,0,BALL VALVES                                                                                         ,6,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,9,,STEEL FLOATING BALL\, 1000 PSIG (400F MAX),,16 ,,,,,,
CAC ,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
CAC ,0,BALL VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01162,25 ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,25 ,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01162,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01472,,,,,,PCSSME  ,1997-1-21
CAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01470,,,,,,PCSSME  ,1997-1-21
CAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAC ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-11
CAC ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01875,16 ,,,,,PCSSME  ,1999-5-11
CAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAC ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-6-27
CAC ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS,,,,,,,,
CAC ,0,FITTINGS                                                                                            ,6,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAC ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAC ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
CAC ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
CAC ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAC ,0,FLANGES                                                                                             ,5,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAC ,0,FLANGES                                                                                             ,6,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CAC ,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAC ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAC ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAC ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAC ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,PCSSME  ,1998-11-19
CAC ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAC ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAC ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08011,185,,,,,PCSSME  ,1998-11-19
CAC ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-19
CAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAC ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE,V01807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03807,4  ,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,5,,CLASS 600 STEEL,,,,,,,,
CAC ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAC ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAC ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAC ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-16
CAC ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
CAC ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CAC ,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-8
CAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAC ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 150 STEEL,,,,,,,,
CAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 24\"                                                                                            ,RAISED FACE FLANGED\, VITON SEALS,V01780,12 ,13 ,15 ,,,,
CAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAC2,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD\, FLOATING BALL (400F MAX),,16 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, OVAL HANDLE\, NACE,V01814,25 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, WR OPR\, NACE,V01814,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, GR OPR\, NACE,V01814,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD\, FLOATING BALL (400F MAX.),,4  ,16 ,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,6,1/2\" - 2\"                                                                                           ,TFE SEAT\, OVAL HANDLE\, NACE,V03819,25 ,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEAT\, WR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-9-9
CAC2,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEAT\, GR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-9-9
