Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CACN,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CACN,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CACN,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED\, NACE,V01012,25 ,,,,,,
CACN,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, NACE,V01013,,,,,,,
CACN,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED\, NACE,V03005,4  ,,,,,,
CACN,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, NACE,V03006,4  ,,,,,,
CACN,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CACN,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08022,,,,,,,
CACN,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED\, NACE,V08023,174,,,,,PCSSME  ,1998-8-4
CACN,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED\, NACE,V08030,186,,,,,PCSSME  ,1999-5-10
CACN,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY NACE,V08024,185,,,,,PCSSME  ,1998-11-19
CACN,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY NACE,V08014,175,,,,,PCSSME  ,1998-11-19
CACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, NACE\, 1/2\"FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60801,6  ,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED\,NACE,V01405,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CACN,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08405,,,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT\,NACE,V01809,14 ,19 ,176,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT\, NACE,V03808,4  ,176,,,,PCSSME  ,1999-1-6
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, NACE,V06807,14 ,19 ,176,,,PCSSME  ,1999-1-6
CACN,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CACN,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CACN,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CACN,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-17
CACN,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
CACN,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CACN,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CACN,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CACN,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CACN,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CACN,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01162,25 ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,25 ,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01162,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01160,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-16
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01472,,,,,,PCSSME  ,1997-1-22
CAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01470,,,,,,PCSSME  ,1997-1-22
CAD ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAD ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CAD ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01875,16 ,,,,,PCSSME  ,1999-5-12
CAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAD ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAD ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-7-9
CAD ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
CAD ,0,FITTINGS                                                                                            ,6,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAD ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAD ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
CAD ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
CAD ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAD ,0,FLANGES                                                                                             ,5,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAD ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAD ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
CAD ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAD ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAD ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
CAD ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAD ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
CAD ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
CAD ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
CAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAD ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,R. F. FLANGED\, METAL SEATED,V01805,16 ,176,,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,R. F. FLANGED\, METAL SEATED,V03805,4  ,16 ,176,,,PCSSME  ,1999-1-6
CAD ,0,ORBIT VALVES                                                                                        ,5,,CLASS 600 STEEL,,,,,,,,
CAD ,0,ORBIT VALVES                                                                                        ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
CAD ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAD ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAD ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAD ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1996-12-17
CAD ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
CAD ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CAD ,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAD ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAD ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAE ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEVY HEX NUTS ASTM A194 GR 2H,,61 ,,,,,SILVERM3,2008-4-5
CAE ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
CAE ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CAE ,0,CHECK VALVES                                                                                        ,2,2\" - 14\"                                                                                            ,SWING TYPE\, RAISED FACE FLANGED,V01501,2  ,64 ,,,,SILVERM3,2008-12-5
CAE ,0,CHECK VALVES                                                                                        ,3,,ALLOY CLASS 800,,,,,,,SILVERM3,2008-12-5
CAE ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1 1/2\"                                                                                       ,SWING TYPE\, SOCKETWELD,V08158,2  ,,,,,SILVERM3,2008-12-8
CAE ,0,FITTINGS                                                                                            ,1,,WELDED ALLOY 20\, BUTTWELDING\, ASTM A366 UNS NO8020\, ASME B16.9,,151,158,,,,PCSSME  ,1997-9-8
CAE ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,PCSSME  ,1997-9-8
CAE ,0,FITTINGS                                                                                            ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CAE ,0,FITTINGS                                                                                            ,4,3\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
CAE ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
CAE ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,WELDING NECK\, SCHEDULE 160 BORE,,65 ,,,,,,
CAE ,0,FLANGES                                                                                             ,3,1\" - 2\"                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAE ,0,FLANGES                                                                                             ,4,3\"-14\"                                                                                              ,WELDING NECK\, STD WT BORE,,,,,,,,
CAE ,0,FLANGES                                                                                             ,5,1/2\" - 14\"                                                                                          ,BLIND,,,,,,,,
CAE ,0,GASKETS                                                                                             ,1,,1/16\" GYLON\, FAWN GARLOCK STYLE NO. 3500 OR EQUAL,,146,,,,,,
CAE ,0,GATE VALVES                                                                                         ,1,,CLASS 150 ALLOY 20,,2  ,64 ,,,,,
CAE ,0,GATE VALVES                                                                                         ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD/SCREWED (CAST VALVE NO LONGER SPECIFIED),V01001,62 ,,,,,SILVERM3,2008-12-4
CAE ,0,GATE VALVES                                                                                         ,3,1\" - 14\"                                                                                            ,RAISED FACE FLANGED,V01002,,,,,,,
CAE ,0,GATE VALVES                                                                                         ,4,,CLASS 300 ALLOY 20,,,,,,,,
CAE ,0,GATE VALVES                                                                                         ,5,1\" - 6\"                                                                                             ,RAISED FACE FLANGED,V03001,2  ,4  ,64 ,,,,
CAE ,0,GATE VALVES                                                                                         ,6,1\" - 6\"                                                                                             ,RAISED FACE FLANGED,V03001,2  ,4  ,64 ,,,SILVERM3,2008-12-4
CAE ,0,GATE VALVES                                                                                         ,7,,CLASS 800 ALLOY 20,,,,,,,SILVERM3,2008-12-4
CAE ,0,GATE VALVES                                                                                         ,8,1/2\" - 1 1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08155,2  ,62 ,64 ,,,SILVERM3,2008-12-4
CAE ,0,GATE VALVES                                                                                         ,9,1/2\" - 1 1/2\"                                                                                       ,SOCKETWELD,V08157,2  ,64 ,,,,SILVERM3,2008-12-4
CAE ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CAE ,0,GLOBE VALVES                                                                                        ,2,1\" - 6\"                                                                                             ,RAISED FACE FLANGED,V01401,2  ,64 ,,,,,
CAE ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,64 ,,,,,,
CAE ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAE ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 14\"                                                                                            ,WELDING NECK\, STD WT BORE,,,,,,,,
CAE ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,2  ,,,,,PCSSME  ,1996-12-17
CAE ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,65 ,,,,,,
CAE ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CAE ,0,PIPE                                                                                                ,4,3\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
CAE ,0,PIPE NIPPLES                                                                                        ,1,,WELDED ALLOY 20 ASTM B464\, UNS N08020\, MILL CERTS REQUIRED FOR ALL ALLOY PIPE/NIPPLES.,,2  ,456,,,,ASAHIDT ,2004-1-20
CAE ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCHEDULE 40S,,,,,,,ASAHIDT ,2004-1-20
CAE ,0,PLUG VALVES                                                                                         ,1,,CLASS 150 ALLOY 20\, SLEEVELINE,,,,,,,,
CAE ,0,PLUG VALVES                                                                                         ,2,1/2\" - 14\"                                                                                          ,RAISED FACE FLANGED,V01720,2  ,16 ,,,,,
CAE ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAE ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAE ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAE ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAE ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAE ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAE ,1,PIPE NIPPLES                                                                                        ,1,1/2\" - 1\"                                                                                           ,SCH. 40S MIN. WELDED ALLOY 20 ASTM B464\, UNS N08020\, MILL CERTS REQUIRED FOR ALL PIPE.,,2  ,456,,,,ASAHIDT ,2002-7-19
CAH ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAH ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,154,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,3  ,69 ,,,,,
CAH ,0,CHECK VALVES                                                                                        ,3,2\" & LARGER                                                                                         ,SWING\, WELD-END\, STD WT BORE,V01510,8  ,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
CAH ,0,CHECK VALVES                                                                                        ,5,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAH ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAH ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAH ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-7-9
CAH ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAH ,0,FITTINGS                                                                                            ,5,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9\, RT ENTIRE WELDS 100%,,,,,,,PCSSME  ,1997-7-10
CAH ,0,FITTINGS                                                                                            ,6,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAH ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105\, ASME B16.5,,3  ,,,,,,
CAH ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAH ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAH ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CAH ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAH ,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL RAISED FACE ASTM A105 ASTM B16.47 SERIES A,,3  ,10 ,,,,SILVERM3,2008-12-1
CAH ,0,FLANGES                                                                                             ,7,26\" & LARGER                                                                                        ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CAH ,0,FLANGES                                                                                             ,8,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CAH ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAH ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAH ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V01000,25 ,,,,,,
CAH ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,3  ,69 ,,,,,
CAH ,0,GATE VALVES                                                                                         ,4,2\" & LARGER                                                                                         ,WELD-END\, STD WT BORE,V01020,8  ,,,,,,
CAH ,0,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CAH ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03000,4  ,,,,,PCSSME  ,1999-6-16
CAH ,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,3  ,4  ,69 ,,,PCSSME  ,1999-6-16
CAH ,0,GATE VALVES                                                                                         ,8,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-7-30
CAH ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-7-30
CAH ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
CAH ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
CAH ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
CAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAH ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,WELD-END\, STD WT BORE,V01400,8  ,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,3,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,3  ,69 ,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
CAH ,0,GLOBE VALVES                                                                                        ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAH ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAH ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAH ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1998-7-6
CAH ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,PCSSME  ,1998-7-6
CAH ,0,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,171,,,,,PCSSME  ,1998-7-7
CAH ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1998-7-6
CAH ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAH ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAH ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAH ,0,STEAM TRAP                                                                                          ,1,,600 PSIG ALLOY STEEL BODY ASTM A182 GR F11\, SOCKETWELD,,,,,,,,
CAH ,0,STEAM TRAP                                                                                          ,2,3/4\"                                                                                                ,YARWAY SERIES 721 WITH INTEGRAL STRAINER & BLOWDOWN VALVE (C.P. ONLY. FOR LAR\, SEE DWG P-0132-31305D),,11 ,77 ,,,,,
CAH ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAH ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAH ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAHS,1,SECTION                                                                                             ,1,,TUBING SECTION - COPPER TRACER,,,,,,,,
CAHS,1,SECTION                                                                                             ,2,,(350F MAXIMUM PROCESS TEMPERATURE\, 30# STEAM ONLY),,,,,,,,
CAHS,1,TUBE FITTINGS                                                                                       ,1,,BRASS\, COMPRESSION TYPE,,85 ,,,,,,
CAHS,1,TUBE FITTINGS                                                                                       ,2,1\" & SMALLER                                                                                        ,PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY),,,,,,,,
