Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAHS,1,TUBING                                                                                              ,1,,SEAMLESS COPPER ASTM B-68 SOFT ANNEALED 060 TEMPER\, TESTED TO ASTM B75\, COILED,,,,,,,,
CAHS,1,TUBING                                                                                              ,2,3/8\" - 3/4\" O.D.                                                                                    ,.035\" WALL,,,,,,,,
CAHS,1,TUBING                                                                                              ,3,1\" O.D.                                                                                             ,.049\" WALL,,,,,,,,
CAHS,2,INSTRUMENT BUNDLE & TRACERS                                                                         ,1,,USE CLASS S-7,,,,,,,,
CAHS,2,SECTION                                                                                             ,1,,TUBING SECTION - STEEL TRACER,,,,,,,,
CAHS,2,SECTION                                                                                             ,2,,(750F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
CAHS,2,STEAM TRAP                                                                                          ,1,,USE \"CAH\" CLASS,,,,,,,,
CAHS,2,TUBE FITTINGS                                                                                       ,1,,STEEL\, COMPRESSION TYPE,,85 ,,,,,,
CAHS,2,TUBE FITTINGS                                                                                       ,2,1\" & SMALLER                                                                                        ,PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY),,,,,,,,
CAHS,2,TUBING                                                                                              ,1,,SEAMLESS STEEL\, FULL ANNEALED ASTM A179,,,,,,,,
CAHS,2,TUBING                                                                                              ,2,3/8\" - 3/4\" O.D.                                                                                    ,.035\" WALL,,,,,,,,
CAHS,2,TUBING                                                                                              ,3,1\" O.D.                                                                                             ,.049\" WALL,,,,,,,,
CAI ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAI ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAI ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,CHECK VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,SWING\, RAISED FACE FLANGED,V01551,,,,,,,
CAI ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAI ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAI ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING\, ASTM A234 GR WPB\, ASME 16.9,,58 ,,,,,,
CAI ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,,
CAI ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,,,,,,
CAI ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAI ,0,FLANGES                                                                                             ,3,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
CAI ,0,FLANGES                                                                                             ,4,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAI ,0,GASKETS                                                                                             ,1,,1/16\" THICK\, GARLOCK GYLON STYLE 3502 FOR OXYGEN SERVICE,,,,,,,SILVERM3,2008-4-5
CAI ,0,GATE VALVES                                                                                         ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,GATE VALVES                                                                                         ,2,1/2\" - 12\"                                                                                          ,RAISED FACE FLANGED,V01150,,,,,,,
CAI ,0,GATE VALVES                                                                                         ,3,,CLASS 300 MONEL,,2  ,4  ,,,,,
CAI ,0,GATE VALVES                                                                                         ,4,1/2\" - 12\"                                                                                          ,RAISED FACE FLANGED,V03008,,,,,,,
CAI ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 MONEL,,2  ,,,,,,
CAI ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,RAISED FACE FLANGED,V01460,,,,,,,
CAI ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
CAI ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAI ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,,
CAI ,0,PLUGS                                                                                               ,1,,STEEL\, ASTM A105\, ANSI B16.11,,,,,,,,
CAI ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-14
CAI ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,,
CAI ,1,FITTINGS                                                                                            ,1,,FORGED MONEL\, ASTM B164 SOCKETWELD,,,,,,,,
CAI ,1,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAI ,1,FLANGES                                                                                             ,1,,FORGED MONEL\, ASTM B164,,,,,,,,
CAI ,1,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAI ,1,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDNECK\, STD WT BORE,,,,,,,,
CAI ,1,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
CAI ,1,PIPE                                                                                                ,1,,SEAMLESS MONEL\, ASTM B165,,,,,,,,
CAI ,1,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAI ,1,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,STANDARD WEIGHT,,,,,,,,
CAI ,1,PLUGS                                                                                               ,1,,FORGED MONEL\, ASTM B164\, ANSI B16.11,,,,,,,,
CAI ,1,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
CAI ,1,SECTION                                                                                             ,1,,MONEL PIPING,,2  ,36 ,,,,,
CAJ ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAJ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,29 ,155,,,,,
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,2\" - 4\"                                                                                             ,USE GATE VALVES,,,,,,,,
CAJ ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,3,6\" - 24                                                                                             ,LUG TYPE,V01862,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,29 ,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SCREWED,V02500,27 ,,,,,,
CAJ ,0,FITTINGS                                                                                            ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105\, ANSI B16.11,,,,,,,,
CAJ ,0,FITTINGS                                                                                            ,2,1/2\" 1-1/2\"                                                                                         ,CLASS 2000 (COUPLINGS CLASS 3000),,,,,,,PCSSME  ,1997-11-17
CAJ ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,164,,,,PCSSME  ,1997-7-10
CAJ ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAJ ,0,FITTINGS                                                                                            ,5,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9\, RT OR UT ENTIRE WELDS 100%\, COLOR CODE ORANGE,,,,,,,PCSSME  ,1997-9-8
CAJ ,0,FITTINGS                                                                                            ,6,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105\, ASME B16.5,,28 ,,,,,,
CAJ ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,SLIP-ON,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CAJ ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL RAISED FACE ASTM A105 ASTM B16.47 SERIES A,,10 ,28 ,,,,SILVERM3,2008-12-1
CAJ ,0,FLANGES                                                                                             ,7,26\" & LARGER                                                                                        ,SLIP-ON,,,,,,,,
CAJ ,0,FLANGES                                                                                             ,8,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CAJ ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAJ ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,3,2\" - 12\"                                                                                            ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,4,6\" & LARGER                                                                                         ,USE BUTTERFLY VALVES,,26 ,155,,,,,
CAJ ,0,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,8,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V02000,34 ,,,,,,
CAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SCREWED END,,,,,,,,
CAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAJ ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V02400,,,,,,,
CAJ ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SCREWED TAPS,,,,,,,,
CAJ ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAJ ,0,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
CAJ ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS\, THREADED,,35 ,,,,,,
CAJ ,0,PIPE                                                                                                ,3,,STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
CAJ ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,SEAMLESS\, STD WEIGHT,,,,,,,,
CAJ ,0,PIPE                                                                                                ,5,,SAW STEEL\, API 5L\, GR B\, 95% JOINT EFFICIENCY PER ASME B31.3,,,,,,,PCSSME  ,1997-11-25
CAJ ,0,PIPE                                                                                                ,6,26\" & LARGER                                                                                        ,CALCULATE WALL THICKNESS (.375\" WALL MINIMUM),,,,,,,,
CAJ ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAJ ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-14
CAJ ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAJ ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAJ ,0,UNIONS                                                                                              ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105,,,,,,,,
CAJ ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CAJ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAK ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAK ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAK ,0,BUTTERFLY VALVES                                                                                    ,1,,125/150 DUCTILE IRON,,29 ,,,,,,
CAK ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LARGER                                                                                         ,LUG TYPE,V00800,,,,,,,
CAK ,0,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,29 ,,,,,,
CAK ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, FLAT FACE FLANGED,V00501,,,,,,,
CAK ,0,FITTINGS                                                                                            ,1,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,30 ,58 ,164,,,PCSSME  ,1997-7-10
CAK ,0,FITTINGS                                                                                            ,2,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAK ,0,FITTINGS                                                                                            ,3,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, RT OR UT ENTIRE WELDS 100%\, COLOR CODE ORANGE,,,,,,,PCSSME  ,1997-9-8
CAK ,0,FITTINGS                                                                                            ,4,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-7-10
CAK ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL FLAT FACE ASTM A105\, ASME B16.5,,30 ,,,,,,
CAK ,0,FLANGES                                                                                             ,2,2\" - 24\"                                                                                            ,SLIP-ON,,,,,,,,
CAK ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
CAK ,0,FLANGES                                                                                             ,4,,CLASS 150 STEEL FLAT FACE ASTM A105 ASTM B16.47 SERIES A,,10 ,,,,,SILVERM3,2008-12-1
CAK ,0,FLANGES                                                                                             ,5,26\" & LARGER                                                                                        ,SLIP-ON,,,,,,,,
CAK ,0,FLANGES                                                                                             ,6,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CAK ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAK ,0,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CAK ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,FLAT FACE FLANGED API 595,V00010,32 ,,,,,,
CAK ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M COAT & WRAP,,30 ,,,,,PCSSME  ,1997-1-8
CAK ,0,PIPE                                                                                                ,2,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAK ,0,PIPE                                                                                                ,3,,SAW STEEL\, API 5L\, GR B\, 95% JOINT EFFICIENCY PER ASME B31.3,,,,,,,PCSSME  ,1997-11-25
CAK ,0,PIPE                                                                                                ,4,26\" & LARGER                                                                                        ,CALCULATE WALL THICKNESS (.375\" WALL MINIMUM),,,,,,,,
CAL ,0,BALL VALVES                                                                                         ,1,,CLASS 400 BRONZE,,,,,,,,
CAL ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED\, OVAL HANDLE,V02850,31 ,,,,,PCSSME  ,1997-12-1
CAL ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAL ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,29 ,155,,,,,
CAL ,0,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,2\" - 30\"                                                                                            ,LUG TYPE,V01862,26 ,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SWING TYPE\, SCREWED,V02500,,,,,,,
CAL ,0,FITTINGS                                                                                            ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197\, ASME B16.3,,,,,,,,
CAL ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 300,,,,,,,,
CAL ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,164,,,,PCSSME  ,1997-7-10
CAL ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAL ,0,FITTINGS                                                                                            ,5,,WELDED STEEL BUTTWELDING ASTM A234 GR WPB\, RT OR UT ENTIRE WELDS 100%\, COLOR CODE ORANGE,,,,,,,PCSSME  ,1997-9-8
CAL ,0,FITTINGS                                                                                            ,6,26\" & LARGER                                                                                        ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAL ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,,,,,,
CAL ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
CAL ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CAL ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,7  ,9  ,,,,,
CAL ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAL ,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL RAISED FACE ASTM A105\, MSS-SP 44,,10 ,28 ,,,,,
CAL ,0,FLANGES                                                                                             ,7,26\" & LARGER                                                                                        ,SLIP-ON,,,,,,,,
CAL ,0,FLANGES                                                                                             ,8,26\" & LARGER                                                                                        ,BLIND,,,,,,,,
CAL ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,28 ,136,,,,SILVERM3,2008-4-5
CAL ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAL ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAL ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAL ,0,GATE VALVES                                                                                         ,7,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V02000,34 ,,,,,,
CAL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SCREWED END,,,,,,,,
CAL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAL ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V02400,,,,,,,
CAL ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SCREWED TAPS,,,,,,,,
CAL ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAL ,0,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
CAL ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS\, THREADED,,35 ,,,,,,
CAL ,0,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,30 ,170,,,,PCSSME  ,1998-7-7
CAL ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAL ,0,PIPE                                                                                                ,5,,SAW STEEL\, API 5L\, GR B\, 95% JOINT EFFICIENCY PER ASME B31.3,,,,,,,PCSSME  ,1997-11-25
CAL ,0,PIPE                                                                                                ,6,26\" & LARGER                                                                                        ,CALCULATE WALL THICKNESS (.375\" WALL MINIMUM),,,,,,,,
CAL ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAL ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-14
CAL ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAL ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAL ,0,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CAL ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 300 BRONZE/IRON SEAT,,,,,,,,
CAL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CALC,1,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125/150 DUCTILE IRON,,29 ,155,,,,,
CALC,1,BUTTERFLY VALVES                                                                                    ,2,4\" & LARGER                                                                                         ,LUG TYPE,V00800,,,,,,,
CALC,1,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,,
CALC,1,CHECK VALVES                                                                                        ,2,4\" & LARGER                                                                                         ,SWING\, FLAT FACE FLANGED,V00501,,,,,,,
CALC,1,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CALC,1,GATE VALVES                                                                                         ,2,4\" & LARGER                                                                                         ,FLAT FACE FLANGED API 595,V00010,32 ,,,,,,
CALC,1,SECTION                                                                                             ,1,,VALVES (UNDERGROUND),,,,,,,,
CALC,2,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CALC,2,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CALC,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,155,,,,,,
CALC,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,2\" - 24\"                                                                                            ,LUG TYPE,V01862,26 ,29 ,,,,,
CALC,2,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,2,4\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CALC,2,CHECK VALVES                                                                                        ,4,1/2\" - 3\"                                                                                           ,SWING TYPE\, SCREWED,V02500,,,,,,,
CALC,2,FITTINGS                                                                                            ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197\, ASME B16.3,,,,,,,,
CALC,2,FITTINGS                                                                                            ,2,1/2\" - 3\"                                                                                           ,CLASS 300,,,,,,,,
CALC,2,FITTINGS                                                                                            ,3,,CEMENT LINED SEAMLESS STEEL,,33 ,40 ,,,,,
CALC,2,FITTINGS                                                                                            ,4,,BUTTWELDING ASTM A234 GR WPB\,ASME B16.9,,30 ,58 ,164,,,PCSSME  ,1997-12-3
CALC,2,FITTINGS                                                                                            ,5,4\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
CALC,2,FITTINGS                                                                                            ,6,12\" ONLY                                                                                            ,SCHEDULE 20,,,,,,,,
CALC,2,FITTINGS                                                                                            ,7,14\" - 24\"                                                                                           ,SCHEDULE 10,,,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,28 ,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,2,1/2\" - 3\"                                                                                           ,SCREWED,,,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,3,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CALC,2,FLANGES (A/G)                                                                                       ,4,4\" - 24\"                                                                                            ,BLIND,,,,,,,,
CALC,2,FLANGES (U/G)                                                                                       ,1,,CLASS 150 STEEL FLAT FACE ASTM A105 ASME B16.5,,30 ,,,,,,
CALC,2,FLANGES (U/G)                                                                                       ,2,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CALC,2,FLANGES (U/G)                                                                                       ,3,4\" - 24\"                                                                                            ,BLIND,,,,,,,,
CALC,2,GASKETS                                                                                             ,1,,1/16\" THICK RED RUBBER\, GARLOCK STYLE 22 OR EQUAL,,146,,,,,PCSSME  ,1997-11-13
CALC,2,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,3,2\" - 3\"                                                                                             ,RAISED FACE FLANGED API 600,V01010,25 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,4,4\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CALC,2,GATE VALVES                                                                                         ,5,,CLASS 300 STEEL,,,,,,,,
CALC,2,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CALC,2,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CALC,2,GATE VALVES                                                                                         ,8,,CLASS 200 BRONZE,,34 ,,,,,,
CALC,2,GATE VALVES                                                                                         ,9,1/2\" - 3\"                                                                                           ,SCREWED,V02000,,,,,,,
CALC,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SCREWED END,,,,,,,,
CALC,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,2,4\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CALC,2,GLOBE VALVES                                                                                        ,4,1/2\" - 3\"                                                                                           ,SCREWED,V02400,,,,,,,
CALC,2,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT\, THREADED,,35 ,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,3,2\" - 3\"                                                                                             ,STD WEIGHT\, THREADED,,35 ,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,4,,CEMENT LINED WELDED STEEL ASTM A53 GR B\, TYPE E OR API 5L GR B\, ASME B36.10M\, COAT & WRAP UNDERGROUND,,30 ,33 ,40 ,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,5,4\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CALC,2,PIPE                                                                                                ,6,12\" ONLY                                                                                            ,SCHEDULE 20,,,,,,,PCSSME  ,1997-1-8
