Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CALC,2,PIPE                                                                                                ,7,14\" - 24\"                                                                                           ,SCHEDULE 10,,,,,,,PCSSME  ,1997-1-8
CALC,2,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CALC,2,PLUGS                                                                                               ,2,1/2\" - 3\"                                                                                           ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-14
CALC,2,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CALC,2,SECTION                                                                                             ,1,,VALVES (ABOVEGROUND),,,,,,,,
CALC,2,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202,,,,,,,,
CALC,2,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CALC,2,UNIONS                                                                                              ,2,1/2\" - 3\"                                                                                           ,CLASS 300\, BRONZE/IRON SEAT,,,,,,,,
CALC,2,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAM ,1,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAM ,1,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAM ,1,BUTTERFLY VALVES                                                                                    ,1,,CLASS 125/150 DUCTILE IRON,,155,,,,,,
CAM ,1,BUTTERFLY VALVES                                                                                    ,2,4\" - 14\"                                                                                            ,LUG TYPE,V00810,,,,,,,
CAM ,1,CHECK VALVES                                                                                        ,1,,CLASS 125 CAST IRON,,,,,,,,
CAM ,1,CHECK VALVES                                                                                        ,2,4\" - 14\"                                                                                            ,SWING\, FLAT FACE FLANGED,V00500,29 ,,,,,,
CAM ,1,FIRE HYDRANT                                                                                        ,1,,SEE DETAIL DRAWING LD-0100-73 (C.P. ONLY),,,,,,,,
CAM ,1,FITTINGS                                                                                            ,1,,CEMENT LINED SEAMLESS  STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,30 ,33 ,40 ,58 ,164,PCSSME  ,1997-9-8
CAM ,1,FITTINGS                                                                                            ,2,4\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
CAM ,1,FITTINGS                                                                                            ,3,12\" - 24\"                                                                                           ,SCHEDULE 20,,,,,,,,
CAM ,1,FITTINGS                                                                                            ,4,14\" - 24\"                                                                                           ,SCHEDULE 10,,,,,,,,
CAM ,1,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,30 ,40 ,,,,
CAM ,1,FLANGES                                                                                             ,2,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CAM ,1,FLANGES                                                                                             ,3,4\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,7  ,9  ,,,,,
CAM ,1,FLANGES                                                                                             ,4,4\" - 24\"                                                                                            ,BLIND,,,,,,,,
CAM ,1,GASKETS                                                                                             ,1,,1/16\" THICK FULL FACE COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY),,136,,,,,,
CAM ,1,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT\, JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE,,136,,,,,PCSSME  ,1997-11-13
CAM ,1,GATE VALVES                                                                                         ,1,,CLASS 125 CAST IRON,,,,,,,,
CAM ,1,GATE VALVES                                                                                         ,2,4\" - 14\"                                                                                            ,FLAT FACE FLANGED API 595,V00020,32 ,,,,,,
CAM ,1,PIPE                                                                                                ,1,,CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B\, ASME B36.10M COAT & WRAP UNDERGROUND,,30 ,33 ,40 ,140,,,
CAM ,1,PIPE                                                                                                ,2,4\" - 10\"                                                                                            ,SEAMLESS\, STD WEIGHT,,,,,,,,
CAM ,1,PIPE                                                                                                ,3,12\" - 24\"                                                                                           ,SEAMLESS\, SCHEDULE 20,,,,,,,,
CAM ,1,PIPE                                                                                                ,4,14\" - 24\"                                                                                           ,WELDED\, SCHEDULE 10,,,,,,,,
CAM ,1,SECTION                                                                                             ,1,,UNDERGROUND SECTION,,,,,,,,
CAM ,2,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAM ,2,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAM ,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,1,,CLASS 150 STEEL,,155,,,,,,
CAM ,2,BUTTERFLY VALVES (FOR C.P. ONLY)                                                                    ,2,2\" & LARGER                                                                                         ,LUG TYPE,V01862,26 ,29 ,,,,,
CAM ,2,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAM ,2,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SCREWED,V08503,27 ,,,,,,
CAM ,2,FITTINGS                                                                                            ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105\, ANSI B16.11,,,,,,,,
CAM ,2,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 2000,,,,,,,,
CAM ,2,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,164,,,,PCSSME  ,1997-11-24
CAM ,2,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAM ,2,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,4  ,28 ,,,,,
CAM ,2,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
CAM ,2,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CAM ,2,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,7  ,9  ,,,,,
CAM ,2,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAM ,2,GASKETS                                                                                             ,1,,1/16\" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY),,28 ,136,,,,,
CAM ,2,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS METAL INSERT\, JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE,,28 ,136,,,,PCSSME  ,1998-1-14
CAM ,2,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAM ,2,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CAM ,2,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,34 ,,,,,,
CAM ,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SCREWED END,,,,,,,,
CAM ,2,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,1,,CLASS 250 BRONZE,,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,2,2-1/2\" ONLY                                                                                         ,ANGLE\, SCREWED,V02800,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,3,,CLASS 175 BRONZE,,,,,,,,
CAM ,2,HOSE VALVES                                                                                         ,4,2-1/2\" ONLY                                                                                         ,STRAIGHT PATTERN\, SCREWED,V02810,,,,,,,
CAM ,2,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
CAM ,2,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS\, THREADED,,35 ,,,,,,
CAM ,2,PIPE                                                                                                ,3,,SEAMLESS STEEL\, ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
CAM ,2,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAM ,2,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAM ,2,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
CAM ,2,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAM ,2,SECTION                                                                                             ,1,,ABOVEGROUND SECTION,,,,,,,,
CAM ,2,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202,,,,,,,,
CAM ,2,UNIONS                                                                                              ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105,,,,,,,,
CAM ,2,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CAM ,2,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202,,,,,,,,
CAN ,1,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAN ,1,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,CHECK VALVES                                                                                        ,4,1/4\" - 1-1/2\"                                                                                       ,SWING TYPE\, SCREWED,V02500,,,,,,,
CAN ,1,FITTINGS                                                                                            ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197\, ASME B16.3,,,,,,,,
CAN ,1,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 300,,,,,,,,
CAN ,1,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,164,,,,PCSSME  ,1997-9-8
CAN ,1,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,,
CAN ,1,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,,,,,,
CAN ,1,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
CAN ,1,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,SLIP-ON,,7  ,,,,,,
CAN ,1,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,7  ,9  ,,,,,
CAN ,1,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAN ,1,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS METAL INSERT,,28 ,136,,,,SILVERM3,2008-4-5
CAN ,1,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,25 ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CAN ,1,GATE VALVES                                                                                         ,7,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,GATE VALVES                                                                                         ,8,1/4\" - 1-1/2\"                                                                                       ,SCREWED,V02000,34 ,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,75# BRASS,,,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1/4\" ONLY                                                                                           ,SCREWED,V00850,52 ,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,3,,4000# - 6000# MALE SCREWED END,,17 ,,,,,,
CAN ,1,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,4,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,3,,CLASS 200 BRONZE,,,,,,,,
CAN ,1,GLOBE VALVES                                                                                        ,4,1/4\" - 1-1/2\"                                                                                       ,SCREWED,V02400,,,,,,,
CAN ,1,NEEDLE VALVE (FOR C.P. ONLY)                                                                        ,1,,CLASS 400 BRONZE,,,,,,,,
CAN ,1,NEEDLE VALVE (FOR C.P. ONLY)                                                                        ,2,3/8\" ONLY                                                                                           ,SCREWED,V03800,,,,,,,
CAN ,1,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SCREWED TAPS,,,,,,,,
CAN ,1,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAN ,1,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
CAN ,1,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT\, THREADED,,35 ,,,,,,
CAN ,1,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,170,,,,,PCSSME  ,1998-7-7
CAN ,1,PIPE                                                                                                ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,,
CAN ,1,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAN ,1,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
CAN ,1,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAN ,1,SECTION                                                                                             ,1,,PIPE SECTION,,,,,,,,
CAN ,1,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAN ,1,UNIONS                                                                                              ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197,,,,,,,,
CAN ,1,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 300\, BRONZE/IRON SEAT,,,,,,,,
CAN ,1,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAN ,2,SECTION                                                                                             ,1,,TUBING SECTION,,,,,,,,
CAN ,2,SECTION                                                                                             ,2,,FOR TUBING MATERIALS SEE S-8.,,,,,,,,
CAP ,0,BLOWDOWN VALVES                                                                                     ,1,,CONTINUOUS BLOWDOWN\, CLASS 1500\, 2-1/4 CR - 1 MO,,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,2,1\" - 1-1/2\"                                                                                         ,SOCKETWELD (SPECIFY ORIFICE SIZE),V15835,77 ,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,3,,INTERMITTENT BLOWDOWN\, CLASS 600\, STEEL,,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD (SPECIFY RIGHT OR LEFT HAND),V06890,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,5,,INTERMITTENT BLOWDOWN\, CLASS 300\, STEEL,,,,,,,PCSSME  ,1997-12-16
CAP ,0,BLOWDOWN VALVES                                                                                     ,6,2\" ONLY                                                                                             ,RAISED FACE FLANGED (SPECIFY RIGHT OR LEFT HAND),V03835,,,,,,PCSSME  ,1997-12-16
CAP ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAP ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,3  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,SWING\, WELD-END\, XS BORE,V01610,8  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,4,3\" & LARGER                                                                                         ,SWING\, WELD-END\, STD WT BORE,V01510,8  ,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
CAP ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
CAP ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAP ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAP ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-7-10
CAP ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
CAP ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAP ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
CAP ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAP ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAP ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAP ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAP ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAP ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,2,1/2\" -1-1/2\"                                                                                        ,RAISED FACE FLANGED API 602,V01000,2  ,5  ,,,,,
CAP ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,3  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,4,2\" ONLY                                                                                             ,WELD-END XS BORE API 600,V01100,8  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,5,3\" & LARGER                                                                                         ,WELD-END STD WT BORE API 600,V01020,8  ,,,,,,
CAP ,0,GATE VALVES                                                                                         ,6,,CLASS 300 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,PCSSME  ,1999-6-16
CAP ,0,GATE VALVES                                                                                         ,8,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,3  ,4  ,,,,PCSSME  ,1999-6-16
CAP ,0,GATE VALVES                                                                                         ,9,,CLASS 800 STEEL,,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
CAP ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
CAP ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
CAP ,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
CAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,3  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,3,2\" ONLY                                                                                             ,WELD-END\, XS BORE,V01450,8  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,4,3\" & LARGER                                                                                         ,WELD-END\, STD WT BORE,V01400,8  ,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
CAP ,0,GLOBE VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
CAP ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAP ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAP ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAP ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASME SA106 GR B\, ASME B36.10M\, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE,,2  ,57 ,102,,,PCSSME  ,1997-1-8
CAP ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,XS WEIGHT,,,,,,,PCSSME  ,1997-1-8
CAP ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAP ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAP ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAP ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAP ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAP ,0,STEAM TRAP                                                                                          ,1,,600 PSIG ALLOY STEEL BODY ASTM A182 GR F11\, SOCKETWELD,,,,,,,,
CAP ,0,STEAM TRAP                                                                                          ,2,3/4\"                                                                                                ,YARWAY SERIES 721 WITH INTEGRAL STRAINER AND BLOWDOWN VALVE (FOR C.P. ONLY. FOR LAR\, SEE DWG P-0132-31305D),,11 ,77 ,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 300 STEEL,,55 ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,3\" - 12\"                                                                                            ,GLOBE TYPE\, RAISED FACE FLANGED,V03820,3  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,3\" - 12\"                                                                                            ,ANGLE TYPE\, RAISED FACE FLANGED,V03830,3  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,3\" - 12\"                                                                                            ,GLOBE TYPE\, WELD-END\, STD WT,V03840,8  ,,,,,,
CAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,3\" - 12\"                                                                                            ,ANGLE TYPE\, WELD-END\, STD WT,V03850,8  ,,,,,,
CAP ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAP ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAP ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAQ ,0,BALL VALVES                                                                                         ,1,,CLASS 150\, 316 SS\, RF FLGD (400F MAX),,16 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01800,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01800,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01800,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,5,,CLASS 300\, 316 SS\, RF FLGD (400F MAX.),,4  ,16 ,,,,PCSSME  ,1999-7-21
CAQ ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, FLOATING BALL\, OVAL HDLE,V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,7,2\" - 3\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WRENCH OPR,V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,8,4\" - 6\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GEAR OPR,V03870,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,9,,316L SS\, 1000 PSIG (400F MAX),,16 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, FLOATING BALL\, OVAL HDLE,V06912,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BALL VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, FLOATING\, OVAL HDLE,V06914,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 150\, 316 SS,,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V01353,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 316L SS,,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800\, 316L SS,,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150\, 316 SS,,147,160,,,,PCSSME  ,1999-7-12
CAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\,WB\, 321SS BELLOWS,V01441,,,,,,PCSSME  ,1999-7-12
CAQ ,0,BOLTING                                                                                             ,1,,ASTM A320\, GRADE L7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
CAQ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAQ ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150\, LTCS\, DOUBLE FLANGED,,,,,,,PCSSME  ,1999-7-13
CAQ ,0,BUTTERFLY VALVES                                                                                    ,2,4\" - 24\"                                                                                            ,RF FLGD\, 316 SS TRIM\, GR. OPR.,V01863,,,,,,PCSSME  ,1999-7-13
CAQ ,0,CHECK VALVES                                                                                        ,1,,CLASS 150\, LTCS,,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RF FLGD\, 316 SS TRIM,V01507,,,,,,PCSSME  ,1999-7-20
CAQ ,0,CHECK VALVES                                                                                        ,3,,CLASS 600\, 316 SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SW\, 316 SS TRIM,V06523,27 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SOCKETWELD\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,,
CAQ ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAQ ,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420\, GR. WPL6\, ASME B16.9,,2  ,373,450,,,,
