Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CAQ ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAQ ,0,FLANGES                                                                                             ,1,,CLASS 150 LTCS RAISED FACE ASTM A350\, GR. LF2\, CLASS 1\, ASME B16.5,,2  ,373,,,,PCSSME  ,1999-7-21
CAQ ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
CAQ ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAQ ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAQ ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT\, JM CLIPPER ELASTAGRAPH OR APPROVED SUBSTITUTE,,136,,,,,,
CAQ ,0,GATE VALVES                                                                                         ,1,,CLASS 150\, 316 SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V01005,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,3,,CLASS 150\, LTCS,,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,4,2\" & LARGER                                                                                         ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V01023,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,5,,CLASS 300\, 316 SS,,4  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V03004,25 ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,7,,CLASS 300\, LTCS,,2  ,4  ,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,8,2\" & LARGER                                                                                         ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V03029,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,9,,CLASS 600 316L SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HARDFACED SEATS,V06015,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316 SS TRIM\, HARDFACED SEATS,V06016,5  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150\, LTCS,,2  ,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RF FLGD\, 316 SS TRIM\, HARDFACED SEAT,V01408,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150\, 316 SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, HARDFACED SEAT,V01403,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,5,,CLASS 600\, 316L SS,,,,,,,PCSSME  ,1999-7-12
CAQ ,0,GLOBE VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HARDFACED SEAT,V06411,,,,,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,CLASS 150\, LTCS,,2  ,16 ,19 ,,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,2\" & LARGER                                                                                         ,RF FLGD\, TEFLON SEAT INSERT,V01816,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,CLASS 300\, LTCS,,2  ,4  ,16 ,19 ,,PCSSME  ,1999-7-12
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,2\" & LARGER                                                                                         ,RF FLGD\, TEFLON SEAT INSERT,V03809,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,5,,CLASS 600\, 316L SS,,16 ,19 ,,,,PCSSME  ,1999-7-13
CAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, TEFLON SEAT INSERT,V06809,,,,,,PCSSME  ,1999-7-13
CAQ ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,373,,,,,
CAQ ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAQ ,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR. 6\, ASME B36.10M,,2  ,373,,,,,
CAQ ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
CAQ ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAQ ,0,PLUGS                                                                                               ,1,,LTCS\,  ASTM A350\, GR. LF2\, ASME B16.11,,2  ,373,,,,,
CAQ ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CAQ ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAQ ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAQ ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A350 GR. LF2\, CLASS 1,,2  ,159,373,,,PCSSME  ,1999-7-22
CAQ ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CAQ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAW3,0,BALL VALVES                                                                                         ,1,,CLASS 150 STEEL RF FLGD (400F MAX),,16 ,,,,,,
CAW3,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01810,25 ,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01810,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01810,,,,,,,
CAW3,0,BALL VALVES                                                                                         ,5,,CLASS 300 STEEL RF FLGD (400F MAX.),,4  ,16 ,,,,PCSSME  ,1997-4-22
CAW3,0,BALL VALVES                                                                                         ,6,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-6-16
CAW3,0,BALL VALVES                                                                                         ,9,,STEEL FLOATING BALL\, 1000 PSIG (400F MAX),,16 ,,,,,,
CAW3,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
CAW3,0,BALL VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08322,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08308,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08323,5  ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08309,5  ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V01302,25 ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V01301,25 ,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V01302,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V01301,,,,,,PCSSME  ,1997-1-29
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, SR\, 321SS BELLOWS,V08449,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, SR\, INCO 625 BELLOWS,V08448,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 STEEL,,147,160,,,,PCSSME  ,1997-1-22
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, SR\, 321SS BELLOWS,V01439,,,,,,PCSSME  ,1997-12-1
CAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, SR\, INCO 625 BELLOWS,V01436,,,,,,PCSSME  ,1997-12-1
CAW3,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAW3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CAW3,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-5-12
CAW3,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V01877,16 ,,,,,PCSSME  ,1999-5-12
CAW3,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01502,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAW3,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08501,27 ,,,,,,
CAW3,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,3,1\"- 1-1/2\"                                                                                          ,CLASS 3000,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-7-10
CAW3,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS,,,,,,,,
CAW3,0,FITTINGS                                                                                            ,6,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAW3,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
CAW3,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
CAW3,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
CAW3,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAW3,0,FLANGES                                                                                             ,5,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAW3,0,FLANGES                                                                                             ,6,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON,,9  ,,,,,,
CAW3,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CAW3,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CAW3,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGE API 602,V01013,25 ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGE API 600,V01004,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03002,4  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03003,4  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08001,,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED  API 602,V08002,5  ,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08025,185,,,,,PCSSME  ,1998-11-23
CAW3,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREADED\, EXT BODY,V08015,175,,,,,PCSSME  ,1998-11-23
CAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
CAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01402,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
CAW3,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08401,,,,,,,
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 150 STEEL,,,,,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V01808,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03808,4  ,,,,,,
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,5,,CLASS 600 STEEL,,,,,,,,
CAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,6,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06808,14 ,19 ,176,,,PCSSME  ,1999-1-6
CAW3,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CAW3,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CAW3,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CAW3,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
CAW3,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
CAW3,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
CAW3,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,,
CAW3,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAW3,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAW3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
CAW3,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CAW3,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAW3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CAW3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CAY ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SCREWED ASTM A105\, ANSI B16.11,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,3,,STEEL BUTTWELDING,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,4,2\" - 8\"                                                                                             ,JACKETED TEES\, ELLS\, REDUCERS WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,5,2\" - 8\"                                                                                             ,JACKETED CROSSES (FABRICATE FROM PIPE); WALL THICKNESS TO MATCH PIPE,,,,,,,,
CAY ,0,FITTINGS                                                                                            ,6,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,122,,,,,,
CAY ,0,FITTINGS                                                                                            ,7,2\" ONLY                                                                                             ,WELD CAPS; STD WEIGHT,,,,,,,,
CAY ,0,FLANGES                                                                                             ,1,,CLASS 150 STEEL RAISED FACE ASTM A105\, ASME B16.5,,4  ,28 ,,,,,
CAY ,0,FLANGES                                                                                             ,2,2\" x 7-1/2\" OD                                                                                      ,SLIP-ON\, REDUCING,,,,,,,,
CAY ,0,FLANGES                                                                                             ,3,3\" x 9\" OD                                                                                          ,,,,,,,,,
CAY ,0,FLANGES                                                                                             ,4,4\" x 11\" OD                                                                                         ,,,,,,,,,
CAY ,0,FLANGES                                                                                             ,5,6\" x 13-1/2\"OD                                                                                      ,,,,,,,,,
CAY ,0,FLANGES                                                                                             ,6,8\" x 16\" OD                                                                                         ,,,,,,,,,
CAY ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,28 ,136,,,,SILVERM3,2008-4-5
CAY ,0,PIPE                                                                                                ,1,1/2\" x 2\"(PIPE X JACKET)                                                                            ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,2,1\" x 2\"(PIPE X JACKET)                                                                              ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,3,2\" x 3\"(PIPE X JACKET)                                                                              ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,4,3\" x 4\"(PIPE X JACKET)                                                                              ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,5,4\" x 6\"(PIPE X JACKET)                                                                              ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,6,6\" x 10\"(PIPE X JACKET)                                                                             ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PIPE                                                                                                ,7,8\" x 10\"(PIPE X JACKET)                                                                             ,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET),,,,,,,PCSSME  ,1997-1-8
CAY ,0,PLUG VALVES                                                                                         ,1,,CLASS 150 STEEL\, FULL JACKETED,,,,,,,,
CAY ,0,PLUG VALVES                                                                                         ,2,2\" x 1\" - 8\" x 6\"                                                                                   ,RAISED FACE FLANGED,V01703,,,,,,,
CAY ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CAY ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CAY ,1,JUMP OVERS                                                                                          ,1,3/4\" PIPE/HOSE & FITTINGS                                                                           ,I-FLEXIBLE SYSTEM (USE ON EQUIPMENT WHERE ALIGNMENT IS CRITICAL),,,,,,,,
CAY ,1,JUMP OVERS                                                                                          ,2,,HOSE-EXTRUDED TEFLON TUBE WITH STAINLESS STEEL SINGLE WIRE BRAID\, AEROQUIP #2807-12 OR EQUAL.,,,,,,,,
CAY ,1,JUMP OVERS                                                                                          ,3,,HOSE FITTINGS - REUSEABLE TYPE SAE 37o (J.I.C.) SEIVEL STAINLESS STEEL AEROQUIP #190600-12C\, OR EQUAL.,,,,,,,,
CAY ,1,JUMP OVERS                                                                                          ,4,,ADAPTERS - 3/4\" NPT MALE OR PIPE TO 3/4\" TUBE FLARE\, STEEL\, CADMIUM PLATED AEROQUIP #2021-12-125 OR EQUAL.,,,,,,,,
CAY ,1,SECTION                                                                                             ,1,,TUBING SECTION,,,,,,,,
CAY ,1,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,138,,,,,,
CAY ,1,TUBE FITTINGS                                                                                       ,2,1/2\" - 1\"                                                                                           ,PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY),,,,,,,,
CAY ,1,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A213 OR A269 GR TP316\, TESTED TO ASTM A450,,138,,,,,,
CAY ,1,TUBING                                                                                              ,2,1/2\" - 1\" OD                                                                                        ,SEAMLESS\, FULL ANNEALED\, .035\" WALL,,,,,,,,
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 321SS BELLOWS,V08056,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, INCO 625  BELLOWS,V08055,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\" - 1-1/2\"                                                                                       ,SW X SCRD\, WB\, 321SS BELLOWS,V08066,5  ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 1-1/2\"                                                                                       ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08065,5  ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, WB\, 321SS BELLOWS,V01054,25 ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, WB\, INCO 625 BELLOWS,V01053,25 ,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01054,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01053,,,,,,PCS41CR ,1997-7-15
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 321SS BELLOWS,V08471,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, INCO 625 BELLOWS,V08470,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01481,,,,,,PCSSME  ,1997-1-22
CE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01480,,,,,,PCSSME  ,1997-1-22
CE  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 5 CR - 1/2 MO,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01570,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
CE  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08520,27 ,,,,,,
CE  ,0,FITTINGS                                                                                            ,1,,FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5\, ANSI B16.11,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,4,,SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5\, ASME B16.9,,66 ,163,,,,PCSSME  ,1997-11-24
CE  ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
CE  ,0,FITTINGS                                                                                            ,6,3\" - 24\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
CE  ,0,FLANGES                                                                                             ,1,,CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5\, ASME B16.5,,,,,,,,
CE  ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160,,,,,,,,
CE  ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
CE  ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
CE  ,0,FLANGES                                                                                             ,5,3\" - 24\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
CE  ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CE  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8' CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
CE  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API-602,V01050,25 ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01060,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03030,4  ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03040,4  ,,,,,,
CE  ,0,GATE VALVES                                                                                         ,7,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API-602,V08050,,,,,,,
CE  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API-602,V08060,174,,,,,PCSSME  ,1998-8-4
CE  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08062,185,,,,,PCSSME  ,1998-11-23
CE  ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08061,175,,,,,PCSSME  ,1998-11-23
CE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
