Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CJ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJA ,0,BALL VALVES                                                                                         ,1,,CLASS 150 316 SS\, CRYO.\, PRESS. RELIEF,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
CJA ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,RF\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V01815,25 ,,,,,,
CJA ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, WR OPR,V01815,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, GR OPR,V01815,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,5,,316L SS\, 1000 PSIG\, CRYO.\, PRESS. RELIEF,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
CJA ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V06834,,,,,,,
CJA ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, POLYFILL SEAT\, EXT. BON.\, OVAL,V06835,5  ,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08328,,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08329,5  ,,,,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 316SS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,,
CJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V01304,25 ,,,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08455,,,,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08457,,,,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 316SS,,2  ,147,451,,,,
CJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01442,,,,,,,
CJA ,0,BOLTING                                                                                             ,1,,ASTM A320 GR. L7 WITH 2 HEAVY HEX NUTS\, ASTM A194 GR. 7 - IMPACT TESTING REQUIRED,,,,,,,SILVERM3,2008-4-5
CJA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS\, CRYOGENIC,,2  ,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01516,,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS\, CRYOGENIC,,2  ,,,,,,
CJA ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V01513,27 ,,,,,,
CJA ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ASME B16.11,,,,,,,,
CJA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CJA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
CJA ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJA ,0,FITTINGS                                                                                            ,5,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,173,,,,,,
CJA ,0,FITTINGS                                                                                            ,6,20\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.5,,,,,,,,
CJA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,4,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,5,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJA ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
CJA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER AND CENTERING RING,,136,,,,,SILVERM3,2008-4-5
CJA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS\, CRYO.\, PRESSURE RELIEF,,2  ,451,452,,,,
CJA ,0,GATE VALVES                                                                                         ,2,1/2\" - 24\"                                                                                          ,RF FLGD\, 316 SS TRIM\, EXT. BONNET,V01021,25 ,,,,,PCSSME  ,1999-7-21
CJA ,0,GATE VALVES                                                                                         ,3,,CLASS 150 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,451,452,,,,
CJA ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, EXT. BONNET,V01031,,,,,,,
CJA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, EXT. BONNET,V01032,5  ,,,,,,
CJA ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS\, CRYO.\, PRESSURE RELIEF,,2  ,451,452,,,PCSSME  ,1999-7-21
CJA ,0,GATE VALVES                                                                                         ,7,1/2\" - 24\"                                                                                          ,RF FLGD\, 316SS TRIM\, EXT. BONNET,V03031,4  ,,,,,PCSSME  ,1999-7-21
CJA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS\, CRYOGENIC,,2  ,451,,,,,
CJA ,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RF FLANGED\, EXT. BONNET,V01412,,,,,,,
CJA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS\, CRYOGENIC,,2  ,451,,,,PCSSME  ,1999-7-21
CJA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, EXT. BONNET,V01406,,,,,,PCSSME  ,1999-7-21
CJA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CJA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJA ,0,ORIFICE FLANGES                                                                                     ,3,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJA ,0,ORIFICE FLANGES                                                                                     ,4,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJA ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,,
CJA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
CJA ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJA ,0,PIPE                                                                                                ,4,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,,
CJA ,0,PIPE                                                                                                ,5,20\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (0.250\" MINIMUM NOMINAL WALL),,172,,,,,PCSSME  ,1999-7-21
CJA ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASME B16.11,,,,,,,,
CJA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CJA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CJA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJA ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,PCSSME  ,1999-7-23
CJA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJB1,0,BALL VALVES                                                                                         ,1,,CLASS 150 316 SS RF FLGD (400F MAX),,16 ,,,,,PCSSME  ,1999-6-25
CJB1,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V01800,25 ,,,,,PCSSME  ,1999-6-25
CJB1,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V01800,,,,,,PCSSME  ,1999-7-21
CJB1,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V01800,,,,,,PCSSME  ,1999-7-21
CJB1,0,BALL VALVES                                                                                         ,5,,316L SS\, 1000 PSIG (400F MAX),,16 ,,,,,PCSSME  ,1999-6-28
CJB1,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\,  OVAL HANDLE,V06912,,,,,,PCSSME  ,1999-6-28
CJB1,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\,  OVAL HANDLE,V06914,5  ,,,,,PCSSME  ,1999-6-25
CJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,,,,,PCSSME  ,1999-6-25
CJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,,
CJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,,
CJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 316SS,,147,,,,,PCSSME  ,1999-6-25
CJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V01353,25 ,,,,,PCSSME  ,1999-7-6
CJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,,,,,PCSSME  ,1999-6-25
CJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,,
CJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150 316SS,,147,,,,,PCSSME  ,1999-6-25
CJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01441,,,,,,,
CJB1,0,BOLTING                                                                                             ,1,,ASTM A320 GR. L7\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7 IMPACT TESTING REQUIRED,,,,,,,SILVERM3,2008-4-5
CJB1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJB1,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJB1,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01506,,,,,,PCSSME  ,1999-7-8
CJB1,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJB1,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V01512,27 ,,,,,PCSSME  ,1999-7-21
CJB1,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ASME B16.11,,,,,,,PCSSME  ,1999-6-25
CJB1,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CJB1,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
CJB1,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJB1,0,FITTINGS                                                                                            ,5,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,173,,,,,,
CJB1,0,FITTINGS                                                                                            ,6,20\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CJB1,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.5,,,,,,,,
CJB1,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
CJB1,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJB1,0,FLANGES                                                                                             ,4,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJB1,0,FLANGES                                                                                             ,5,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJB1,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
CJB1,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER AND  CENTERING RINGS,,136,,,,,PCSSME  ,1999-6-25
CJB1,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,2  ,,,,,PCSSME  ,1999-6-25
CJB1,0,GATE VALVES                                                                                         ,2,1/2\" - 1 - 1/2\"                                                                                     ,RF FLGD\, 316 SS TRIM\, STELLITED SEATS,V01005,25 ,,,,,PCSSME  ,1999-7-6
CJB1,0,GATE VALVES                                                                                         ,3,2\" & LGR                                                                                            ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,,,,,,PCSSME  ,1999-7-6
CJB1,0,GATE VALVES                                                                                         ,4,,CLASS 150 316LSS,,2  ,,,,,PCSSME  ,1999-6-25
CJB1,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V01030,,,,,,PCSSME  ,1999-7-6
CJB1,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V01006,5  ,,,,,PCSSME  ,1999-7-6
CJB1,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJB1,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RF FLGD\, 316 SS TRIM,V01403,,,,,,PCSSME  ,1999-7-21
CJB1,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJB1,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, 316 SS TRIM,V01404,,,,,,PCSSME  ,1999-7-21
CJB1,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CJB1,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJB1,0,ORIFICE FLANGES                                                                                     ,3,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJB1,0,ORIFICE FLANGES                                                                                     ,4,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJB1,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,,
CJB1,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
CJB1,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJB1,0,PIPE                                                                                                ,4,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,,
CJB1,0,PIPE                                                                                                ,5,20\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (0.250\" MINIMUM NOMINAL WALL),,,,,,,,
CJB1,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASME B16.11,,,,,,,PCSSME  ,1999-6-25
CJB1,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CJB1,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CJB1,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJB1,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L,,159,,,,,,
CJB1,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CJB1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJB2,0,BALL VALVES                                                                                         ,1,,CLASS 150 316 SS\, CRYO.,,2  ,16 ,451,453,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,RF\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V01815,25 ,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, WR OPR,V01815,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,4,6\" - 8\"                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, GR OPR,V01815,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,5,,316L SS\, 1000 PSIG\, CRYO.,,2  ,16 ,451,453,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V06834,,,,,,PCSSME  ,1999-7-8
CJB2,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, POLYFILL SEAT\, EXT. BON.\, OVAL,V06835,5  ,,,,,PCSSME  ,1999-7-8
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08328,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08329,5  ,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 316SS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V01304,25 ,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08455,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08457,,,,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 150 316SS,,2  ,147,451,,,PCSSME  ,1999-6-28
CJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01442,,,,,,PCSSME  ,1999-6-28
CJB2,0,BOLTING                                                                                             ,1,,ASTM A320 GR. L7\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,,
CJB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJB2,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01516,,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-6-28
CJB2,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V01513,27 ,,,,,PCSSME  ,1999-6-28
CJB2,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ASME B16.11,,,,,,,,
CJB2,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CJB2,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
CJB2,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJB2,0,FITTINGS                                                                                            ,5,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,173,,,,,,
CJB2,0,FITTINGS                                                                                            ,6,20\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.5,,,,,,,PCSSME  ,1999-6-28
CJB2,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,4,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,5,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJB2,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
CJB2,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER AND CENTERING RINGS,,136,,,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS\, CRYO.\, PRESSURE RELIEF,,2  ,451,452,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, EXT. BONNET,V01021,25 ,,,,,PCSSME  ,1999-7-6
CJB2,0,GATE VALVES                                                                                         ,3,2\" & LGR                                                                                            ,RF FLGD\, 316SS TRIM\, EXT. BONNET,V01021,,,,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,4,,CLASS 150 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,451,452,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, EXT. BONNET,V01031,,,,,,PCSSME  ,1999-6-28
CJB2,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, EXT. BONNET,V01032,5  ,,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS\, CRYOGENIC,,2  ,451,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RF FLANGED\, EXT. BONNET,V01412,,,,,,PCSSME  ,1999-6-28
CJB2,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 316LSS\, CRYOGENIC,,2  ,451,,,,PCSSME  ,1999-7-6
CJB2,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, EXT. BONNET,V06462,,,,,,PCSSME  ,1999-7-6
CJB2,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-28
CJB2,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
CJB2,0,ORIFICE FLANGES                                                                                     ,3,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CJB2,0,ORIFICE FLANGES                                                                                     ,4,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CJB2,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,,
CJB2,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
CJB2,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CJB2,0,PIPE                                                                                                ,4,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,,
CJB2,0,PIPE                                                                                                ,5,20\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (0.250\" MINIMUM NOMINAL WALL),,,,,,,,
CJB2,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASME B16.11,,,,,,,,
CJB2,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CJB2,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CJB2,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJB2,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L,,159,,,,,,
CJB2,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CJB2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJL ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CJL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01506,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJL ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V01512,27 ,,,,,,
CJL ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
CJL ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CJL ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
CJL ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CJL ,0,FITTINGS                                                                                            ,5,8\" - 24\"                                                                                            ,.250\" NOMINAL WALL,,173,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.5,,,,,,,,
CJL ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
CJL ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,4,8\" - 24\"                                                                                            ,WELDING NECK\, .250\" BORE,,,,,,,PCSSME  ,1998-7-8
CJL ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
CJL ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,28 ,136,428,,,SILVERM3,2008-4-5
CJL ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,25 ,162,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,162,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316SS TRIM,V01017,25 ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,5,2\" & LARGER                                                                                         ,RF FLGD\, 316SS TRIM,V01017,161,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,7,1/2\" & LARGER                                                                                       ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03004,4  ,162,,,,PCSSME  ,1997-11-17
