Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CJL ,0,GATE VALVES                                                                                         ,8,1/2\" & LARGER                                                                                       ,RF FLGD\, 316SS TRIM,V03022,4  ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,9,,CLASS 150 316LSS,,,,,,,,
CJL ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V01030,162,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V01006,5  ,162,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM,V01035,161,,,,,PCSSME  ,1997-11-17
CJL ,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM,V01036,5  ,161,,,,PCSSME  ,1997-11-17
CJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
CJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RAISED FACE FLANGED,V01403,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150 316LSS,,,,,,,,
CJL ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V01404,,,,,,,
CJL ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CJL ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,PCSSME  ,1998-7-8
CJL ,0,ORIFICE FLANGES                                                                                     ,3,8\" - 24\"                                                                                            ,WELDING NECK\, .250\" BORE,,,,,,,PCSSME  ,1998-7-8
CJL ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,PCSJKA  ,1997-11-14
CJL ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
CJL ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
CJL ,0,PIPE                                                                                                ,4,8\" - 24\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,PCSSME  ,1998-7-8
CJL ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
CJL ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CJL ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CJL ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CJL ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L,,159,,,,,,
CJL ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
CJL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CL  ,0,BALL VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,PCSSME  ,1999-2-18
CL  ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V01800,25 ,,,,,PCSSME  ,1999-2-18
CL  ,0,BALL VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED,V01800,,,,,,PCSSME  ,1999-2-18
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08352,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08353,5  ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 150 316SS,,147,160,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01353,25 ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V01352,25 ,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01353,,,,,,PCSSME  ,1997-1-22
CL  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V01352,,,,,,PCSSME  ,1997-1-22
CL  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CL  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CL  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 150 316SS,,29 ,,,,,,
CL  ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LARGER                                                                                         ,LUG-TYPE,V01864,26 ,,,,,,
CL  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CL  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLGD,V01506,,,,,,PCSSME  ,1999-7-27
CL  ,0,CHECK VALVES                                                                                        ,3,1/2\" - 1-1/2\"                                                                                       ,SWING\, SOCKETWELD,V01550,,,,,,,
CL  ,0,DIAPHRAGM VALVES                                                                                    ,1,,CLASS 150 316LSS,,,,,,,,
CL  ,0,DIAPHRAGM VALVES                                                                                    ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V01850,,,,,,,
CL  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L\, ANSI B16.11,,2  ,,,,,PCSSME  ,1997-1-9
CL  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CL  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L\, ASME B16.9,,2  ,125,167,,,PCSSME  ,1997-9-9
CL  ,0,FITTINGS                                                                                            ,4,2\" -24\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CL  ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.5,,2  ,,,,,PCSSME  ,1997-1-9
CL  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 40S BORE,,,,,,,,
CL  ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\,SCH 40S BORE,,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,4,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,5,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1998-8-10
CL  ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CL  ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CL  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,25 ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,162,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,4,1/2 - 1-1/2\"                                                                                        ,RF FLGD\, 316SS TRIM,V01017,25 ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,5,2\" & LARGER                                                                                         ,RF FLGD\, 316SS TRIM,V01017,161,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,6,,CLASS 300 316SS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,7,1/2\" & LARGER                                                                                       ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03004,4  ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,8,1/2\" & LARGER                                                                                       ,RF FLGD\, 316SS TRIM,V03022,4  ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,9,,CLASS 150 316LSS,,,,,,,,
CL  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V01030,162,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V01006,5  ,162,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM,V01035,161,,,,,PCSSME  ,1997-11-17
CL  ,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM,V01036,5  ,161,,,,PCSSME  ,1997-11-17
CL  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
CL  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,6  ,,,,,,
CL  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1997-1-9
CL  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CL  ,0,PIPE                                                                                                ,1,,WELDED SS\, ASTM A312 GR TP316L ASME B36.19M,,2  ,126,,,,PCSJKA  ,1997-11-14
CL  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 40S,,,,,,,,
CL  ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1998-8-10
CL  ,0,PIPE                                                                                                ,4,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,PCSSME  ,1998-8-10
CL  ,0,PIPE                                                                                                ,5,20\" - 24\"                                                                                           ,CALC WALL (0.250\" MIN. NOMINAL WALL),,,,,,,PCSSME  ,1998-8-10
CL  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
CL  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CL  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CL  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CL  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CL  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 316SS,,147,160,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01353,25 ,,,,,,
CLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01353,,,,,,,
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800\, 316L SS,,147,160,,,,PCSSME  ,1999-7-13
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 316 SS TRIM\, 321 SS BELLOWS,V08452,,,,,,PCSSME  ,1999-7-12
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150\, 316 SS,,147,160,,,,PCSSME  ,1999-7-13
CLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, 316 SS TRIM\, 321 SS BELLOWS,V01441,,,,,,PCSSME  ,1999-7-12
CLA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CLA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CLA ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316L SS,,,,,,,PCSSME  ,1999-7-13
CLA ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HORIZ. LIFT,V01512,27 ,,,,,PCSSME  ,1999-7-14
CLA ,0,CHECK VALVES                                                                                        ,3,,CLASS 150\, 316 SS,,,,,,,PCSSME  ,1999-7-13
CLA ,0,CHECK VALVES                                                                                        ,4,2\" - 24\"                                                                                            ,RF FLGD\, SWING\, 316 SS TRIM,V01506,,,,,,PCSSME  ,1999-7-13
CLA ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L\, ANSI B16.11,,2  ,,,,,,
CLA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CLA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L\, ASME B16.9,,2  ,125,167,,,,
CLA ,0,FITTINGS                                                                                            ,4,2\" -24\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.5,,2  ,,,,,,
CLA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 40S BORE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\,SCH 40S BORE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,4,8\" - 18\"                                                                                            ,WELDING NECK\, .250\" WALL BORE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,5,20\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CLA ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND (USE 316 SS),,,,,,,PCSSME  ,1999-7-21
CLA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 316 SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 316 INNER RING AND 1/8' THICK CARBON STEEL CENTERING RING,,136,,,,,SILVERM3,2008-4-24
CLA ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316SS,,,,,,,,
CLA ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,25 ,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,3,2\" - 24\"                                                                                            ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V01005,,,,,,PCSSME  ,1999-7-13
CLA ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316SS,,4  ,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,5,1/2\" - 24\"                                                                                          ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03004,,,,,,PCSSME  ,1999-7-13
CLA ,0,GATE VALVES                                                                                         ,6,,CLASS 150 316LSS,,,,,,,,
CLA ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V01030,,,,,,PCSSME  ,1999-7-12
CLA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V01006,5  ,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150\, 316 SS,,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,2,2\" - 8\"                                                                                             ,RF FLGD\, 316 SS TRIM\, STELL. SEATS,V01403,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150\, 316L SS,,,,,,,PCSSME  ,1999-7-12
CLA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, STELL. SEATS,V01404,,,,,,PCSSME  ,1999-7-21
CLA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
CLA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
CLA ,0,PIPE                                                                                                ,1,,WELDED SS\, ASTM A312 GR TP316L ASME B36.19M,,2  ,,,,,PCSSME  ,1999-7-21
CLA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-21
CLA ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CLA ,0,PIPE                                                                                                ,4,8\" - 18\"                                                                                            ,.250\" NOMINAL WALL,,172,,,,,,
CLA ,0,PIPE                                                                                                ,5,20\" - 24\"                                                                                           ,CALC WALL (0.250\" MIN. NOMINAL WALL),,172,,,,,PCSSME  ,1999-7-21
CLA ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
CLA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CLA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CLA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CLA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CLA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CLB ,0,BALL VALVES                                                                                         ,1,,2000/1500 WOG 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,PTFE SEATS\, SCREWED,V06822,,,,,,PCSSME  ,1999-7-27
CLB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CLB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,PCSSME  ,1999-7-27
CLB ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 316SS,,,,,,,,
CLB ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLGD,V01506,,,,,,PCSSME  ,1999-7-27
CLB ,0,CHECK VALVES                                                                                        ,3,1/2\" - 1-1/2\"                                                                                       ,SWING\, SCREWED,V01515,,,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316L\, ANSI B16.11,,2  ,,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CLB ,0,FITTINGS                                                                                            ,3,,WELDED STAINLESS STEEL BUTTWELDING ASTM A403 GR WP-W316L\, ASME B16.9,,2  ,125,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,SCH 40S,,,,,,,PCSSME  ,1999-7-27
CLB ,0,FITTINGS                                                                                            ,5,8\" -24\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1999-7-28
CLB ,0,FLANGES                                                                                             ,1,,CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.5,,2  ,59 ,,,,PCSSME  ,1999-7-27
CLB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED\, SCHEDULE 80S BORE,,,,,,,PCSSME  ,1999-7-27
CLB ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\,SCH 40S BORE,,,,,,,,
CLB ,0,FLANGES                                                                                             ,4,8\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-7-27
CLB ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND (USE 316 SS),,,,,,,PCSSME  ,1999-7-27
CLB ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
CLB ,0,GASKETS                                                                                             ,2,,1/8\" THICK FULL FACE\, NITRILE RUBBER\, DUROMETER 55 TO 60\, GARLOCK OR EQUAL,,60 ,136,,,,PCSSME  ,1999-7-27
CLB ,0,GATE VALVES                                                                                         ,1,,CLASS 150 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,GATE VALVES                                                                                         ,2,2\" & LARGER                                                                                         ,RF FLGD\, 316 SS TRIM,V01018,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 316 SS,,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED\, 316 SS TRIM,V01411,,,,,,PCSSME  ,1999-7-27
CLB ,0,GLOBE VALVES                                                                                        ,3,2\" & LARGER                                                                                         ,RF FLGD\, 316 SS TRIM,V01414,,,,,,PCSSME  ,1999-7-27
CLB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SCREWED TAPS,,2  ,,,,,PCSSME  ,1999-7-27
CLB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCH 40S BORE,,,,,,,PCSSME  ,1999-7-27
CLB ,0,ORIFICE FLANGES                                                                                     ,3,8\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-7-27
CLB ,0,PIPE                                                                                                ,1,,WELDED SS\, ASTM A312 GR TP316L ASME B36.19M,,2  ,126,,,,,
CLB ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S\, T&C,,,,,,,PCSSME  ,1999-7-27
CLB ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CLB ,0,PIPE                                                                                                ,4,8\" - 12\"                                                                                            ,SCH 40S,,80 ,,,,,PCSSME  ,1999-7-27
CLB ,0,PIPE                                                                                                ,5,14\" - 24\"                                                                                           ,0.375\" NOM. WALL,,80 ,,,,,PCSSME  ,1999-7-27
CLB ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
CLB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CLB ,0,PRESS  CONN                                                                                         ,1,,SEE DWG P-0129-82505D\, SHT 47,,,,,,,PCSSME  ,1999-7-27
CLB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CLB ,0,TEMP CONN                                                                                           ,1,,CBU-GP 42-10-4\, SHT 21,,,,,,,SILVERM3,2008-12-15
CLB ,0,UNIONS                                                                                              ,1,,STAINLESS STEEL\, SCRD\, ASTM A182 GRADE F316\, ASME B16.11,,,,,,,PCSSME  ,1999-7-27
CLB ,0,UNIONS                                                                                              ,2,,CLASS 3000\, INTEGRAL SEAT,,,,,,,PCSSME  ,1999-7-27
CLB ,0,VENT & DRAIN                                                                                        ,1,,CBU-GP 42-10-4\, SHT 45,,,,,,,SILVERM3,2008-12-15
CNA ,0,BALL VALVES                                                                                         ,1,,150# FEP LINED DUCTILE IRON\, WR OPR,,,,,,,PCSSME  ,1997-11-13
CNA ,0,BALL VALVES                                                                                         ,2,2\" - 6\"                                                                                             ,FLAT FACE FLANGED,V00860,,,,,,PCSSME  ,1997-11-17
CNA ,0,BALL VALVES                                                                                         ,3,,CLASS 150\, FIBERGLASS  BODY MOLDED\, WR OPR,,,,,,,PCSSME  ,1999-5-14
CNA ,0,BALL VALVES                                                                                         ,4,2\" - 6\"                                                                                             ,FF FLGD\, VINYL ESTER RESIN,V00841,165,,,,,PCSSME  ,1999-5-14
CNA ,0,BALL VALVES                                                                                         ,5,2\" - 6\"                                                                                             ,FF FLGD\, POLYSOLFONE RESIN,V00842,187,,,,,PCSSME  ,1999-5-14
CNA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,PCSSME  ,1997-11-13
CNA ,0,BRANCH CONN                                                                                         ,1,,USE TEE FITTING\, REINFORCED STUB-IN\, OR SADDLE-ON FITTING,,,,,,,,
CNA ,0,BUTTERFLY VALVES                                                                                    ,1,,150# CHLORINATED POLY ETHYLENE LINED CARBON STEEL\, LUG-TYPE,,,,,,,PCSSME  ,1998-1-5
CNA ,0,BUTTERFLY VALVES                                                                                    ,2,2\" - 4\"                                                                                             ,FLAT FACE FLANGED\, WR OPR,V00820,,,,,,PCSSME  ,1997-11-17
CNA ,0,BUTTERFLY VALVES                                                                                    ,3,6\" - 24\"                                                                                            ,FLAT FACE FLANGED\, GR OPR,V00820,,,,,,PCSSME  ,1997-11-17
CNA ,0,CHECK VALVES                                                                                        ,1,,150# BALL CHECK\, FEP LINED DUCTILE IRON,,,,,,,,
CNA ,0,CHECK VALVES                                                                                        ,2,2\" - 6\"                                                                                             ,FLAT FACE FLANGED,V00540,,,,,,PCSSME  ,1997-11-17
CNA ,0,CHECK VALVES                                                                                        ,3,,150# SWING CHECK\, HYPALON LINED DUCTILE IRON,,,,,,,,
CNA ,0,CHECK VALVES                                                                                        ,4,2\" - 24\"                                                                                            ,FLAT FACE FLANGED,V00541,,,,,,PCSSME  ,1997-11-17
CNA ,0,FITTINGS                                                                                            ,1,,FIBERCAST VINYL ESTER,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,2,2\" - 12\"                                                                                            ,SOCKET ENDS,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,3,,FIBERCAST CONTACT MOLD,,,,,,,,
CNA ,0,FITTINGS                                                                                            ,4,14\" - 24\"                                                                                           ,HAND LAYUP\, 100PSI PER PSI 5-69,,,,,,,,
CNA ,0,FLANGES                                                                                             ,1,,CLASS 150 DRILLING\, FIBERCAST VINYL ESTER,,,,,,,,
CNA ,0,FLANGES                                                                                             ,2,2\" - 12\"                                                                                            ,FF  SOCKET-TYPE,,,,,,,,
CNA ,0,FLANGES                                                                                             ,3,,CLASS 150 DRILLING\, FIBERCAST CONTACT MOLDED W/INTEGRAL BARRIER,,,,,,,,
CNA ,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,FULL FACE,,,,,,,,
CNA ,0,GASKETS                                                                                             ,1,,1/8\" THK. BUTYL RUBBER FULL FACE\, 50-70 SHORE A DUROMETER,,146,,,,,,
CNA ,0,PIPE                                                                                                ,1,,FIBERCAST CENTRICAST PLUS CL-2030 W/55 MIL MIN. RESIN BARRIER,,,,,,,,
CNA ,0,PIPE                                                                                                ,2,2\" - 12\"                                                                                            ,PLAIN ENDS FOR SOCKET CONNECTIONS,,,,,,,,
CNA ,0,PIPE                                                                                                ,3,,FIBERCAST F-CHEM 100 PSI W/100 MIL. CORROSION BARRIER,,,,,,,,
CNA ,0,PIPE                                                                                                ,4,14\" - 24\"                                                                                           ,PLAIN ENDS FOR BUTT & WRAP CONNECTIONS,,,,,,,,
CNA ,0,PLUG VALVES                                                                                         ,1,,150# FEP LINED DUCTILE IRON,,,,,,,,
CNA ,0,PLUG VALVES                                                                                         ,2,2\" - 3\"                                                                                             ,FLAT FACE FLANGED\, WR OPR,V00700,,,,,,PCSSME  ,1997-11-17
CNA ,0,PLUG VALVES                                                                                         ,3,4\" - 6\"                                                                                             ,FLAT FACE FLANGED\, GR OPR,V00700,,,,,,PCSSME  ,1997-11-17
CSK ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CSK ,0,BRANCH CONN                                                                                         ,1,,USE TEES\, FULL SIZE OR REDUCING,,,,,,,PCSSME  ,1997-4-10
CSK ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,CHECK VALVES                                                                                        ,2,1\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,PCSSME  ,1997-4-10
