Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
CSK ,0,FITTINGS                                                                                            ,1,,FLANGED CAST CARBON STEEL\, ASTM A216 GR WPB\, PVDF LINED,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,2,1\" - 12\"                                                                                            ,CLASS 150 FLANGES,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,3,,**********SPACERS**********,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,4,1\" - 12\"                                                                                            ,ARMORED\, CLASS 150\, PVDF LINED,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,5,1\" - 12\"                                                                                            ,ORIFICE\, FULL FACE\, CLASS 150\, PVDF\, 1\" TAP,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FITTINGS                                                                                            ,6,,UNLINED FITTINGS (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,FITTINGS                                                                                            ,7,1/2\" - 1\"                                                                                           ,CLASS 6000\, THREADED\, ASTM A105,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,1,,**********UNLINED FLANGES**********,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,2,,CLASS 150\, STEEL\, RAISED FACE\, ASTM A105\, ASME B16.5,,,,,,,PCSSME  ,1997-4-10
CSK ,0,FLANGES                                                                                             ,3,1/2\" - 1\"                                                                                           ,THREADED (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,PCSSME  ,1997-4-10
CSK ,0,GASKETS                                                                                             ,1,,1/8\" THICK BUNA-N RUBBER\, FLAT RING\, CLASS 150,,,,,,,PCSSME  ,1997-4-10
CSK ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,,,,,,PCSSME  ,1997-4-10
CSK ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CSK ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CSK ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CSK ,0,GATE VALVES                                                                                         ,8,1/2\" - 1\"                                                                                           ,SCREWED\, WB\, API 602,V08006,5  ,,,,,PCSSME  ,1997-4-10
CSK ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSK ,0,GLOBE VALVES                                                                                        ,2,1\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,PCSSME  ,1997-4-10
CSK ,0,ORIFICE FLANGES                                                                                     ,1,,USE PVDF ORIFICE SPACER,,,,,,,PCSSME  ,1997-4-10
CSK ,0,PIPE                                                                                                ,1,,ERW CARBON STEEL\, STD. WT.\, PVDF LINED\, FLANGE ENDS\, FORGED STEEL THREADED FLANGES PER ASME B16.5 (CONTACT MANUFACTURER FOR AVAILABLE STANDARD LENGTHS),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,PIPE                                                                                                ,2,,UNLINED PIPE (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSK ,0,PIPE                                                                                                ,3,1/2\" - 1\"                                                                                           ,SEAMLESS STEEL\, A106 GR B\, SCH 160,,,,,,,PCSSME  ,1997-4-10
CSK ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CSK ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CSK ,0,PRESS  CONN                                                                                         ,1,,USE FLANGED INSTRUMENT TEE\, PVDF LINED,,,,,,,PCSSME  ,1997-4-10
CSK ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CSK ,0,TEMP CONN                                                                                           ,1,,USE FLANGED INSTRUMENT TEE\, PVDF LINED,,,,,,,PCSSME  ,1997-4-10
CSK ,0,UNIONS                                                                                              ,1,,NONE,,,,,,,PCSSME  ,1997-4-10
CSK ,0,VENT & DRAIN                                                                                        ,1,,USE PPL LINED INSTRUMENT TEE AND 1\" THREADED PIPE FLANGE. USE UNLINED THREADED PIPING COMPONENTS (SCHEDULE 160 MINIMUM) FOR VENTS AND DRAIN PIPING.,,,,,,,PCSSME  ,1997-4-10
CSP ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CSP ,0,BRANCH CONN                                                                                         ,1,,USE TEES\, FULL SIZE OR REDUCING,,,,,,,,
CSP ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,CHECK VALVES                                                                                        ,2,1\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V01520,,,,,,,
CSP ,0,FITTINGS                                                                                            ,1,,FLANGED CAST CARBON STEEL\, ASTM A216 GR WPB\, PPL LINED,,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,2,1\" - 12\"                                                                                            ,CLASS 150 FLANGES,,,,,,,,
CSP ,0,FITTINGS                                                                                            ,3,,**********SPACERS**********,,,,,,,,
CSP ,0,FITTINGS                                                                                            ,4,1\" - 12\"                                                                                            ,ARMORED\, CLASS 150\, PPL LINED,,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,5,1\" - 12\"                                                                                            ,ORIFICE\, FULL FACE\, CLASS 150\, PPL\, 1\" TAP,,,,,,,PCSSME  ,1997-4-10
CSP ,0,FITTINGS                                                                                            ,6,,UNLINED FITTINGS (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,FITTINGS                                                                                            ,7,1/2\" - 1\"                                                                                           ,CLASS 6000\, THREADED\, ASTM A105,,,,,,,,
CSP ,0,FLANGES                                                                                             ,1,,UNLINED FLANGES (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,FLANGES                                                                                             ,2,,CLASS 150\, STEEL\, RAISED FACE\, ASTM A105\, ASME B16.5,,,,,,,,
CSP ,0,FLANGES                                                                                             ,3,1/2\" - 1\"                                                                                           ,THREADED,,,,,,,,
CSP ,0,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
CSP ,0,GASKETS                                                                                             ,1,,1/8\" THICK BUNA-N RUBBER\, FLAT RING\, CLASS 150,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V01000,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V01010,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,4,,CLASS 300 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,4  ,,,,,,
CSP ,0,GATE VALVES                                                                                         ,6,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,4  ,,,,,,
CSP ,0,GATE VALVES                                                                                         ,7,,CLASS 800 STEEL,,,,,,,,
CSP ,0,GATE VALVES                                                                                         ,8,1/2\" - 1\"                                                                                           ,SCREWED\, WB\, API 602,V08006,5  ,,,,,,
CSP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 STEEL,,,,,,,,
CSP ,0,GLOBE VALVES                                                                                        ,2,1\" - 12\"                                                                                            ,RAISED FACE FLANGED,V01410,,,,,,,
CSP ,0,ORIFICE FLANGES                                                                                     ,1,,USE PPL ORIFICE SPACER,,,,,,,PCSSME  ,1997-4-10
CSP ,0,PIPE                                                                                                ,1,,ERW CARBON STEEL\, STD. WT.\, PPL LINED\, FLANGE ENDS\, FORGED STEEL THREADED FLANGES PER ASME B16.5 (CONTACT MANUFACTURER FOR AVAILABLE STANDARD LENGTHS),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,PIPE                                                                                                ,2,,UNLINED PIPE (FOR VENTS AND DRAINS ONLY),,,,,,,PCSJKA  ,1997-11-14
CSP ,0,PIPE                                                                                                ,3,1/2\" - 1\"                                                                                           ,SEAMLESS STEEL\, A106 GR B\, SCH 160,,,,,,,,
CSP ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
CSP ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CSP ,0,PRESS  CONN                                                                                         ,1,,USE FLANGED INSTRUMENT TEE\, PPL LINED,,,,,,,PCSSME  ,1997-4-10
CSP ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CSP ,0,TEMP CONN                                                                                           ,1,,USE FLANGED INSTRUMENT TEE\, PPL LINED,,,,,,,PCSSME  ,1997-4-10
CSP ,0,UNIONS                                                                                              ,1,,NONE,,,,,,,PCSSME  ,1997-4-10
CSP ,0,VENT & DRAIN                                                                                        ,1,,USE PPL LINED INSTRUMENT TEE AND 1\" THREADED PIPE FLANGE. USE UNLINED THREADED PIPING COMPONENTS (SCHEDULE 160 MINIMUM) FOR VENT AND DRAIN PIPING.,,,,,,,PCSSME  ,1997-4-10
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 317L SS,,147,160,,,,PCSSME  ,1999-7-13
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08035,,,,,,PCSSME  ,1999-7-21
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08036,5  ,,,,,PCSSME  ,1999-7-21
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 150 317 SS,,147,160,,,,PCSSME  ,1999-7-13
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V01046,25 ,,,,,PCSSME  ,1999-7-21
CW  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V01046,,,,,,PCSSME  ,1999-7-21
CW  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800\, 317L SS,,147,160,,,,PCSSME  ,1999-7-13
CW  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 317 SS TRIM\, 321 SS BELLOWS,V08406,,,,,,PCSSME  ,1999-7-21
CW  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 150\, 317 SS,,147,160,,,,PCSSME  ,1999-7-13
CW  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, 317 SS TRIM\, 321 SS BELLOWS,V01413,,,,,,PCSSME  ,1999-7-21
CW  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
CW  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CW  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 317L SS,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, 317 SS TRIM\, HORIZ. LIFT,V01514,,,,,,PCSSME  ,1999-7-21
CW  ,0,CHECK VALVES                                                                                        ,3,,CLASS 150 317 SS,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,CHECK VALVES                                                                                        ,4,2\" - 24\"                                                                                            ,RF FLGD\, SWING\, 317 SS TRIM,V01521,,,,,,PCSSME  ,1999-7-21
CW  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F317L\, ASME B16.11,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CW  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 317L SS BUTTWELDING ASTM A403 GR WP317L\, ASME B16.9,,2  ,127,,,,PCSSME  ,1999-7-13
CW  ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,SCH 40S,,,,,,,PCSSME  ,1999-7-13
CW  ,0,FITTINGS                                                                                            ,5,14\" - 24\"                                                                                           ,.375\" NOM WALL,,,,,,,PCSSME  ,1999-7-13
CW  ,0,FLANGES                                                                                             ,1,,CLASS 150 317L SS RAISED FACE ASTM A182 GR F317L\, ASME B16.5,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,PCSSME  ,1999-7-13
CW  ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCH 40S BORE,,,,,,,PCSSME  ,1999-7-13
CW  ,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,WELDING NECK\, .375\" NOM. WALL BORE,,,,,,,PCSSME  ,1999-7-13
CW  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
CW  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 317 SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 317 SS INNER RING AND 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-7-13
CW  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 317 SS,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 317 SS TRIM\, STELLITED SEATS,V01045,25 ,,,,,PCSSME  ,1999-7-21
CW  ,0,GATE VALVES                                                                                         ,3,2\" - 24\"                                                                                            ,RF FLGD\, 317 SS TRIM\, STELLITED SEATS,V01045,,,,,,PCSSME  ,1999-7-21
CW  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 317 SS,,2  ,4  ,,,,PCSSME  ,1999-7-13
CW  ,0,GATE VALVES                                                                                         ,5,1/2\" - 24\"                                                                                          ,RF FLGD\, 317 SS TRIM\, STELLITED SEATS,V03033,,,,,,PCSSME  ,1999-7-21
CW  ,0,GATE VALVES                                                                                         ,6,,CLASS 150 317L SS,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW\, 317 SS TRIM\, STELLITED SEATS,V01033,,,,,,PCSSME  ,1999-7-21
CW  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 317 SS TRIM\, STELLITED SEATS,V01034,5  ,,,,,PCSSME  ,1999-7-21
CW  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150\, 317 SS,,,,,,,PCSSME  ,1999-7-13
CW  ,0,GLOBE VALVES                                                                                        ,2,2\" - 8\"                                                                                             ,RF FLGD\, 317 SS TRIM\, STELL. SEATS,V01421,,,,,,PCSSME  ,1999-7-21
CW  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 150\, 317L SS,,,,,,,PCSSME  ,1999-7-13
CW  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 317 SS TRIM\, STELL. SEATS,V01407,,,,,,PCSSME  ,1999-7-21
CW  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F317L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCH 40S BORE,,,,,,,PCSSME  ,1999-7-13
CW  ,0,ORIFICE FLANGES                                                                                     ,3,14\" - 24\"                                                                                           ,WELDING NECK\, .375 NOM. WALL BORE,,,,,,,PCSSME  ,1999-7-13
CW  ,0,PIPE                                                                                                ,1,,WELDED 317L SS\, ASTM A312 GR TP317L ASME B36.19M,,2  ,,,,,PCSSME  ,1999-7-13
CW  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-13
CW  ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-13
CW  ,0,PIPE                                                                                                ,4,14\" - 24\"                                                                                           ,.375\" NOM. WALL,,,,,,,PCSSME  ,1999-7-13
CW  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F317\, ASME B16.11,,,,,,,PCSSME  ,1999-7-13
CW  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
CW  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CW  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CW  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CW  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CX  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,61 ,,,,,SILVERM3,2008-4-9
CX  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CX  ,0,CHECK VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CX  ,0,CHECK VALVES                                                                                        ,2,2\" - 8\"                                                                                             ,SWING TYPE\, RAISED FACE FLANGED,V01501,2  ,,,,,SILVERM3,2008-12-5
CX  ,0,CHECK VALVES                                                                                        ,3,,ALLOY CLASS 800,,,,,,,SILVERM3,2008-12-5
CX  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1 1/2\"                                                                                       ,SWING TYPE\, SOCKETWELD,V08158,2  ,,,,,SILVERM3,2008-12-8
CX  ,0,FITTINGS                                                                                            ,1,,FORGED ALLOY 20 \, SOCKETWELD\, ASTM B462\, UNS N08020\, ANSI B16.11,,,,,,,,
CX  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
CX  ,0,FITTINGS                                                                                            ,3,,WELDED ALLOY 20\, BUTTWELDING\, ASTM B366 UNS N08020\,ASME B16.9,,63 ,,,,,,
CX  ,0,FITTINGS                                                                                            ,4,2\" - 8\"                                                                                             ,SCHEDULE 40S,,,,,,,,
CX  ,0,FLANGES                                                                                             ,1,,CLASS 150 ALLOY 20\, RAISED FACE ASTM B462\, UNS N08020\, ASME B16.5,,64 ,,,,,,
CX  ,0,FLANGES                                                                                             ,2,1/2\" - 8\"                                                                                           ,SLIP-ON,,7  ,,,,,SILVERM3,2008-12-5
CX  ,0,FLANGES                                                                                             ,3,1/2\" - 8\"                                                                                           ,WELDING NECK\, STD WT,,7  ,,,,,SILVERM3,2008-12-5
CX  ,0,FLANGES                                                                                             ,4,1/2\" - 8\"                                                                                           ,BLIND,,,,,,,,
CX  ,0,GASKETS                                                                                             ,1,,1/16\" THICK GYLON\, FAWN GARLOCK STYLE NO. 3500,,146,,,,,SILVERM3,2008-4-5
CX  ,0,GATE VALVES                                                                                         ,1,,CLASS 150 ALLOY 20,,2  ,64 ,,,,,
CX  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED (CAST VALVE NO LONGER SPECIFIED),V01001,62 ,,,,,SILVERM3,2008-12-4
CX  ,0,GATE VALVES                                                                                         ,3,1/2\" - 8\"                                                                                           ,RAISED FACE FLANGED,V01002,,,,,,,
CX  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 ALL0Y 20,,,,,,,,
CX  ,0,GATE VALVES                                                                                         ,5,1/2\" - 8\"                                                                                           ,RAISED FACE FLANGED,V03001,2  ,4  ,64 ,,,,
CX  ,0,GATE VALVES                                                                                         ,6,,CLASS 800 ALLOY 20,,,,,,,SILVERM3,2008-12-4
CX  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1 1/2\"                                                                                       ,SCREWED/SOCKET WELD,V08155,2  ,62 ,64 ,,,SILVERM3,2008-12-4
CX  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1 1/2\"                                                                                       ,SOCKETWELD,V08157,2  ,64 ,,,,SILVERM3,2008-12-4
CX  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 150 ALLOY 20,,,,,,,,
CX  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 6\"                                                                                           ,RAISED FACE FLANGED,V01401,2  ,64 ,,,,,
CX  ,0,PIPE                                                                                                ,1,,WELDED ALLOY 20 ASTM B464\, UNS N08020\, MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
CX  ,0,PIPE                                                                                                ,2,1/2\" - 8\"                                                                                           ,SCHEDULE 40S,,,,,,,,
CX  ,0,PLUG VALVES                                                                                         ,1,,CLASS 150 ALLOY 20 SLEEVELINE,V01720,2  ,16 ,64 ,,,,
CX  ,0,PLUG VALVES                                                                                         ,2,2\" - 4\"                                                                                             ,RAISED FACE FLANGED,,,,,,,,
CX  ,0,PLUGS                                                                                               ,1,,ALLOY 20 ASTM B462\, UNS N08020 ANSI B16.11,,,,,,,,
CX  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
CX  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
CX  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CX  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
CX  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-15
CY  ,0,BALL VALVES                                                                                         ,1,1/2\" - 1-1/2\"                                                                                       ,2000 PSIG\, HASTELLOY C\, SW/SCRD,V01804,2  ,5  ,,,,,
CY  ,0,BALL VALVES                                                                                         ,2,1/2\" - 4\"                                                                                           ,CLASS 150 HASTELLOY C\, RF FLGD,V01813,,,,,,,
CY  ,0,BOLTING                                                                                             ,1,,ASTM A 193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A 194\, GR 2 H.,,,,,,,,
CY  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
CY  ,0,CHECK VALVES                                                                                        ,1,1/2\" - 4\"                                                                                           ,CLASS 150 HASTELLOY C\, RF FLGD\, SWING,V01580,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,1,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000 HASTELLOY C-276\, ASTM B564 (UNS N10276)\, SOLUTION ANNEALED\, SOCKETWELD\, ANSI B16.11,,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,2,,BUTTWELDING HASTELLOY C-276 ASTM B366 GR WPHC276 (UNS N10276) SOLUTION ANNEALED\, ASME B16.9,,2  ,,,,,,
CY  ,0,FITTINGS                                                                                            ,3,2\" - 4\"                                                                                             ,SCH 40,,,,,,,,
CY  ,0,FLANGES                                                                                             ,1,,CLASS 150 HASTELLOY C276\, RAISED FACE\, ASTM B564 (UNS-N 10276) SOLN. ANNEALED\, ASME B16.5,,2  ,28 ,,,,,
CY  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 40,,,,,,,,
CY  ,0,FLANGES                                                                                             ,3,2\" - 4\"                                                                                             ,WELD NECK - SCH 40,,,,,,,,
CY  ,0,FLANGES                                                                                             ,4,1/2\" - 4\"                                                                                           ,BLIND,,,,,,,,
CY  ,0,GASKETS                                                                                             ,1,,1/16\" THICK GARLOCK \"GYLON\" OFF-WHITE STYLE NO. 3510,,146,,,,,,
CY  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 HASTELLOY C276\, RAISED FACE ASTM B564 (UNS-N 10276)\, SOLN. ANNEALED\, WITH JACK SCREWS AND 1/2\" SOCKET WELDED TAPS\, ASME B16.36,,2  ,,,,,,
CY  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 4\"                                                                                             ,WELD NECK - SCH. 40,,,,,,,,
CY  ,0,PIPE                                                                                                ,1,,SMLS HASTELLOY C-276\, ASTM B622 ALLOY UNS-N 10276 SOLUTION ANNEALED\, ASME B36.10M,,2  ,,,,,,
CY  ,0,PIPE                                                                                                ,2,1/2\" - 4\"                                                                                           ,SCH 40,,,,,,,,
CY  ,0,PLUGS                                                                                               ,1,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCRD\, HASTELLOY C-276 ASTM B564 (UNS N10276)\, SOLUTION ANNEALED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DA  ,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,,,,,,
DA  ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-6-16
DA  ,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),,16 ,,,,,,
DA  ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
DA  ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,25 ,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03151,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,PCSSME  ,1997-1-22
DA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03480,,,,,,PCSSME  ,1997-1-22
DA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DA  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DA  ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-12
DA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DA  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105 ANSI B16.11,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-8
DA  ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DA  ,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DA  ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DA  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DA  ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DA  ,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DA  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
