Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DA  ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DA  ,0,GASKETS                                                                                             ,2,,SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER RING,,136,,,,,SILVERM3,2008-4-10
DA  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DA  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DA  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
DA  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DA  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DA  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,145,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DA  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,145,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED TFE SEAT,V03807,,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
DA  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DA  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DA  ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DA  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DA  ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DA  ,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DA  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DA  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 24\"                                                                                            ,RAISED FACE FLANGED,V03780,12 ,13 ,15 ,,,,
DA  ,0,TWIN SEAL PLUG VALVES FOR MBTE GREATER THAN 12% (MAX. 180F)                                         ,1,,CLASS 300 STEEL,,,,,,,,
DA  ,0,TWIN SEAL PLUG VALVES FOR MBTE GREATER THAN 12% (MAX. 180F)                                         ,2,2\" - 24\"                                                                                            ,RAISED FACE FLANGED\, GVM OR KALREZ SEALS,V03781,12 ,13 ,21 ,,,,
DA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DA3 ,0,BALL VALVES                                                                                         ,1,,CLASS 300 LTCS RF FLGD (200F MAX.),,2  ,16 ,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03860,25 ,,,,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03860,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03860,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,5,,LTCS FLOATING BALL\, 1000 PSIG (200F MAX),,2  ,16 ,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06901,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06900,5  ,,,,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 300 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V03202,25 ,,,,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08154,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08153,5  ,,,,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08480,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-28
DA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03424,,,,,,PCSSME  ,1999-6-28
DA3 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DA3 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DA3 ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,CHECK VALVES                                                                                        ,2,1/2\" - 20\"                                                                                          ,SPRING LOADED\, KALREZ SEAT,V03553,418,427,454,,,PCSSME  ,1999-6-28
DA3 ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03545,,,,,,PCSSME  ,1999-6-28
DA3 ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08550,27 ,,,,,PCSSME  ,1999-6-28
DA3 ,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SW\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,PCSSME  ,1999-6-28
DA3 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DA3 ,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420 GR. WPL6\, ASME B16.9,,2  ,373,450,,,PCSSME  ,1999-6-28
DA3 ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DA3 ,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DA3 ,0,FLANGES                                                                                             ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.5,,,,,,,PCSSME  ,1999-6-28
DA3 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DA3 ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DA3 ,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DA3 ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DA3 ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DA3 ,0,GASKETS                                                                                             ,2,,SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER RING,,136,,,,,SILVERM3,2008-4-10
DA3 ,0,GATE VALVES                                                                                         ,1,,CLASS 300 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03201,25 ,,,,,PCSSME  ,1999-6-28
DA3 ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03203,,,,,,PCSSME  ,1999-6-28
DA3 ,0,GATE VALVES                                                                                         ,4,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08151,,,,,,PCSSME  ,1999-6-28
DA3 ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08152,5  ,,,,,PCSSME  ,1999-6-28
DA3 ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-28
DA3 ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03425,,,,,,PCSSME  ,1999-6-28
DA3 ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-30
DA3 ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08481,,,,,,PCSSME  ,1999-6-28
DA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 LTCS,,2  ,14 ,19 ,176,,PCSSME  ,1999-6-28
DA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED TFE SEAT,V03861,373,420,,,,PCSSME  ,1999-6-28
DA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 LTCS,,2  ,14 ,19 ,176,,PCSSME  ,1999-6-28
DA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06902,373,420,,,,PCSSME  ,1999-6-28
DA3 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-28
DA3 ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DA3 ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DA3 ,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR 6\, ASME B36.10M,,2  ,373,,,,PCSSME  ,1999-6-28
DA3 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DA3 ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DA3 ,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DA3 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,,,,,,PCSSME  ,1999-6-28
DA3 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DA3 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DA3 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DA3 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DA3 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,25 ,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03151,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,PCSSME  ,1997-1-22
DAA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03480,,,,,,PCSSME  ,1997-1-22
DAA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAA ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-12
DAA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAA ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
DAA ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA ,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAA ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAA ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA ,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK INNER RING AND 1/8' THICK CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DAA ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAA ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAA ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
DAA ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DAA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DAA ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DAA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAA ,0,ORBIT VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-1-6
DAA ,0,ORBIT VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, METAL SEATED,V03805,16 ,176,,,,PCSSME  ,1999-1-6
DAA ,0,ORBIT VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,,
DAA ,0,ORBIT VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06806,16 ,176,,,,PCSSME  ,1999-1-6
DAA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,      ,   ,   ,   ,   ,   ,,
DAA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA ,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD. WT. MIN.),,,,,,,,
DAA ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA1,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL\, RF FLGD (200F MAX.),,16 ,,,,,PCSSME  ,1999-6-28
DAA1,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,PCSSME  ,1999-7-6
DAA1,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1999-7-6
DAA1,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1999-6-28
DAA1,0,BALL VALVES                                                                                         ,5,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, WR OPR,V03866,455,,,,,PCSSME  ,1999-7-6
DAA1,0,BALL VALVES                                                                                         ,6,,STL FLOATING BALL\, 1000 PSIG (200F MAX.),,,,,,,PCSSME  ,1999-6-28
DAA1,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1999-7-6
DAA1,0,BALL VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,,,,,,PCSSME  ,1999-7-6
DAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-28
DAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
DAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
DAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 STEEL,,147,,,,,PCSSME  ,1999-6-28
DAA1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1999-7-6
DAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-28
DAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
DAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 STEEL,,147,,,,,PCSSME  ,1999-6-28
DAA1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,,
DAA1,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA1,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,366,418,427,,,PCSSME  ,1999-6-28
DAA1,0,CHECK VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,SPRING LOADED\, VITON SEAT,V03551,,,,,,PCSSME  ,1999-6-28
DAA1,0,CHECK VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-6-28
DAA1,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAA1,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
DAA1,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAA1,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAA1,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA1,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
DAA1,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA1,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAA1,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA1,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAA1,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA1,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA1,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAA1,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-28
DAA1,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAA1,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAA1,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAA1,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAA1,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAA1,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,PCSSME  ,1999-6-28
DAA1,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA1,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAA1,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA1,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAA1,0,ORBIT VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA1,0,ORBIT VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,RF FLANGED\, TEFLON SEAT,V03807,14 ,19 ,176,,,PCSSME  ,1999-7-6
DAA1,0,ORBIT VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,,
