Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAA1,0,ORBIT VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, TEFLON SEAT,V06805,14 ,19 ,176,,,PCSSME  ,1999-7-6
DAA1,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA1,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA1,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA1,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
DAA1,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA1,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA1,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD. WT. MIN.),,,,,,,,
DAA1,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAA1,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA1,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA1,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA1,0,UNIONS                                                                                              ,1,,NOT ALLOWED FOR HYDROCARBON SERVICES - USE FLANGES,,,,,,,PCSSME  ,1999-6-28
DAA1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA2,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL\, RF FLGD (200F MAX.),,,,,,,PCSSME  ,1999-6-28
DAA2,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,,
DAA2,0,BALL VALVES                                                                                         ,3,2\" - 3\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1999-6-28
DAA2,0,BALL VALVES                                                                                         ,4,2\" - 3\"                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, GR OPR,V03866,455,,,,,PCSSME  ,1999-6-28
DAA2,0,BALL VALVES                                                                                         ,5,,STL FLOATING BALL\, 1000 PSIG (200F MAX.),,,,,,,,
DAA2,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE,V06820,,,,,,,
DAA2,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1999-7-21
DAA2,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA2,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA2,0,CHECK VALVES                                                                                        ,2,2\" - 3\"                                                                                             ,SWING\, RAISED FACE FLANGED,V03520,,,,,,PCSSME  ,1999-6-28
DAA2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA2,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAA2,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-28
DAA2,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA2,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,,,,,PCSSME  ,1999-6-28
DAA2,0,FITTINGS                                                                                            ,4,2\" - 3\"                                                                                             ,XS,,,,,,,PCSSME  ,1999-6-28
DAA2,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA2,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAA2,0,FLANGES                                                                                             ,3,2\" - 3\"                                                                                             ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-28
DAA2,0,FLANGES                                                                                             ,4,1/2\" - 3\"                                                                                           ,BLIND,,,,,,,PCSSME  ,1999-6-28
DAA2,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,,
DAA2,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA2,0,ORIFICE FLANGES                                                                                     ,2,2\" - 3\"                                                                                             ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-28
DAA2,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,334,336,,,,PCSSME  ,1999-6-28
DAA2,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-28
DAA2,0,PIPE                                                                                                ,3,2\" - 3\"                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-28
DAA2,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ASME B16.11,,,,,,,PCSSME  ,1999-6-28
DAA2,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA2,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA2,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,PCSSME  ,1999-6-28
DAA2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA3,0,BALL VALVES                                                                                         ,1,,CLASS 300 LTCS RF FLGD (200F MAX.),,2  ,16 ,373,420,,,
DAA3,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03860,25 ,,,,,,
DAA3,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03860,,,,,,,
DAA3,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03860,,,,,,,
DAA3,0,BALL VALVES                                                                                         ,5,3\" - 4\"                                                                                             ,TFE SEAT\, FULL PORT\, FLOATING BALL\, WR,V03867,455,,,,,PCSSME  ,1999-6-29
DAA3,0,BALL VALVES                                                                                         ,6,6\" ONLY                                                                                             ,TFE SEAT\, FULL PORT\, FLOATING BALL\, GR,V03867,455,,,,,PCSSME  ,1999-6-29
DAA3,0,BALL VALVES                                                                                         ,7,,LTCS FLOATING BALL\, 1000 PSIG (200F MAX),,2  ,16 ,373,420,,,
DAA3,0,BALL VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06901,,,,,,,
DAA3,0,BALL VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06900,5  ,,,,,,
DAA3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 300 LTCS,,2  ,147,373,420,,,
DAA3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V03202,25 ,,,,,,
DAA3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 LTCS,,2  ,147,373,420,,,
DAA3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 321SS BELLOWS,V08154,,,,,,PCSSME  ,1999-7-6
DAA3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 1-1/2\"                                                                                       ,SW X SCRD\, WB\, 321SS BELLOWS,V08153,5  ,,,,,PCSSME  ,1999-7-6
DAA3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 LTCS,,2  ,147,373,420,,,
DAA3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08480,,,,,,,
DAA3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 LTCS,,2  ,147,373,420,,,
DAA3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03424,,,,,,,
DAA3,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA3,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,2  ,,,,,PCSSME  ,1999-7-6
DAA3,0,CHECK VALVES                                                                                        ,2,1/2\" - 20\"                                                                                          ,SPRING LOADED\, KALREZ SEAT,V03553,418,427,454,,,PCSSME  ,1999-6-28
DAA3,0,CHECK VALVES                                                                                        ,3,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA3,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03545,,,,,,,
DAA3,0,CHECK VALVES                                                                                        ,5,,CLASS 800 LTCS,,2  ,373,420,,,,
DAA3,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08550,27 ,,,,,,
DAA3,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SW\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,,
DAA3,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA3,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420 GR. WPL6\, ASME B16.9,,2  ,373,450,,,,
DAA3,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA3,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-28
DAA3,0,FITTINGS                                                                                            ,6,,WELDED LTCS\, BUTTWELDING ASTM A420 GR. WPL6\, 100% RT\, ASME B16.9,,2  ,373,,,,PCSSME  ,1999-6-28
DAA3,0,FITTINGS                                                                                            ,7,26\" - 36\"                                                                                           ,WALL TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-28
DAA3,0,FLANGES                                                                                             ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.5,,2  ,373,,,,PCSSME  ,1999-6-28
DAA3,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAA3,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA3,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA3,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAA3,0,FLANGES                                                                                             ,6,,CLASS 300 LTCS RF ASTM A350 GR. LF2\, CLASS 1\, ASME B16.47\, SERIES B,,,,,,,PCSSME  ,1999-6-28
DAA3,0,FLANGES                                                                                             ,7,26\" - 36\"                                                                                           ,BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-28
DAA3,0,FLANGES                                                                                             ,8,26\" - 36\"                                                                                           ,BLIND,,,,,,,PCSSME  ,1999-6-28
DAA3,0,GASKETS                                                                                             ,1,1/2\" - 24\"                                                                                          ,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-29
DAA3,0,GATE VALVES                                                                                         ,1,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA3,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03201,25 ,,,,,PCSSME  ,1999-6-28
DAA3,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03203,,,,,,,
DAA3,0,GATE VALVES                                                                                         ,4,,CLASS 800 LTCS,,2  ,373,420,,,,
DAA3,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08151,,,,,,,
DAA3,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08152,5  ,,,,,,
DAA3,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA3,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03425,,,,,,,
DAA3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 LTCS,,,,,,,,
DAA3,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08481,,,,,,,
DAA3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 LTCS,,2  ,14 ,19 ,176,,,
DAA3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED TFE SEAT,V03861,373,420,,,,,
DAA3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 LTCS,,2  ,14 ,19 ,176,,,
DAA3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06902,373,420,,,,,
DAA3,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA3,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA3,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA3,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR 6\, ASME B36.10M,,2  ,319,373,,,PCSSME  ,1999-6-28
DAA3,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA3,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA3,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MIN.),,,,,,,PCSSME  ,1999-6-28
DAA3,0,PIPE                                                                                                ,5,,WELDED LTCS ASTM A671\, GR. CC70\, CLASS 12\, SUPP. REQMT S2\, 100% RT,,,,,,,PCSSME  ,1999-7-22
DAA3,0,PIPE                                                                                                ,6,26\" - 36\"                                                                                           ,CALCULATE WALL THICKNESS (.375\" NOM. WALL MIN.),,,,,,,PCSSME  ,1999-6-28
DAA3,0,PLUGS                                                                                               ,1,,STEEL ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,,,,,,,
DAA3,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA3,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAA3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA4,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL\, RF FLGD (200F MAX.),,16 ,,,,,,
DAA4,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,,
DAA4,0,BALL VALVES                                                                                         ,3,2\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,,
DAA4,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,,
DAA4,0,BALL VALVES                                                                                         ,5,2\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, WR,V03866,455,,,,,PCSSME  ,1999-6-29
DAA4,0,BALL VALVES                                                                                         ,6,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, GR,V03866,455,,,,,PCSSME  ,1999-6-29
DAA4,0,BALL VALVES                                                                                         ,7,,STL FLOATING BALL\, 1000 PSIG (200F MAX.),,16 ,,,,,PCSSME  ,1999-6-29
DAA4,0,BALL VALVES                                                                                         ,8,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE,V06820,,,,,,,
DAA4,0,BALL VALVES                                                                                         ,9,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1999-6-29
DAA4,0,BALL VALVES                                                                                         ,10,,CLASS 300 STEEL RF FLGD\, TRUNNION BALL,,16 ,,,,,PCSSME  ,1999-6-29
DAA4,0,BALL VALVES                                                                                         ,11,8\" - 18\"                                                                                            ,410SS BALL\, TFE SEATS\, GR OPR,V03868,455,,,,,PCSSME  ,1999-7-9
DAA4,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,,
DAA4,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
DAA4,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
DAA4,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 STEEL,,147,,,,,,
DAA4,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1999-7-6
DAA4,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,,
DAA4,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
DAA4,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 STEEL,,147,,,,,,
DAA4,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,,
DAA4,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA4,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA4,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,366,418,427,,,,
DAA4,0,CHECK VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,SPRING LOADED\, VITON SEAT,V03551,,,,,,,
DAA4,0,CHECK VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
DAA4,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAA4,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
DAA4,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAA4,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAA4,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA4,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
DAA4,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA4,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAA4,0,FITTINGS                                                                                            ,6,,WELDED STEEL BUTTWELDING ASTM A234 GR. WPB ASME B16.9\, ENTIRE WELDS 100% RT,,,,,,,PCSSME  ,1999-6-29
DAA4,0,FITTINGS                                                                                            ,7,26\" - 36\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-29
DAA4,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA4,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAA4,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA4,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA4,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAA4,0,FLANGES                                                                                             ,6,,CLASS 150 STEEL RF ASTM A105\, ASME B16.47\, SERIES B,,,,,,,PCSSME  ,1999-6-29
DAA4,0,FLANGES                                                                                             ,7,26\" - 36\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-29
DAA4,0,FLANGES                                                                                             ,8,26\" - 36\"                                                                                           ,BLIND,,,,,,,PCSSME  ,1999-6-29
DAA4,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,,
DAA4,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAA4,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAA4,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAA4,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAA4,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAA4,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,,
DAA4,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA4,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAA4,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA4,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAA4,0,ORBIT VALVES                                                                                        ,1,,CLASS 300 STEEL,,19 ,,,,,PCSSME  ,1999-6-29
DAA4,0,ORBIT VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,RF FLANGED\, TEFLON SEAT,V03807,14 ,176,,,,,
DAA4,0,ORBIT VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,,
DAA4,0,ORBIT VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, TEFLON SEAT,V06805,14 ,176,,,,,
DAA4,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA4,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAA4,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAA4,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
DAA4,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA4,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAA4,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD. WT. MIN.),,,,,,,,
DAA4,0,PIPE                                                                                                ,5,,WELDED CARBON STEEL\, ASTM A672 GR. C65\, CLASS 22\, 100% RT,,,,,,,PCSSME  ,1999-6-28
DAA4,0,PIPE                                                                                                ,6,26\" - 36\"                                                                                           ,CALC WALL (.375\" NOM. MIN.),,,,,,,PCSSME  ,1999-6-28
DAA4,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ASME B16.11,,,,,,,PCSSME  ,1999-6-29
DAA4,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA4,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA4,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA4,0,UNIONS                                                                                              ,1,,NOT ALLOWED FOR HYDROCARBON SERVICES - USE FLANGES,,,,,,,,
DAA4,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA5,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL\, RF FLGD (200F MAX.),,16 ,,,,,,
DAA5,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,,
DAA5,0,BALL VALVES                                                                                         ,3,2\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,,
DAA5,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,,
DAA5,0,BALL VALVES                                                                                         ,5,2\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, WR,V03866,455,,,,,,
DAA5,0,BALL VALVES                                                                                         ,6,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, FULL PORT\, GR,V03866,455,,,,,,
DAA5,0,BALL VALVES                                                                                         ,7,,STL FLOATING BALL\, 1000 PSIG (200F MAX.),,16 ,,,,,,
DAA5,0,BALL VALVES                                                                                         ,8,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE,V06820,,,,,,,
DAA5,0,BALL VALVES                                                                                         ,9,1/2\" - 1-1/2'                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,,
DAA5,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,,
DAA5,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
DAA5,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
DAA5,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 STEEL,,147,,,,,,
DAA5,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1999-7-6
DAA5,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,,
DAA5,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
DAA5,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 STEEL,,147,,,,,,
DAA5,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,,
DAA5,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA5,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA5,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,366,418,427,,,,
DAA5,0,CHECK VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,SPRING LOADED\, VITON SEAT,V03551,,,,,,,
DAA5,0,CHECK VALVES                                                                                        ,3,,CLASS 300 STEEL,,,,,,,,
DAA5,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAA5,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
DAA5,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAA5,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,393,,,,,PCSSME  ,1999-6-29
