Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAA5,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA5,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,340,346,393,,PCSSME  ,1999-6-29
DAA5,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-29
DAA5,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAA5,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,WELDING NECK\, XS BORE,,377,,,,,PCSSME  ,1999-6-29
DAA5,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-29
DAA5,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAA5,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,,
DAA5,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAA5,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAA5,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAA5,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAA5,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAA5,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,5  ,,,,,,
DAA5,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAA5,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAA5,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAA5,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAA5,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300,,19 ,,,,,PCSSME  ,1999-7-22
DAA5,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RF FLANGED\, TEFLON SEAT,V03807,14 ,176,,,,PCSSME  ,1999-7-22
DAA5,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,PCSSME  ,1999-7-22
DAA5,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, TEFLON SEAT,V06805,14 ,176,,,,PCSSME  ,1999-7-22
DAA5,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA5,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-29
DAA5,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,318,319,344,347,374,PCSSME  ,1999-7-6
DAA5,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA5,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-29
DAA5,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ASME B16.11,,,,,,,,
DAA5,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA5,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA5,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA5,0,UNIONS                                                                                              ,1,,NOT ALLOWED FOR HYDROCARBON SERVICES - USE FLANGES,,,,,,,,
DAA5,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA6,0,BALL VALVES                                                                                         ,1,,CLASS 300 LTCS RF FLGD (200F MAX.),,2  ,16 ,373,420,,,
DAA6,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03860,25 ,,,,,,
DAA6,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03860,,,,,,,
DAA6,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03860,,,,,,,
DAA6,0,BALL VALVES                                                                                         ,5,2\" ONLY                                                                                             ,TFE SEAT\, FULL PORT\, FLOATING\, OVAL,V03867,455,,,,,PCSSME  ,1999-6-29
DAA6,0,BALL VALVES                                                                                         ,6,3\" - 4\"                                                                                             ,TFE SEAT\, FULL PORT\, FLOATING BALL\, WR,V03867,455,,,,,PCSSME  ,1999-6-29
DAA6,0,BALL VALVES                                                                                         ,7,6\" ONLY                                                                                             ,TFE SEAT\, FULL PORT\, FLOATING BALL\, GR,V03867,455,,,,,,
DAA6,0,BALL VALVES                                                                                         ,8,,LTCS FLOATING BALL\, 1000 PSIG (200F MAX),,2  ,16 ,373,420,,,
DAA6,0,BALL VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06901,,,,,,,
DAA6,0,BALL VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06900,5  ,,,,,,
DAA6,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 300 LTCS,,2  ,147,373,420,,,
DAA6,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V03202,25 ,,,,,,
DAA6,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 LTCS,,2  ,147,373,420,,,
DAA6,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08154,,,,,,,
DAA6,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08153,5  ,,,,,,
DAA6,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 LTCS,,2  ,147,373,420,,,
DAA6,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08480,,,,,,,
DAA6,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 LTCS,,2  ,147,373,420,,,
DAA6,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03424,,,,,,,
DAA6,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAA6,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAA6,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316 SS\, FLANGE INSERT,,2  ,,,,,PCSSME  ,1999-7-6
DAA6,0,CHECK VALVES                                                                                        ,2,1/2\" - 20\"                                                                                          ,SPRING LOADED\, KALREZ SEAT,V03553,418,427,454,,,,
DAA6,0,CHECK VALVES                                                                                        ,3,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA6,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03545,,,,,,,
DAA6,0,CHECK VALVES                                                                                        ,5,,CLASS 800 LTCS,,2  ,373,420,,,,
DAA6,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08550,27 ,,,,,,
DAA6,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SW\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,393,,,PCSSME  ,1999-6-29
DAA6,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAA6,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420 GR. WPL6\, ASME B16.9,,2  ,340,346,373,393,PCSSME  ,1999-6-29
DAA6,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-29
DAA6,0,FLANGES                                                                                             ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.5,,2  ,373,,,,,
DAA6,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,WELDING NECK\, XS BORE,,377,,,,,PCSSME  ,1999-6-29
DAA6,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-29
DAA6,0,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,PCSSME  ,1999-6-29
DAA6,0,GASKETS                                                                                             ,1,1/2\" - 12\"                                                                                          ,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING\, 1/8\" CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-29
DAA6,0,GATE VALVES                                                                                         ,1,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA6,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03201,25 ,,,,,,
DAA6,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03203,,,,,,,
DAA6,0,GATE VALVES                                                                                         ,4,,CLASS 800 LTCS,,2  ,373,420,,,,
DAA6,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08151,,,,,,,
DAA6,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08152,5  ,,,,,,
DAA6,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 LTCS,,2  ,373,420,,,,
DAA6,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03425,,,,,,,
DAA6,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 LTCS,,,,,,,,
DAA6,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08481,,,,,,,
DAA6,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 LTCS,,2  ,14 ,19 ,176,,,
DAA6,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED TFE SEAT,V03861,373,420,,,,,
DAA6,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 LTCS,,2  ,14 ,19 ,176,,,
DAA6,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06902,373,420,,,,,
DAA6,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAA6,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-6-29
DAA6,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR 6\, ASME B36.10M,,2  ,318,319,344,347,PCSSME  ,1999-7-6
DAA6,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAA6,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-6-29
DAA6,0,PLUGS                                                                                               ,1,,STEEL ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,,,,,,,
DAA6,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAA6,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAA6,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAA6,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAA6,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03086,25 ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V03085,25 ,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS  FLANGED,V03086,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03085,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03405,,,,,,PCSSME  ,1997-1-29
DAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03404,,,,,,PCSSME  ,1997-1-29
DAB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAB ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-12
DAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V03521,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAB ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DAB ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2                                                                                        ,SOCKETWELD\, XS BORE,,,,,,,,
DAB ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAB ,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAB ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,REDUCING\, SLIP-ON (NOT ALLOWED),,,,,,,,
DAB ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAB ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK INNER RING AND 1/8' THICK CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DAB ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 CORRUGATED SS METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAB ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03011,25 ,,,,,,
DAB ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03009,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAB ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-8-4
DAB ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DAB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DAB ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03411,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAB ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL (125-250 AARH FACING),,14 ,176,,,,PCSSME  ,1998-8-5
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03806,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,176,,,,PCSSME  ,1999-1-6
DAB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAB ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAB ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAB ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAB ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAB ,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAB ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC ,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,,,,,,
DAC ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-6-16
DAC ,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),,16 ,,,,,,
DAC ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
DAC ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03151,25 ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,25 ,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03151,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03150,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03481,,,,,,PCSSME  ,1997-1-23
DAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03480,,,,,,PCSSME  ,1997-1-23
DAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAC ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAC ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-12
DAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAC ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4                                                                                          ,CLASS 6000,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-11-24
DAC ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,6,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAC ,0,FITTINGS                                                                                            ,7,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAC ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,5,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,6,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC ,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAC ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAC ,0,GASKETS                                                                                             ,2,,SPIRAL WOUND 304SS FLEXIBLE GRAPHITE 1/8\" 304SS INNER RING 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
DAC ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAC ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
