Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAC ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08000,,,,,,,
DAC ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08010,174,,,,,PCSSME  ,1998-11-23
DAC ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,186,,,,,PCSSME  ,1999-5-10
DAC ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DAC ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAC ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03807,,,,,,,
DAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,176,,,PCSSME  ,1999-1-6
DAC ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAC ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAC ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAC ,0,ORIFICE FLANGES                                                                                     ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAC ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DAC ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1997-1-8
DAC ,0,PIPE                                                                                                ,4,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAC ,0,PIPE                                                                                                ,5,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 300 STEEL,,,,,,,,
DAC ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 24\"                                                                                            ,RAISED FACE FLANGED,V03780,12 ,13 ,15 ,,,,
DAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC2,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,,,,,,
DAC2,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, OVAL HANDLE\, NACE,V03819,25 ,,,,,PCSSME  ,1997-9-9
DAC2,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, WR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-9-9
DAC2,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, GR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-6-16
DAC2,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),V03819,,,,,,PCSSME  ,1997-9-9
DAC2,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE\, NACE,V06825,16 ,,,,,PCSSME  ,1997-9-9
DAC2,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE\, NACE,V06826,5  ,,,,,PCSSME  ,1997-9-9
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS\, NACE,V08316,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS\, NACE,V08312,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS\, NACE,V08317,5  ,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\,SR\, INCO 625 BELLOWS\, NACE,V08313,5  ,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS\, NACE,V03156,25 ,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS\, NACE,V03158,25 ,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS\, NACE,V03156,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS\, NACE,V03158,,,,,,PCSSME  ,1997-1-29
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, BB\, SR\, 321SS BELLOWS\, NACE,V08467,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\" - 1-1/2\"                                                                                       ,SW\, BB\, SR\, INCO 625 BELLOWS\, NACE,V08466,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-23
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS\, NACE,V03486,,,,,,PCSSME  ,1997-1-28
DAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS\, NACE,V03488,,,,,,PCSSME  ,1997-1-28
DAC2,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAC2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAC2,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-12
DAC2,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-12
DAC2,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAC2,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLGD\,NACE,V03522,,,,,,,
DAC2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED CAP,,,,,,,,
DAC2,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SW\, NACE,V08502,27 ,,,,,,
DAC2,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAC2,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DAC2,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DAC2,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
DAC2,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
DAC2,0,FITTINGS                                                                                            ,6,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAC2,0,FITTINGS                                                                                            ,7,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAC2,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,5,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,6,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC2,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAC2,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAC2,0,GASKETS                                                                                             ,2,,SPIRAL WOUND 304SS FLEXIBLE GRAPHITE 1/8\" 304 SS INNER RING 1/8\" CS CENTERING RING,,,,,,,SILVERM3,2008-4-5
DAC2,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAC2,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED\, NACE,V03005,25 ,,,,,,
DAC2,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, NACE,V03006,,,,,,,
DAC2,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, BOLTED BONNET,,,,,,,,
DAC2,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08007,,,,,,,
DAC2,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED\, NACE,V08008,174,,,,,PCSSME  ,1998-8-4
DAC2,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED\, NACE,V08028,186,,,,,PCSSME  ,1999-5-10
DAC2,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY NACE,V08017,185,,,,,PCSSME  ,1998-11-23
DAC2,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY NACE,V08012,175,,,,,PCSSME  ,1998-11-23
DAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, NACE\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60801,6  ,,,,,,
DAC2,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAC2,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED\,NACE,V03402,,,,,,,
DAC2,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED BONNET,,,,,,,,
DAC2,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08402,,,,,,,
DAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLGD\, TFE SEAT\, NACE,V03808,,,,,,,
DAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\,NACE,V06807,14 ,19 ,176,,,PCSSME  ,1999-1-6
DAC2,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAC2,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAC2,0,ORIFICE FLANGES                                                                                     ,3,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAC2,0,ORIFICE FLANGES                                                                                     ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC2,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAC2,0,PIPE                                                                                                ,2,1/2\" -3/4\"                                                                                          ,SCHEDULE 160,,,,,,,,
DAC2,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1997-1-8
DAC2,0,PIPE                                                                                                ,4,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAC2,0,PIPE                                                                                                ,5,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS STD WEIGHT MINIMUM),,,,,,,,
DAC2,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DAC2,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAC2,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAC2,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAC2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC3,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,64 ,150,,,,
DAC3,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,PCSSME  ,1997-9-9
DAC3,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
DAC3,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-6-16
DAC3,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),,16 ,64 ,,,,,
DAC3,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
DAC3,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,64 ,147,160,,,PCSSME  ,1997-1-28
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08318,,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08310,,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, BB\, SR\, 321SS BELLOWS,V08319,5  ,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, BB\, SR\, INCO 625 BELLOWS,V08311,5  ,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,64 ,147,160,,,PCSSME  ,1997-1-28
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03152,25 ,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03153,25 ,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03152,,,,,,PCSSME  ,1997-12-1
DAC3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03153,,,,,,PCSSME  ,1997-12-1
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL\, BOLTED BONNET,,64 ,147,160,,,PCSSME  ,1997-1-28
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08463,,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08461,,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,64 ,147,160,,,PCSSME  ,1997-1-28
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03482,,,,,,PCSSME  ,1997-1-29
DAC3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03483,,,,,,PCSSME  ,1997-1-29
DAC3,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAC3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAC3,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-13
DAC3,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03885,16 ,,,,,PCSSME  ,1999-5-13
DAC3,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,64 ,,,,,,
DAC3,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAC3,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED CAP,,64 ,,,,,,
DAC3,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAC3,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAC3,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DAC3,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DAC3,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-11-24
DAC3,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAC3,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
DAC3,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DAC3,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DAC3,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC3,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAC3,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK INNER RING AND 1/8' CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DAC3,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAC3,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,64 ,,,,,,
DAC3,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAC3,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAC3,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, BOLTED BONNET,,64 ,,,,,,
DAC3,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08004,,,,,,,
DAC3,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08005,174,,,,,PCSSME  ,1998-8-4
DAC3,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08029,186,,,,,PCSSME  ,1999-5-10
DAC3,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08018,185,,,,,PCSSME  ,1998-11-23
DAC3,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08013,175,,,,,PCSSME  ,1998-11-23
DAC3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAC3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAC3,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,64 ,,,,,,
DAC3,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DAC3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED BONNET,,64 ,,,,,,
DAC3,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08403,,,,,,,
DAC3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,64 ,150,176,,,PCSSME  ,1998-8-5
DAC3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03807,14 ,19 ,,,,,
DAC3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL\, BOLTED BONNET,,64 ,150,176,,,PCSSME  ,1999-1-6
DAC3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,19 ,,,,,
DAC3,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,64 ,,,,,,
DAC3,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAC3,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAC3,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DAC3,0,PIPE                                                                                                ,3,1\" - 1-1/2\"                                                                                         ,XS WEIGHT,,,,,,,,
DAC3,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALC WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAC3,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAC3,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAC3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAC3,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAC3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAC3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DACN,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD\, FLOATING BALL (200F MAX.),,16 ,,,,,PCSSME  ,1997-9-9
DACN,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, OVAL HANDLE\, NACE,V03819,25 ,,,,,PCSSME  ,1997-9-9
DACN,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, WR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-9-9
DACN,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, GR OPR\, NACE,V03819,,,,,,PCSSME  ,1997-6-16
DACN,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),,16 ,,,,,,
DACN,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE\, NACE,V06825,,,,,,PCSSME  ,1997-9-9
DACN,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE\, NACE,V06826,5  ,,,,,PCSSME  ,1997-9-9
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS\, NACE,V08320,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS\, NACE,V08306,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS\, NACE,V08321,5  ,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, INCO 625 BELLOWS\, NACE,V08307,5  ,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS\, NACE,V03157,25 ,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS\, NACE,V03155,25 ,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS\, NACE,V03157,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS\, NACE,V03155,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS\, NACE,V08468,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS\, NACE,V08465,,,,,,PCSSME  ,1997-1-28
DACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-28
