Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAH ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAH ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAI ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAI ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAI ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,CHECK VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,SWING\, RAISED FACE FLANGED,V03511,2  ,,,,,,
DAI ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,58 ,,,,,,
DAI ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAI ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,,,,,,,
DAI ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,STD WEIGHT,,,,,,,,
DAI ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAI ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAI ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAI ,0,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
DAI ,0,GASKETS                                                                                             ,1,,1/16\" THICK NON-ASBESTOS\, GARLOCK GYLON STYLE 3502 FOR OXYGEN SERVICE,,146,,,,,SILVERM3,2008-4-5
DAI ,0,GATE VALVES                                                                                         ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,GATE VALVES                                                                                         ,2,1/2\" - 12\"                                                                                          ,RAISED FACE FLANGED,V03008,2  ,,,,,,
DAI ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 MONEL,,,,,,,,
DAI ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 12\"                                                                                          ,RAISED FACE FLANGED,V03408,2  ,,,,,,
DAI ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAI ,0,PIPE                                                                                                ,2,1/2\" -1-1/ 2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAI ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,STANDARD WEIGHT,,,,,,,,
DAI ,0,PLUGS                                                                                               ,1,,STEEL\, ASTM A105\, ANSI B16.11,,,,,,,,
DAI ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAI ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,,
DAI ,1,FITTINGS                                                                                            ,1,,FORGED MONEL\, ASTM B164\, SOCKETWELD,,,,,,,,
DAI ,1,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAI ,1,FLANGES                                                                                             ,1,,FORGED MONEL\, ASTM B164,,,,,,,,
DAI ,1,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\,SCH. 80 BORE,,,,,,,,
DAI ,1,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDNECK\, SCH. 40 BORE,,,,,,,,
DAI ,1,FLANGES                                                                                             ,4,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
DAI ,1,PIPE                                                                                                ,1,,SEAMLESS MONEL\, ASTM B165,,,,,,,,
DAI ,1,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCH. 80,,,,,,,,
DAI ,1,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCH. 40,,,,,,,,
DAI ,1,PLUGS                                                                                               ,1,,FORGED MONEL\, ASTM B164\, ANSI B16.11,,,,,,,,
DAI ,1,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
DAI ,1,SECTION                                                                                             ,1,,MONEL PIPING,,2  ,36 ,,,,,
DAJ ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAJ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-10,,,,,,,,
DAJ ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAJ ,0,CHECK VALVES                                                                                        ,2,2\" - 6\"                                                                                             ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DAJ ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAJ ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SCREWED,V08503,27 ,,,,,,
DAJ ,0,FITTINGS                                                                                            ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105\, ANSI B16.11,,,,,,,,
DAJ ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 2000,,,,,,,,
DAJ ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,,,,,,
DAJ ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,STD WEIGHT,,,,,,,,
DAJ ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,28 ,,,,,,
DAJ ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SCREWED,,,,,,,,
DAJ ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAJ ,0,FLANGES                                                                                             ,4,2\" - 6\"                                                                                             ,REDUCING\, SLIP-ON,,9  ,,,,,,
DAJ ,0,FLANGES                                                                                             ,5,1/2\" - 6\"                                                                                           ,BLIND,,,,,,,,
DAJ ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER CENTERING RING,,136,,,,,SILVERM3,2008-4-10
DAJ ,0,GASKETS                                                                                             ,2,,1/16\" FLEXIBLE GRAPHITE\, 0.024\" MIN 316SS CORRUGATED METAL INSERT,,28 ,136,,,,SILVERM3,2008-4-10
DAJ ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAJ ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAJ ,0,GATE VALVES                                                                                         ,3,2\" - 6\"                                                                                             ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DAJ ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL,,,,,,,,
DAJ ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08006,34 ,,,,,,
DAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SCREWED END,,,,,,,,
DAJ ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60810,78 ,,,,,,
DAJ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAJ ,0,GLOBE VALVES                                                                                        ,2,2\" - 6\"                                                                                             ,RAISED FACE FLANGED,V03410,,,,,,,
DAJ ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAJ ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SCREWED API 602,V08404,,,,,,,
DAJ ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SCREWED TAPS,,,,,,,,
DAJ ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAJ ,0,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B\, TYPE E,,,,,,,PCSSME  ,1997-1-8
DAJ ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT\, THREADED,,35 ,,,,,,
DAJ ,0,PIPE                                                                                                ,3,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-8
DAJ ,0,PIPE                                                                                                ,4,2\" - 6\"                                                                                             ,STD WEIGHT,,,,,,,,
DAJ ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DAJ ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAJ ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAJ ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAJ ,0,UNIONS                                                                                              ,1,,FORGED STEEL GALVANIZED SCREWED ASTM A105,,,,,,,,
DAJ ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
DAJ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,1,,CONTINUOUS BLOWDOWN\, CLASS 1500\, 2-1/4 CR - 1 MO,,,,,,,PCSSME  ,1997-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, (SPECIFY ORIFICE SIZE),V15835,77 ,,,,,PCSSME  ,1997-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,3,,INTERMITTENT BLOWDOWN\, CLASS 600\, STEEL,,,,,,,PCSSME  ,1997-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, (SPECIFY RIGHT OR LEFT HAND),V06890,,,,,,PCSSME  ,1997-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,5,,INTERMITTENT BLOWDOWN\, CLASS 300\, STEEL,,,,,,,PCSSME  ,1997-12-16
DAP ,0,BLOWDOWN VALVES                                                                                     ,6,2\" ONLY                                                                                             ,RAISED FACE FLANGED (SPECIFY RIGHT OR LEFT HAND),V03835,,,,,,PCSSME  ,1998-1-5
DAP ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAP ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAP ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAP ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,3  ,,,,,,
DAP ,0,CHECK VALVES                                                                                        ,3,2\" - 14\"                                                                                            ,SWING\, WELD-END STD WT BORE,V03510,8  ,,,,,,
DAP ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
DAP ,0,CHECK VALVES                                                                                        ,5,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAP ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAP ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAP ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
DAP ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAP ,0,FITTINGS                                                                                            ,5,16\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAP ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,3  ,,,,,,
DAP ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAP ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAP ,0,FLANGES                                                                                             ,4,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAP ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAP ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DAP ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAP ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAP ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DAP ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,3  ,,,,,,
DAP ,0,GATE VALVES                                                                                         ,4,2\" - 14\"                                                                                            ,WELD-END\, STD WT BORE,V03020,8  ,,,,,,
DAP ,0,GATE VALVES                                                                                         ,5,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
DAP ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
DAP ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
DAP ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DAP ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAP ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAP ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAP ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,3  ,,,,,,
DAP ,0,GLOBE VALVES                                                                                        ,3,2\" - 12\"                                                                                            ,WELD-END\, STD WT BORE,V03400,8  ,,,,,,
DAP ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 STEEL,,,,,,,,
DAP ,0,GLOBE VALVES                                                                                        ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAP ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAP ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAP ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAP ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASME SA106 GR B\, ASME B36.10M\, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,PCSSME  ,1997-1-9
DAP ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAP ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,,
DAP ,0,PIPE                                                                                                ,4,16\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAP ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DAP ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAP ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 300 STEEL,,,,,,,,
DAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,3\" - 12\"                                                                                            ,GLOBE TYPE\, RAISED FACE FLANGED,V03820,3  ,,,,,,
DAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,3\" - 12\"                                                                                            ,ANGLE TYPE\, RAISED FACE FLANGED,V03830,3  ,,,,,,
DAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,3\" - 12\"                                                                                            ,GLOBE TYPE\, WELD-END\, STD WT,V03840,8  ,,,,,,
DAP ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,3\" - 12\"                                                                                            ,ANGLE TYPE\, WELD-END\, STD WT,V03850,8  ,,,,,,
DAP ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAP ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAP ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAQ ,0,BALL VALVES                                                                                         ,1,,CLASS 300\, 316 SS\, RF FLGD (200F MAX),,16 ,,,,,PCSSME  ,1999-7-13
DAQ ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03870,25 ,,,,,PCSSME  ,1999-7-13
DAQ ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03870,,,,,,PCSSME  ,1999-7-13
DAQ ,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03870,,,,,,PCSSME  ,1999-7-13
DAQ ,0,BALL VALVES                                                                                         ,5,,316L SS\, 1000 PSIG (200F MAX),,16 ,,,,,PCSSME  ,1999-7-13
DAQ ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, FLOATING BALL\, OVAL HDLE,V06912,,,,,,,
DAQ ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, FLOATING\, OVAL HDLE,V06914,5  ,,,,,,
DAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 300\, 316 SS,,147,160,,,,PCSSME  ,1999-7-13
DAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V03354,25 ,,,,,PCSSME  ,1999-7-13
DAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 316L SS,,147,160,,,,,
DAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,,
DAQ ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW  X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,,
DAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800\, 316L SS,,147,160,,,,,
DAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,,
DAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300\, 316 SS,,147,160,,,,PCSSME  ,1999-7-13
DAQ ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\,WB\, 321SS BELLOWS,V03461,,,,,,PCSSME  ,1999-7-13
DAQ ,0,BOLTING                                                                                             ,1,,ASTM A320\, GRADE L7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
DAQ ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAQ ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300\, LTCS\, DOUBLE FLANGED,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,BUTTERFLY VALVES                                                                                    ,2,4\" - 24\"                                                                                            ,RF FLGD\, 316 SS TRIM\, GR. OPR.,V03889,,,,,,PCSSME  ,1999-7-13
DAQ ,0,CHECK VALVES                                                                                        ,1,,CLASS 300\, LTCS,,2  ,,,,,PCSSME  ,1999-7-13
DAQ ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RF FLGD\, 316 SS TRIM,V03514,,,,,,PCSSME  ,1999-7-13
DAQ ,0,CHECK VALVES                                                                                        ,3,,CLASS 600\, 316 SS,,,,,,,,
DAQ ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SWING\, RF FLGD\, 316 SS TRIM,V03506,,,,,,PCSSME  ,1999-7-13
DAQ ,0,CHECK VALVES                                                                                        ,5,,CLASS 600\, 316 SS,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SW\, 316 SS TRIM,V06523,27 ,,,,,,
DAQ ,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SOCKETWELD\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,,
DAQ ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DAQ ,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420\, GR. WPL6\, ASME B16.9,,2  ,373,450,,,,
DAQ ,0,FITTINGS                                                                                            ,4,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FITTINGS                                                                                            ,5,16\" - 20\"                                                                                           ,XS,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FITTINGS                                                                                            ,6,24\" ONLY                                                                                            ,SCH 40,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FLANGES                                                                                             ,1,,CLASS 300 LTCS RAISED FACE ASTM A350\, GR. LF2\, ASME B16.5,,2  ,373,,,,PCSSME  ,1999-7-13
DAQ ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DAQ ,0,FLANGES                                                                                             ,3,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FLANGES                                                                                             ,4,16\" - 20\"                                                                                           ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FLANGES                                                                                             ,5,24\" ONLY                                                                                            ,WELDING NECK\, SCH 40 BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAQ ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAQ ,0,GASKETS                                                                                             ,2,,1/8\" SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER CENTERING RING,,136,,,,,SILVERM3,2008-4-10
DAQ ,0,GATE VALVES                                                                                         ,1,,CLASS 300\, 316 SS,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V03004,25 ,,,,,PCSSME  ,1999-7-13
DAQ ,0,GATE VALVES                                                                                         ,3,,CLASS 300\, LTCS,,2  ,,,,,PCSSME  ,1999-7-13
DAQ ,0,GATE VALVES                                                                                         ,4,2\" & LARGER                                                                                         ,RF FLGD\, 316 SS TRIM\, HARDFACED SEATS,V03029,,,,,,PCSSME  ,1999-7-13
DAQ ,0,GATE VALVES                                                                                         ,5,,CLASS 600 316L SS,,,,,,,,
DAQ ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HARDFACED SEATS,V06015,,,,,,,
DAQ ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316 SS TRIM\, HARDFACED SEATS,V06016,5  ,,,,,,
DAQ ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300\, LTCS,,2  ,,,,,PCSSME  ,1999-7-13
DAQ ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RF FLGD\, 316 SS TRIM\, HARDFACED SEAT,V03418,,,,,,PCSSME  ,1999-7-13
DAQ ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300\, 316 SS,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,RF FLGD\, 316 SS TRIM\, HARDFACED SEAT,V03406,,,,,,PCSSME  ,1999-7-13
DAQ ,0,GLOBE VALVES                                                                                        ,5,,CLASS 600\, 316L SS,,,,,,,,
DAQ ,0,GLOBE VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HARDFACED SEAT,V06411,,,,,,,
DAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,1,,CLASS 300\, LTCS,,2  ,16 ,19 ,,,PCSSME  ,1999-7-13
DAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,2,2\" & LARGER                                                                                         ,RF FLGD\, TEFLON SEAT INSERT,V03809,,,,,,PCSSME  ,1999-7-13
DAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,3,,CLASS 600\, 316L SS,,16 ,19 ,,,,PCSSME  ,1999-7-13
DAQ ,0,ORBIT VALVES SEAT (MAX. 500F)                                                                       ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, TEFLON SEAT INSERT,V06809,,,,,,PCSSME  ,1999-7-13
DAQ ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,373,,,,,
DAQ ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 14\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,ORIFICE FLANGES                                                                                     ,3,16\" - 20\"                                                                                           ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,ORIFICE FLANGES                                                                                     ,4,24\" ONLY                                                                                            ,WELDING NECK\, SCH 40 BORE,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR. 6\, ASME B36.10M,,2  ,373,,,,,
DAQ ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DAQ ,0,PIPE                                                                                                ,3,2\" - 14\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,PIPE                                                                                                ,4,16\" - 20\"                                                                                           ,XS WEIGHT,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,PIPE                                                                                                ,5,24\" ONLY                                                                                            ,SCH 40,,,,,,,PCSSME  ,1999-7-13
DAQ ,0,PLUGS                                                                                               ,1,,LTCS\,  ASTM A350\, GR. LF2\, ASME B16.11,,2  ,373,,,,,
DAQ ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DAQ ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG. I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAQ ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAQ ,0,UNIONS                                                                                              ,1,,FORGED STEEL SOCKETWELD ASTM A350 GR. LF2\, CLASS 1,,2  ,159,373,,,PCSSME  ,1999-7-22
DAQ ,0,UNIONS                                                                                              ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
DAQ ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAW3,0,BALL VALVES                                                                                         ,1,,CLASS 300 STEEL RF FLGD (200F MAX.),,16 ,,,,,,
DAW3,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,TFE SEAT\, FLOATING BALL\, OVAL HANDLE,V03818,25 ,,,,,PCSSME  ,1997-9-9
DAW3,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,TFE SEAT\, FLOATING BALL\, WR OPR,V03818,,,,,,PCSSME  ,1997-9-9
DAW3,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SEAT\, FLOATING BALL\, GR OPR,V03818,,,,,,PCSSME  ,1997-6-16
DAW3,0,BALL VALVES                                                                                         ,5,,STEEL FLOATING BALL\, 1000 PSIG (200F MAX),,16 ,,,,,,
DAW3,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW\, OVAL HANDLE,V06820,,,,,,PCSSME  ,1997-9-9
DAW3,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06821,5  ,,,,,PCSSME  ,1997-9-9
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08322,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625  BELLOWS,V08308,,,,,,PCSSME  ,1997-1-29
