Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08323,5  ,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08309,5  ,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03306,25 ,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03304,25 ,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03306,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03304,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08449,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08448,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03454,,,,,,PCSSME  ,1997-1-29
DAW3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03452,,,,,,PCSSME  ,1997-1-29
DAW3,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAW3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAW3,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-13
DAW3,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03887,16 ,,,,,PCSSME  ,1999-5-13
DAW3,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAW3,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03509,,,,,,,
DAW3,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAW3,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08501,27 ,,,,,,
DAW3,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
DAW3,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DAW3,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DAW3,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
DAW3,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
DAW3,0,FITTINGS                                                                                            ,6,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAW3,0,FITTINGS                                                                                            ,7,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAW3,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,5,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,6,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAW3,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAW3,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAW3,0,GASKETS                                                                                             ,2,,SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER CENTERING RING,,136,,,,,SILVERM3,2008-4-10
DAW3,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DAW3,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03002,25 ,,,,,,
DAW3,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03003,,,,,,,
DAW3,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
DAW3,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08001,,,,,,PCSSME  ,1998-8-4
DAW3,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SCREWED,V08031,186,,,,,PCSSME  ,1999-5-10
DAW3,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08025,185,,,,,PCSSME  ,1998-11-23
DAW3,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08015,175,,,,,PCSSME  ,1998-11-23
DAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAW3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAW3,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DAW3,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03403,,,,,,,
DAW3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAW3,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08401,,,,,,,
DAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL,,14 ,19 ,176,,,PCSSME  ,1998-8-5
DAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03808,,,,,,,
DAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAW3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06808,14 ,19 ,176,,,PCSSME  ,1999-1-6
DAW3,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAW3,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAW3,0,ORIFICE FLANGES                                                                                     ,3,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAW3,0,ORIFICE FLANGES                                                                                     ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAW3,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-9
DAW3,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DAW3,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
DAW3,0,PIPE                                                                                                ,4,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAW3,0,PIPE                                                                                                ,5,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAW3,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DAW3,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAW3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAW3,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAW3,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAW3,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03086,25 ,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V03085,25 ,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03086,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03085,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03405,,,,,,PCSSME  ,1997-1-29
DAX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V03404,,,,,,PCSSME  ,1997-1-29
DAX ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DAX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DAX ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAX ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V03521,,,,,,,
DAX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAX ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
DAX ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING ASTM A234\, GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,6,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FITTINGS                                                                                            ,7,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DAX ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DAX ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DAX ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DAX ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAX ,0,FLANGES                                                                                             ,5,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAX ,0,FLANGES                                                                                             ,6,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAX ,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,REDUCING\, SLIP-ON (NOT ALLOWED),,,,,,,,
DAX ,0,FLANGES                                                                                             ,8,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DAX ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DAX ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DAX ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAX ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03011,25 ,,,,,,
DAX ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03009,,,,,,,
DAX ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
DAX ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
DAX ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
DAX ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
DAX ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
DAX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DAX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DAX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL (125-250 AARH FACING),,,,,,,,
DAX ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03411,,,,,,,
DAX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DAX ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
DAX ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 STEEL (125-250 AARH FACING),,14 ,176,,,,PCSSME  ,1998-8-5
DAX ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, TFE SEAT,V03806,,,,,,,
DAX ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
DAX ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,176,,,,PCSSME  ,1999-1-6
DAX ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DAX ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DAX ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DAX ,0,ORIFICE FLANGES                                                                                     ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DAX ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-9
DAX ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DAX ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,PCSSME  ,1997-1-9
DAX ,0,PIPE                                                                                                ,4,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DAX ,0,PIPE                                                                                                ,5,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
DAX ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
DAX ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DAX ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DAX ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DAX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DAX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08326,,,,,,PCSSME  ,1997-1-30
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08304,,,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08327,5  ,,,,,PCSSME  ,1997-1-30
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08305,5  ,,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 1-1/4 CR - 1/2 MO (125- 250 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03307,25 ,,,,,PCSSME  ,1997-12-1
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03301,25 ,,,,,PCSSME  ,1997-12-1
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03307,,,,,,PCSSME  ,1997-1-30
DC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03301,,,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08453,,,,,,PCSSME  ,1997-1-30
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08446,,,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 1-1/4 CR - 1/2 MO (125-150 AARH FACING),,147,160,,,,PCSSME  ,1997-1-29
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03455,,,,,,PCSSME  ,1997-1-30
DC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03446,,,,,,PCSSME  ,1997-1-29
DC  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DC  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DC  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DC  ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V03561,,,,,,,
DC  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DC  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08540,27 ,,,,,,
DC  ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11 ANSI B16.11,,,,,,,,
DC  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DC  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11\, ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
DC  ,0,FITTINGS                                                                                            ,4,2\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DC  ,0,FITTINGS                                                                                            ,5,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DC  ,0,FLANGES                                                                                             ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11\, ASME B16.5,,,,,,,,
DC  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
DC  ,0,FLANGES                                                                                             ,3,2\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DC  ,0,FLANGES                                                                                             ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DC  ,0,FLANGES                                                                                             ,5,2\" - 24\"                                                                                            ,REDUCING\, SLIP-ON (NOT ALLOWED),,,,,,,,
DC  ,0,FLANGES                                                                                             ,6,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DC  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DC  ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DC  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DC  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03071,25 ,,,,,,
DC  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03081,,,,,,,
DC  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
DC  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
DC  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08100,174,,,,,PCSSME  ,1998-8-4
DC  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08102,185,,,,,PCSSME  ,1998-11-23
DC  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08101,175,,,,,PCSSME  ,1998-11-23
DC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
DC  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DC  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03431,,,,,,,
DC  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DC  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08440,,,,,,,
DC  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DC  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DC  ,0,ORIFICE FLANGES                                                                                     ,3,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DC  ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DC  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,,
DC  ,0,PIPE                                                                                                ,3,2\" - 10\"                                                                                            ,STANDARD WEIGHT,,,,,,,,
DC  ,0,PIPE                                                                                                ,4,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DC  ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
DC  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-9
DC  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DC  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DC  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DC  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08326,,,,,,PCSSME  ,1997-11-26
DCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08304,,,,,,PCSSME  ,1997-11-26
DCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08327,5  ,,,,,PCSSME  ,1997-11-26
DCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08305,5  ,,,,,PCSSME  ,1997-1-30
