Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DCX ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DCX ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED  METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DCX ,0,GATE VALVES                                                                                         ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCX ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03071,25 ,,,,,,
DCX ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03081,,,,,,,
DCX ,0,GATE VALVES                                                                                         ,4,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
DCX ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
DCX ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08100,174,,,,,PCSSME  ,1998-8-4
DCX ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08102,185,,,,,PCSSME  ,1998-11-23
DCX ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08101,175,,,,,PCSSME  ,1998-11-23
DCX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DCX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03431,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
DCX ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08440,,,,,,,
DCX ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DCX ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DCX ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DCX ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DCX ,0,PIPE                                                                                                ,3,1\" - 1-1/2\"                                                                                         ,XS WEIGHT,,,,,,,,
DCX ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DCX ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
DCX ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DCX ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DCX ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DCX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DCX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08056,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08055,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08066,5  ,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08065,5  ,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"- 2\"                                                                                            ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03046,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"- 2\"                                                                                            ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03045,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08471,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08470,,,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-1-30
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03457,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V03448,25 ,,,,,PCSSME  ,1997-12-1
DE  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03540,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DE  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08520,27 ,,,,,,
DE  ,0,FITTINGS                                                                                            ,1,,FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5\, ANSI B16.11,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,4,,SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5\, ASME B16.9,,66 ,163,,,,PCSSME  ,1997-11-24
DE  ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,6,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DE  ,0,FITTINGS                                                                                            ,7,12\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DE  ,0,FLANGES                                                                                             ,1,,CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5\, ASME B16.5,,,,,,,,
DE  ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DE  ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DE  ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,XS BORE\, WELD NECK,,,,,,,,
DE  ,0,FLANGES                                                                                             ,5,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DE  ,0,FLANGES                                                                                             ,6,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DE  ,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DE  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DE  ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DE  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03030,25 ,,,,,,
DE  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03040,,,,,,,
DE  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 5 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
DE  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
DE  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08060,174,,,,,PCSSME  ,1998-8-4
DE  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08062,185,,,,,PCSSME  ,1998-11-23
DE  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08061,175,,,,,PCSSME  ,1998-11-23
DE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03420,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DE  ,0,GLOBE VALVES                                                                                        ,4,1/2\" -1-1/2\"                                                                                        ,SOCKETWELD,V08420,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 10\"                                                                                            ,WELDING NECK\, STD WEIGHT BORE,,,,,,,,
DE  ,0,ORIFICE FLANGES                                                                                     ,4,12\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DE  ,0,PIPE                                                                                                ,1,,SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DE  ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DE  ,0,PIPE                                                                                                ,3,1\" - 2\"                                                                                             ,XS WEIGHT,,,,,,,,
DE  ,0,PIPE                                                                                                ,4,3\" - 10\"                                                                                            ,STD WEIGHT,,,,,,,,
DE  ,0,PIPE                                                                                                ,5,12\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DE  ,0,PLUGS                                                                                               ,1,,5 CR - 1/2 MO ASTM A182 GR F5\, ANSI B16.11,,,,,,,,
DE  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DE  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DE  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DE  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DE  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DEA ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,BALL VALVES (METAL SEATED)                                                                          ,2,3\" - 18\"                                                                                            ,RING JOINT FLANGED,V03804,43 ,,,,,,
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08056,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08055,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08066,5  ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08065,5  ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V03303,25 ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V03302,25 ,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V03303,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V03302,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08471,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08470,,,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-6
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,1/2\" - 2\"                                                                                           ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V03458,25 ,,,,,PCSSME  ,1997-12-1
DEA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,1/2\" - 2\"                                                                                           ,RTJ FLGD\, BB\, SR\, INC0 625 BELLOWS,V03449,25 ,,,,,PCSSME  ,1997-12-1
DEA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DEA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V03512,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DEA ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08520,27 ,,,,,,
DEA ,0,FITTINGS                                                                                            ,1,,FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5\, ASME 16.11,,,,,,,PCSSME  ,1997-11-24
DEA ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DEA ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DEA ,0,FITTINGS                                                                                            ,4,,SEAMLESS 5CR - 1/2 MO BUTTWELDING ASTM A-234 GR WP5 ASME 16.9,,66 ,163,,,,PCSSME  ,1997-11-24
DEA ,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DEA ,0,FLANGES                                                                                             ,1,,CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.5,,,,,,,,
DEA ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DEA ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DEA ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DEA ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DEA ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING\, ANSI B16.20,,146,,,,,,
DEA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RING JOINT FLANGED API 602,V03028,25 ,,,,,PCSSME  ,1999-6-16
DEA ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED API 600,V03013,43 ,,,,,PCSSME  ,1999-6-16
DEA ,0,GATE VALVES                                                                                         ,4,,CLASS 800 5 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
DEA ,0,GATE VALVES                                                                                         ,5,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
DEA ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08060,174,,,,,PCSSME  ,1998-8-4
DEA ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08062,185,,,,,PCSSME  ,1998-11-23
DEA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08061,175,,,,,PCSSME  ,1998-11-23
DEA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING\, XS BORE,V60830,44 ,139,,,,,
DEA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V03441,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
DEA ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08420,,,,,,,
DEA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DEA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DEA ,0,PIPE                                                                                                ,1,,SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DEA ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,42 ,,,,,,
DEA ,0,PIPE                                                                                                ,3,1\" - 1-1/2\"                                                                                         ,XS WEIGHT,,,,,,,,
DEA ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
DEA ,0,PLUGS                                                                                               ,1,,5 CR - 1/2 MO ASTM A182 GR F5\, ANSI B16.11,,,,,,,,
DEA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DEA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DEA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DEA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DEA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08324,,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCONEL 625 BELLOWS,V08302,,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08325,5  ,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCONEL 625 BELLOWS,V08303,5  ,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 9 CR - 1 MO,,147,160,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03309,25 ,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03300,25 ,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03309,,,,,,,
DFA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03300,,,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08451,,,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCONEL 625 BELLOWS,V08445,,,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 9 CR - 1 MO,,147,160,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03459,25 ,,,,,,
DFA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03445,25 ,,,,,,
DFA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DFA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DFA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03541,,,,,,,
DFA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFA ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08530,27 ,,,,,,
DFA ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9\, ASME B16.11,,,,,,,,
DFA ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DFA ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DFA ,0,FITTINGS                                                                                            ,4,,SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9\, ASME B16.9,,71 ,163,,,,,
DFA ,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DFA ,0,FLANGES                                                                                             ,1,,CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.5,,,,,,,,
DFA ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DFA ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DFA ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DFA ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DFA ,0,GASKETS                                                                                             ,1,,RTJ\, OVAL RING\, S410/F6,,136,,,,,SILVERM3,2008-12-15
DFA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFA ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03050,25 ,,,,,,
DFA ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03060,,,,,,,
DFA ,0,GATE VALVES                                                                                         ,4,,CLASS 800 9 CR - 1 MO\, API 602,,,,,,,,
DFA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08070,,,,,,,
DFA ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08080,174,,,,,,
DFA ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08082,185,,,,,,
DFA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08081,175,,,,,,
DFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
DFA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,V03421,,,,,,,
DFA ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,,,,,,,,
DFA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08430,,,,,,,
DFA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DFA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DFA ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DFA ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DFA ,0,PIPE                                                                                                ,3,1\" - 1-1/2\"                                                                                         ,XS WEIGHT,,,,,,,,
DFA ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
DFA ,0,PLUGS                                                                                               ,1,,9 CR - 1 MO ASTM A182 GR F9\, ANSI B16.11,,,,,,,,
DFA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DFA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DFA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DFA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DFA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
