Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08324,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCONEL 625 BELLOWS,V08302,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08325,5  ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCONEL 625 BELLOWS,V08303,5  ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03309,25 ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03300,25 ,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03309,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03300,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08451,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCONEL 625 BELLOWS,V08445,,,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-11
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V03459,25 ,,,,,PCSSME  ,1997-12-1
DFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,1/2\" - 2\"                                                                                           ,RF FLGD\, BB\, SR\, INCONEL 625 BELLOWS,V03445,25 ,,,,,PCSSME  ,1997-12-1
DFV ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DFV ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03541,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFV ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08530,27 ,,,,,,
DFV ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
DFV ,0,FITTINGS                                                                                            ,2,1/2\" - 3/4\"                                                                                         ,CLASS 6000,,,,,,,,
DFV ,0,FITTINGS                                                                                            ,3,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
DFV ,0,FITTINGS                                                                                            ,4,,SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9\, ASME B16.9,,71 ,163,,,,PCSSME  ,1997-11-24
DFV ,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
DFV ,0,FLANGES                                                                                             ,1,,CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.5,,,,,,,,
DFV ,0,FLANGES                                                                                             ,2,1/2\" - 3/4\"                                                                                         ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
DFV ,0,FLANGES                                                                                             ,3,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
DFV ,0,FLANGES                                                                                             ,4,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DFV ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DFV ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DFV ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DFV ,0,GATE VALVES                                                                                         ,1,,CLASS 300 9 CR - 1 MO,,,,,,,,
DFV ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V03050,25 ,,,,,,
DFV ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03060,,,,,,,
DFV ,0,GATE VALVES                                                                                         ,4,,CLASS 800 9 CR - 1 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
DFV ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
DFV ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08080,174,,,,,PCSSME  ,1998-8-4
DFV ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08082,185,,,,,PCSSME  ,1998-11-23
DFV ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08081,175,,,,,PCSSME  ,1998-11-23
DFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 9 CR - 1 MO,V03421,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
DFV ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08430,,,,,,,
DFV ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DFV ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DFV ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DFV ,0,PIPE                                                                                                ,2,1/2\" - 3/4\"                                                                                         ,SCHEDULE 160,,,,,,,,
DFV ,0,PIPE                                                                                                ,3,1\" - 1-1/2\"                                                                                         ,XS WEIGHT,,,,,,,,
DFV ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
DFV ,0,PLUGS                                                                                               ,1,,9 CR - 1 MO ASTM A182 GR F9\, ANSI B16.11,,,,,,,,
DFV ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DFV ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DFV ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DFV ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DFV ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DH  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DH  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03520,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DH  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,77 ,,,,,
DH  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
DH  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DH  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9,,79 ,167,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,4,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,22 ,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,5,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,6,8\" ONLY                                                                                             ,.250\" WALL,,173,,,,,PCSSME  ,1998-7-8
DH  ,0,FITTINGS                                                                                            ,7,10\" - 12\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1998-7-8
DH  ,0,FLANGES                                                                                             ,1,,CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
DH  ,0,FLANGES                                                                                             ,2,1/2\" - 12\"                                                                                          ,SLIP-ON,,9  ,47 ,,,,,
DH  ,0,FLANGES                                                                                             ,3,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,,
DH  ,0,FLEXIBLE METAL HOSE                                                                                 ,1,1/2\" - 12\"                                                                                          ,CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL DOUBLE BRAIDING\, TYPE 304L OR 316L. U.S. FLEX STYLE USFWSS-32 OR EQUAL THRU 6\"\, STYLE USFWSS-31 OR EQUAL ABOVE 6\",,50 ,,,,,,
DH  ,0,GASKETS                                                                                             ,1,,316 SS SPIRAL WOULD WITH FLEXIBLE GRAPHITE FILLER AND 1/8\" 304SS INNER RING AND 1/8\" CS OUTER RING,,136,,,,,SILVERM3,2008-4-5
DH  ,0,GASKETS                                                                                             ,2,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN 0.024\" THICK 316SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DH  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V03000,25 ,,,,,,
DH  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V03010,,,,,,,
DH  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
DH  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,77 ,,,,,PCSSME  ,1998-8-4
DH  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,77 ,174,,,,PCSSME  ,1998-8-4
DH  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,77 ,185,,,,PCSSME  ,1998-11-23
DH  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,77 ,175,,,,PCSSME  ,1998-11-23
DH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
DH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 STEEL,,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V03410,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
DH  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,77 ,,,,,,
DH  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DH  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 6\"                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,PCSSME  ,1998-7-8
DH  ,0,ORIFICE FLANGES                                                                                     ,3,8\" ONLY                                                                                             ,WELDING NECK\, .250\" WALL BORE,,,,,,,PCSSME  ,1998-8-18
DH  ,0,ORIFICE FLANGES                                                                                     ,4,10\" - 12\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304\, ASME B36.19M\, COLOR CODE PURPLE\, MILL CERTS REQUIRED FOR ALL PIPE,,,,,,,PCSSME  ,1997-12-11
DH  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
DH  ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,4,8\" ONLY                                                                                             ,.250\" NOMINAL WALL,,172,,,,,PCSSME  ,1998-7-8
DH  ,0,PIPE                                                                                                ,5,10\" - 12\"                                                                                           ,CALC WALL (.250\" MIN. NOM. WALL),,,,,,,PCSSME  ,1998-7-8
DH  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
DH  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DH  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DH  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DH  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DH  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DHA ,0,BOLTING                                                                                             ,1,,ASTM A193 B8 STUD\, 2 HEAVY HEX NUTS ASTM A194 GR8.  ABOVE 1000F B8 CARBON CONTENT MUST BE >0.04%,,,,,,,SILVERM3,2008-4-5
DHA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DHA ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304H ASME B16.11,,,,,,,SILVERM3,2008-4-2
DHA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DHA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304H\, ASME B16.9,,68 ,167,,,,SILVERM3,2008-4-2
DHA ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DHA ,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL RAISED FACE (125 - 250 AARH FACING) ASTM A182 GR F304H\, ASME B16.5,,,,,,,SILVERM3,2008-4-2
DHA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DHA ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DHA ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
DHA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS  WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" 304  CENTERING RING\, FOR SERVICE ABOVE 850F USE OXIDATION INHIBITED FLEXIBLE GRAPHITE FILLER WITH MICA BASED FILLED AS OXIDATION BARRIER.,,136,,,,,SILVERM3,2008-11-29
DHA ,0,GASKETS                                                                                             ,2,,1/8\" 304SS KAMMPROFILE MICA FACED INHIBITED FLEXIBLE GRAPHITE WITH OUTER GUIDE RING,,,,,,,SILVERM3,2008-4-6
DHA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE (125 - 250 AARH) ASTM A182 GR F304H\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,SILVERM3,2008-4-2
DHA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DHA ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP304H\, ASME B36.19M\, MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,SILVERM3,2008-4-2
DHA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,51 ,,,,,,
DHA ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
DHA ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304H\, ASME B16.11,,,,,,,SILVERM3,2008-4-2
DHA ,0,PLUGS                                                                                               ,2,1/2\"- 1-1/2\"                                                                                        ,ROUND OR HEX HEAD SOLID\, SCREWED WITH 2-3 THREAD PRESSURE RELIEF,,,,,,,SILVERM3,2008-4-2
DHA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
DHA ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DHA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DHA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DHA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL 625 BELLOWS,V08352,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCONEL 625 BELLOWS,V08353,5  ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 316SS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03354,25 ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03353,25 ,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03354,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03353,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL 625 BELLOWS,V08450,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS,,147,160,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03461,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03453,,,,,,PCSSME  ,1997-2-12
DJ  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DJ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJ  ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 STEEL,,,,,,,PCSSME  ,1999-5-13
DJ  ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03888,16 ,,,,,PCSSME  ,1999-5-13
DJ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03506,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V03523,27 ,,,,,,
DJ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
DJ  ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,,
DJ  ,0,FITTINGS                                                                                            ,5,14\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.5,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJ  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
DJ  ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DJ  ,0,GASKETS                                                                                             ,2,,SPIRAL WOUND\, 304SS FLEXIBLE GRAPHITE\, 1/8\" 304SS INNER RING\, 1/8\" CS OUTER CENTERING RING,,136,,,,,SILVERM3,2008-4-10
DJ  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,GATE VALVES                                                                                         ,2,1/2\" & LGR                                                                                          ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03004,25 ,162,,,,PCSSME  ,1998-1-5
DJ  ,0,GATE VALVES                                                                                         ,3,1/2\" & LGR                                                                                          ,RF FLGD\, 316SS TRIM,V03022,25 ,161,,,,PCSSME  ,1998-1-5
DJ  ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V03015,162,,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V03016,5  ,162,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM,V03041,161,,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM,V03042,5  ,161,,,,PCSSME  ,1997-11-17
DJ  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,316SS TRIM,V03027,186,,,,,PCSSME  ,1999-5-10
DJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DJ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,6  ,139,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS,,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RAISED FACE FLANGED,V03406,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJ  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V03412,,,,,,,
DJ  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL\, RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DJ  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJ  ,0,ORIFICE FLANGES                                                                                     ,3,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJ  ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,PCSJKA  ,1997-11-14
DJ  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
DJ  ,0,PIPE                                                                                                ,3,2\" - 6\"                                                                                             ,SCHEDULE 40S,,,,,,,PCSSME  ,1997-2-12
DJ  ,0,PIPE                                                                                                ,4,,SEAMLESS STAINLESS STEEL\, ASTM A312 GR TP304L\, ASME B36.19M\, COLOR CODE,,2  ,,,,,PCSSME  ,1997-11-26
DJ  ,0,PIPE                                                                                                ,5,8\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,PCSSME  ,1997-2-12
DJ  ,0,PIPE                                                                                                ,6,14\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (.375\" MIN. NOM. WALL),,,,,,,PCSSME  ,1998-8-17
DJ  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
DJ  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DJ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DJ  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJA ,0,BALL VALVES                                                                                         ,1,,CLASS 300 316 SS\, CRYO.\, PRESS. RELIEF,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJA ,0,BALL VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,RF\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V03816,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, WR OPR,V03816,,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,RF\, POLYFILL SEAT\, EXT. BON.\, GR OPR,V03816,,,,,,PCSSME  ,1999-7-14
DJA ,0,BALL VALVES                                                                                         ,5,,316L SS\, 1000 PSIG\, CRYO.\, PRESS. RELIEF,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJA ,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW\, POLYFILL SEAT\, EXT. BON.\, OVAL HDLE,V06834,,,,,,,
DJA ,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, POLYFILL SEAT\, EXT. BON.\, OVAL,V06835,5  ,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08328,,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08329,5  ,,,,,,
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 316SS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,PCSSME  ,1999-7-14
