Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DJA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 2\"                                                                                            ,RF FLGD\, WB\, 321SS BELLOWS,V03310,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,2  ,147,451,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08455,,,,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08457,,,,,,,
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS,,2  ,147,451,,,PCSSME  ,1999-7-14
DJA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03463,,,,,,PCSSME  ,1999-7-14
DJA ,0,BOLTING                                                                                             ,1,,ASTM A320 GR. B8\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 8,,,,,,,PCSSME  ,1999-7-14
DJA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJA ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300\, 316 SS\, DOUBLE FLANGED,,,,,,,PCSSME  ,1999-7-14
DJA ,0,BUTTERFLY VALVES                                                                                    ,2,4\" - 24\"                                                                                            ,RF FLGD\, 316 SS TRIM\, CRYO.\, GR. OPR.,V03892,,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,1,,CLASS 300\, 316SS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03524,,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-7-14
DJA ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V03527,27 ,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ASME B16.11,,,,,,,,
DJA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DJA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
DJA ,0,FITTINGS                                                                                            ,4,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,5,14\" ONLY                                                                                            ,.375\" NOMINAL WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,6,16\" - 18\"                                                                                           ,.500\" NOMINAL WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FITTINGS                                                                                            ,7,20\" - 24\"                                                                                           ,.625\" NOMINAL WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.5,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DJA ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,4,14\" ONLY                                                                                            ,WELDING NECK\, .375\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,5,16\" - 18\"                                                                                           ,WELDING NECK\, .500\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,6,14\" ONLY                                                                                            ,WELDING NECK\, .625\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,FLANGES                                                                                             ,7,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
DJA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER RING AND 1/8\" 304 CENTERING RING,,136,,,,,SILVERM3,2008-4-5
DJA ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS\, CRYO.\, PRESSURE RELIEF,,2  ,451,452,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,2,1/2\" - 24\"\"                                                                                         ,RF FLGD\, 316 SS TRIM\, EXT. BONNET,V03031,25 ,,,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,3,,CLASS 300 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,451,452,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, EXT. BONNET,V03025,,,,,,PCSSME  ,1999-7-14
DJA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, EXT. BONNET,V03026,5  ,,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS\, CRYOGENIC,,2  ,451,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RF FLANGED\, EXT. BONNET,V03423,,,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS\, CRYOGENIC,,2  ,451,,,,PCSSME  ,1999-7-14
DJA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, EXT. BONNET,V03417,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,3,14\" ONLY                                                                                            ,WELDING NECK\, .375\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,4,16\" - 18\"                                                                                           ,WELDING NECK\, .500\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,ORIFICE FLANGES                                                                                     ,5,20\" - 24\"                                                                                           ,WELDING NECK\, .625\" WALL BORE,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,,
DJA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
DJA ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,4,14\" ONLY                                                                                            ,.375\" NOMINAL WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,5,16\" - 18\"                                                                                           ,.500\" NOM. WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PIPE                                                                                                ,6,20\" - 24\"                                                                                           ,.625\" NOM. WALL,,,,,,,PCSSME  ,1999-7-14
DJA ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASME B16.11,,,,,,,,
DJA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DJA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DJA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJA ,0,UNIONS                                                                                              ,1,,NONE - USE FLANGES,,,,,,,PCSSME  ,1999-7-23
DJA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL 625 BELLOWS,V08352,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCONEL 625 BELLOWS,V08353,5  ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 300 316SS (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V03355,25 ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03352,25 ,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03355,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03352,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL 625 BELLOWS,V08450,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 300 316SS (124-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03460,,,,,,PCSSME  ,1997-2-12
DJB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V03451,,,,,,PCSSME  ,1997-2-12
DJB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
DJB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJB ,0,BUTTERFLY VALVES                                                                                    ,1,,CLASS 300 316 SS,,,,,,,PCSSME  ,1999-5-13
DJB ,0,BUTTERFLY VALVES                                                                                    ,2,3\" & LGR                                                                                            ,RF FLGD\, METAL SEATED\, GR OPR,V03888,16 ,,,,,PCSSME  ,1999-5-13
DJB ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03507,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJB ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V03523,27 ,,,,,,
DJB ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
DJB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DJB ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
DJB ,0,FITTINGS                                                                                            ,4,2\" - 12                                                                                             ,SCHEDULE 40S,,,,,,,,
DJB ,0,FITTINGS                                                                                            ,5,14\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJB ,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L\, ASME B16.5,,,,,,,,
DJB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DJB ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJB ,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJB ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND (USE 304SS),,,,,,,,
DJB ,0,GASKETS                                                                                             ,1,,1/16\" THICK FLEXIBLE GRAPHITE WITH MIN. 0.024\" THICK 316 SS CORRUGATED METAL INSERT,,136,,,,,SILVERM3,2008-4-5
DJB ,0,GASKETS                                                                                             ,2,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,169,,,,SILVERM3,2008-4-5
DJB ,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,GATE VALVES                                                                                         ,2,1/2\" & LGR                                                                                          ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03012,25 ,162,,,,PCSSME  ,1998-1-5
DJB ,0,GATE VALVES                                                                                         ,3,1/2\" & LGR                                                                                          ,RF FLGD\, 316SS TRIM,V03035,25 ,161,,,,PCSSME  ,1998-1-5
DJB ,0,GATE VALVES                                                                                         ,4,,CLASS 300 316LSS,,,,,,,,
DJB ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V03015,162,,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V03016,5  ,162,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM,V03041,161,,,,,PCSSME  ,1997-11-17
DJB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM,V03042,5  ,161,,,,PCSSME  ,1997-11-17
DJB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
DJB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,6  ,139,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS (125-250 AARH FACING),,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RAISED FACE FLANGED,V03409,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJB ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V03412,,,,,,,
DJB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
DJB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJB ,0,ORIFICE FLANGES                                                                                     ,3,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJB ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,PCSJKA  ,1997-11-14
DJB ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
DJB ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,,
DJB ,0,PIPE                                                                                                ,4,14\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (.375\" MIN. NOM. WALL),,,,,,,PCSSME  ,1998-8-17
DJB ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
DJB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DJB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DJB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJB1,0,BALL VALVES                                                                                         ,1,,CLASS 300 316SS RF FLGD (200F MAX.),,16 ,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,TFE SELF-RELIEVING SEATS\, OVAL HDLE,V03870,25 ,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,3,2\" - 4\"                                                                                             ,TFE SELF-RELIEVING SEATS\, WR OPR,V03870,,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,TFE SELF-RELIEVING SEATS\, GR OPR,V03870,,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,5,,316L SS 1000 PSIG (200F MAX.),,16 ,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW TFE SELF-RELIEVING SEATS\, OVAL HDLE,V06912,,,,,,PCSSME  ,1999-6-30
DJB1,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD TFE SELF-RELIEVING SEATS\, OVAL,V06914,5  ,,,,,PCSSME  ,1999-6-30
DJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,,,,,PCSSME  ,1999-6-30
DJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,,
DJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,,
DJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 316SS,,147,,,,,PCSSME  ,1999-6-30
DJB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, WB\, 321SS BELLOWS,V03355,25 ,,,,,PCSSME  ,1999-7-6
DJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,147,,,,,PCSSME  ,1999-6-30
DJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08452,,,,,,,
DJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 316SS,,147,,,,,PCSSME  ,1999-6-30
DJB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03460,,,,,,,
DJB1,0,BOLTING                                                                                             ,1,,ASTM A320 GR. L7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR. 7,,,,,,,PCSSME  ,1999-6-30
DJB1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJB1,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS,,,,,,,PCSSME  ,1999-6-30
DJB1,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03507,,,,,,,
DJB1,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS,,,,,,,,
DJB1,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V03523,27 ,,,,,,
DJB1,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
DJB1,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DJB1,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
DJB1,0,FITTINGS                                                                                            ,4,2\" - 12                                                                                             ,SCHEDULE 40S,,,,,,,,
DJB1,0,FITTINGS                                                                                            ,5,14\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJB1,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.5,,,,,,,PCSSME  ,1999-6-30
DJB1,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DJB1,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJB1,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJB1,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,PCSSME  ,1999-6-30
DJB1,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 SS INNER AND 1/8\" 304 CENTERING RING,,136,,,,,SILVERM3,2008-4-5
DJB1,0,GATE VALVES                                                                                         ,1,,CLASS 300 316SS,,2  ,,,,,PCSSME  ,1999-6-30
DJB1,0,GATE VALVES                                                                                         ,2,1/2\" & LGR                                                                                          ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V03012,25 ,,,,,PCSSME  ,1999-6-30
DJB1,0,GATE VALVES                                                                                         ,3,,CLASS 300 316LSS,,2  ,,,,,PCSSME  ,1999-6-30
DJB1,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V03015,,,,,,PCSSME  ,1999-6-30
DJB1,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V03016,5  ,,,,,PCSSME  ,1999-6-30
DJB1,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 316SS,,2  ,,,,,PCSSME  ,1999-6-30
DJB1,0,GLOBE VALVES                                                                                        ,2,2\" - 10\"                                                                                            ,RAISED FACE FLANGED,V03409,,,,,,,
DJB1,0,GLOBE VALVES                                                                                        ,3,,CLASS 300 316LSS,,2  ,,,,,PCSSME  ,1999-6-30
DJB1,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V03412,,,,,,,
DJB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 300 316 SS RF FLGD,,19 ,,,,,PCSSME  ,1999-6-30
DJB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,316 SS METAL SEAT,V03862,,,,,,PCSSME  ,1999-6-30
DJB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 316 SS SOCKETWELD,,,,,,,PCSSME  ,1999-6-30
DJB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,316 SS METAL SEAT,V06903,,,,,,PCSSME  ,1999-6-30
DJB1,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-30
DJB1,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJB1,0,ORIFICE FLANGES                                                                                     ,3,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJB1,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L\, ASME B36.19M,,2  ,,,,,,
DJB1,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
DJB1,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,,
DJB1,0,PIPE                                                                                                ,4,14\" - 24\"                                                                                           ,CALCULATE WALL THICKNESS (.375\" MIN. NOM. WALL),,,,,,,,
DJB1,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ASME B16.11,,,,,,,PCSSME  ,1999-6-30
DJB1,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
DJB1,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DJB1,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJB1,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DJB1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DJB2,0,BALL VALVES                                                                                         ,1,,CLASS 300 316SS RF FLGD,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJB2,0,BALL VALVES                                                                                         ,2,2\" ONLY                                                                                             ,POLYFILL SEATS\, EXT. BONNET\, OVAL HDLE,V03816,,,,,,PCSSME  ,1999-7-6
DJB2,0,BALL VALVES                                                                                         ,3,3\" - 4\"                                                                                             ,POLYFILL SEATS\, EXT. BONNET\, WR OPR,V03816,,,,,,PCSSME  ,1999-7-6
DJB2,0,BALL VALVES                                                                                         ,4,6\" ONLY                                                                                             ,POLYFILL SEATS\, EXT. BONNET\, GR OPR,V03816,,,,,,PCSSME  ,1999-6-30
DJB2,0,BALL VALVES                                                                                         ,5,,316L SS 1000 PSIG,,2  ,16 ,451,453,,PCSSME  ,1999-7-23
DJB2,0,BALL VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW POLYFILL SEATS\, EXT. BON.\, OVAL HDLE,V06834,,,,,,PCSSME  ,1999-6-30
DJB2,0,BALL VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD POLYFILL SEATS\, EXT. BON.\, OVAL,V06835,5  ,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08328,,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08329,5  ,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 300 316SS\, CRYO.\, PRESS. RELIEF,,2  ,147,451,452,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, WB\, 321SS BELLOWS,V03310,25 ,,,,,PCSSME  ,1999-7-6
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS\, CRYOGENIC,,2  ,147,451,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08455,,,,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 300 316SS\, CRYOGENIC,,2  ,147,451,,,PCSSME  ,1999-6-30
DJB2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V03463,,,,,,PCSSME  ,1999-6-30
DJB2,0,BOLTING                                                                                             ,1,,ASTM A320 GR. L7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR. 7,,,,,,,,
DJB2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DJB2,0,CHECK VALVES                                                                                        ,1,,CLASS 300 316SS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V03527,,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,3,,CLASS 300 316LSS\, CRYOGENIC,,2  ,,,,,PCSSME  ,1999-6-30
DJB2,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V03524,27 ,,,,,PCSSME  ,1999-6-30
DJB2,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
DJB2,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DJB2,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,,
DJB2,0,FITTINGS                                                                                            ,4,2\" - 12                                                                                             ,SCHEDULE 40S,,,,,,,,
DJB2,0,FITTINGS                                                                                            ,5,14\" - 24\"                                                                                           ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
DJB2,0,FLANGES                                                                                             ,1,,CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304\, ASME B16.5,,,,,,,,
DJB2,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
DJB2,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
DJB2,0,FLANGES                                                                                             ,4,14\" - 24\"                                                                                           ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
DJB2,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
