Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
DW  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DW  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DW  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DW  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DX  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,61 ,,,,,SILVERM3,2008-4-9
DX  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
DX  ,0,CHECK VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DX  ,0,CHECK VALVES                                                                                        ,2,2\" - 8\"                                                                                             ,SWING TYPE\, RAISED FACE FLANGED,V03500,2  ,64 ,,,,SILVERM3,2008-12-5
DX  ,0,CHECK VALVES                                                                                        ,3,,API CLASS 800,,,,,,,SILVERM3,2008-12-5
DX  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1 1/2\"                                                                                       ,SWING TYPE\, SOCKETWELD,V08158,2  ,,,,,SILVERM3,2008-12-8
DX  ,0,FITTINGS                                                                                            ,1,,FORGED ALLOY 20 \, SOCKETWELD\, ASTM B462 UNS N08020\, ANSI B16.11,,2  ,,,,,,
DX  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
DX  ,0,FITTINGS                                                                                            ,3,,WELDED ALLOY 20 \, BUTTWELDING ENDS\, ASTM B366 UNS N08020\, ASME B16.9,,2  ,63 ,,,,,
DX  ,0,FITTINGS                                                                                            ,4,2\" - 8\"                                                                                             ,SCHEDULE 40,,,,,,,,
DX  ,0,FLANGES                                                                                             ,1,,CLASS 300 ALLOY 20\,ASTM B462 UNS N08020 RAISED FACE \, ASME B16.5,,2  ,64 ,,,,,
DX  ,0,FLANGES                                                                                             ,2,1/2\" - 8\"                                                                                           ,SLIP-ON,,7  ,,,,,,
DX  ,0,FLANGES                                                                                             ,3,1/2\" - 8\"                                                                                           ,WELDING NECK\, STD WT,,7  ,,,,,SILVERM3,2008-12-5
DX  ,0,FLANGES                                                                                             ,4,1/2\" - 8\"                                                                                           ,BLIND,,,,,,,,
DX  ,0,GASKETS                                                                                             ,1,,1/16\" THICK GYLON\, FAWN GARLOCK STYLE NO. 3500,,146,,,,,SILVERM3,2008-4-5
DX  ,0,GATE VALVES                                                                                         ,1,,CLASS 300 ALLOY 20,,2  ,64 ,,,,,
DX  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED (CAST VALVE NO LONGER SPECIFIED),V03014,62 ,,,,,SILVERM3,2008-12-4
DX  ,0,GATE VALVES                                                                                         ,3,1/2\" - 8\"                                                                                           ,RAISED FACE FLANGED,V03001,,,,,,,
DX  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 ALLOY 20,,,,,,,SILVERM3,2008-12-4
DX  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1 1/2\"                                                                                       ,SCREWED/SOCKET WELD,V08155,2  ,62 ,64 ,,,SILVERM3,2008-12-4
DX  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1 1/2\"                                                                                       ,SOCKET WELD,V08157,2  ,64 ,,,,SILVERM3,2008-12-4
DX  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 300 ALLOY 20,,,,,,,,
DX  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 8\"                                                                                           ,RAISED FACE FLANGED,V03413,2  ,64 ,,,,,
DX  ,0,PIPE                                                                                                ,1,,WELDED ALLOY 20 ASTM B464\, UNS N08020\, MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
DX  ,0,PIPE                                                                                                ,2,1/2\" - 8\"                                                                                           ,SCHEDULE 40,,,,,,,,
DX  ,0,PLUG VALVES                                                                                         ,1,,CLASS 300 ALLOY 20 SLEEVELINE,V03704,2  ,16 ,64 ,,,,
DX  ,0,PLUG VALVES                                                                                         ,2,1/2\" - 8\"                                                                                           ,RAISED FACE FLANGED,,,,,,,,
DX  ,0,PLUGS                                                                                               ,1,,ALLOY 20 ASTM B462 UNS N08020\, ANSI B16.11,,,,,,,,
DX  ,0,PLUGS                                                                                               ,2,1/2\" - 3/4\"                                                                                         ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
DX  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
DX  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
DX  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
DX  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-16
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCONEL 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V06202,25 ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V06200,25 ,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06202,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V06200,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06481,,,,,,PCSSME  ,1997-2-12
FA  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06480,,,,,,PCSSME  ,1997-2-12
FA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06520,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FA  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FA  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FA  ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
FA  ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FA  ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FA  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FA  ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FA  ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FA  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FA  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FA  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FA  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06010,,,,,,,
FA  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FA  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FA  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
FA  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
FA  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
FA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVES,V60800,6  ,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06410,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FA  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,176,,,,,PCSSME  ,1998-8-5
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06800,14 ,18 ,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,18 ,176,,,PCSSME  ,1999-1-6
FA  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FA  ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FA  ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FA  ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,XS WEIGHT,,,,,,,,
FA  ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
FA  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND OR HEX HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,SILVERM3,2008-4-5
FA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FA  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-17
FA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 600 STEEL,,,,,,,,
FA  ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 16\"                                                                                            ,RAISED FACE FLANGED,V06780,12 ,15 ,,,,,
FA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-17
FA1 ,0,BALL VALVES                                                                                         ,1,,STEEL 1000 PSIG (200F MAX.),,,,,,,PCSSME  ,1999-6-30
FA1 ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, TFE SEATS\, FLOATING BALL\, OVAL HDLE,V06820,16 ,,,,,PCSSME  ,1999-6-30
FA1 ,0,BALL VALVES                                                                                         ,3,,CLASS 600 STEEL RF FLANGED (200F MAX.),,,,,,,PCSSME  ,1999-6-30
FA1 ,0,BALL VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,TFE SEATS\, FLOATING BALL\, OVAL HDLE,V06917,16 ,25 ,,,,PCSSME  ,1999-7-6
FA1 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FA1 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
FA1 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
FA1 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 600 STEEL,,147,,,,,PCSSME  ,1999-6-30
FA1 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\" - 2\"                                                                                           ,RF FLGD\, WB\, 321SS BELLOWS,V06202,25 ,,,,,PCSSME  ,1999-7-6
FA1 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FA1 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
FA1 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 600 STEEL,,147,,,,,PCSSME  ,1999-6-30
FA1 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06481,,,,,,,
FA1 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FA1 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FA1 ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316 SS\, TSO\, FLANGE INSERT,,366,418,427,,,PCSSME  ,1999-6-30
FA1 ,0,CHECK VALVES                                                                                        ,2,3/4\" - 12\"                                                                                          ,SPRING LOADED\, VITON SEAT,V06576,,,,,,PCSSME  ,1999-6-30
FA1 ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 STEEL,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,CHECK VALVES                                                                                        ,4,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06520,,,,,,,
FA1 ,0,CHECK VALVES                                                                                        ,5,,CLASS 800 STEEL,,,,,,,,
FA1 ,0,CHECK VALVES                                                                                        ,6,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FA1 ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FA1 ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
FA1 ,0,FITTINGS                                                                                            ,4,2\" - 10\"                                                                                            ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,FITTINGS                                                                                            ,5,12\" ONLY                                                                                            ,SCH 60,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FA1 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FA1 ,0,FLANGES                                                                                             ,3,2\" - 10\"                                                                                            ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,FLANGES                                                                                             ,4,12\" ONLY                                                                                            ,WELDING NECK\, SCH 60 BORE,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,FLANGES                                                                                             ,5,1/2\" - 12\"                                                                                          ,BLIND,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-30
FA1 ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FA1 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FA1 ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06010,,,,,,,
FA1 ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,,
FA1 ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,,
FA1 ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,5  ,,,,,PCSSME  ,1999-7-6
FA1 ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FA1 ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06410,,,,,,,
FA1 ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FA1 ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FA1 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FA1 ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 10\"                                                                                            ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,ORIFICE FLANGES                                                                                     ,3,12\" ONLY                                                                                            ,WELDING NECK\, SCH 60 BORE,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FA1 ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,PIPE                                                                                                ,3,2\" - 10\"                                                                                            ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,PIPE                                                                                                ,4,12\" ONLY                                                                                            ,SCH 60,,,,,,,PCSSME  ,1999-6-30
FA1 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
FA1 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
FA1 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FA1 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FA1 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FA1 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FA3 ,0,BALL VALVES                                                                                         ,1,,LTCS FLOATING BALL\, 1000 PSIG,,2  ,16 ,373,420,,PCSSME  ,1999-7-23
FA3 ,0,BALL VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SOCKETWELD\, OVAL HANDLE,V06901,,,,,,,
FA3 ,0,BALL VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,TFE SEAT\, SW/SCRD\, OVAL HANDLE,V06900,5  ,,,,,,
FA3 ,0,BALL VALVES                                                                                         ,4,,CLASS 600 LTCS RF FLGD,,2  ,16 ,373,420,,PCSSME  ,1999-7-23
FA3 ,0,BALL VALVES                                                                                         ,5,1/2\" - 2\"                                                                                           ,TFE SEATS\, FLOATING BALL\, OVAL HDLE,V06920,25 ,,,,,PCSSME  ,1999-7-12
FA3 ,0,BALL VALVES                                                                                         ,6,,CLASS 600 LTCS RF FLGD\, TRUNNION BALL,,2  ,16 ,373,420,,PCSSME  ,1999-6-30
FA3 ,0,BALL VALVES                                                                                         ,7,3\" - 4\"                                                                                             ,TFE SEATS\, WR OPR,V06913,,,,,,PCSSME  ,1999-6-30
FA3 ,0,BALL VALVES                                                                                         ,8,6\" ONLY                                                                                             ,TFE SEATS\, GR OPR,V06913,,,,,,PCSSME  ,1999-6-30
FA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 600 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-30
FA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\" - 2\"                                                                                           ,RF FLANGED\, 321 SS BELLOWS,V06252,25 ,,,,,PCSSME  ,1999-6-30
FA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,,CLASS 800 LTCS,,2  ,147,373,420,,,
FA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08154,,,,,,,
FA3 ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08153,5  ,,,,,,
FA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 LTCS,,2  ,147,373,420,,,
FA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08480,,,,,,,
FA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 600 LTCS,,2  ,147,373,420,,PCSSME  ,1999-6-30
FA3 ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06460,,,,,,PCSSME  ,1999-6-30
FA3 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FA3 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FA3 ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-30
FA3 ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLANGED,V06571,,,,,,PCSSME  ,1999-6-30
FA3 ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 LTCS,,2  ,373,420,,,,
FA3 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08550,27 ,,,,,,
FA3 ,0,FITTINGS                                                                                            ,1,,FORGED LTCS\, SW\, ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,,
FA3 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FA3 ,0,FITTINGS                                                                                            ,3,,SEAMLESS LTCS\, BUTTWELDING ASTM A420 GR. WPL6\, ASME B16.9,,2  ,373,450,,,,
FA3 ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,FLANGES                                                                                             ,1,,CLASS 600 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.5,,2  ,373,,,,PCSSME  ,1999-6-30
FA3 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FA3 ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FA3 ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-30
FA3 ,0,GATE VALVES                                                                                         ,1,,CLASS 600 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-30
FA3 ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06251,25 ,,,,,PCSSME  ,1999-6-30
FA3 ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06253,,,,,,PCSSME  ,1999-6-30
FA3 ,0,GATE VALVES                                                                                         ,4,,CLASS 800 LTCS,,2  ,373,420,,,,
FA3 ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD API 602,V08151,,,,,,,
FA3 ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V08152,5  ,,,,,,
FA3 ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-30
FA3 ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06461,,,,,,PCSSME  ,1999-6-30
FA3 ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 LTCS,,2  ,373,420,,,PCSSME  ,1999-6-30
FA3 ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08481,,,,,,,
FA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 LTCS,,2  ,14 ,19 ,176,,PCSSME  ,1999-6-30
FA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLANGED TFE SEAT,V06904,373,420,,,,PCSSME  ,1999-6-30
FA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 LTCS,,2  ,14 ,19 ,176,,,
FA3 ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06902,373,420,,,,,
FA3 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 LTCS RAISED FACE ASTM A350 GR. LF2\, CLASS 1\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,PIPE                                                                                                ,1,,SEAMLESS LTCS ASTM A333 GR 6\, ASME B36.10M,,2  ,373,,,,,
FA3 ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,XS WEIGHT,,,,,,,PCSSME  ,1999-6-30
FA3 ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,PCSSME  ,1999-6-30
FA3 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,,,,,,,
FA3 ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
FA3 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FA3 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FA3 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FA3 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-2-12
