Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V06212,25 ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V06211,25 ,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06212,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06211,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06488,,,,,,PCSSME  ,1997-2-12
FAB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06487,,,,,,PCSSME  ,1997-2-12
FAB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06500,,,,,,PCSSME  ,1999-6-30
FAB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FAB ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FAB ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FAB ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
FAB ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAB ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FAB ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FAB ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAB ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAB ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FAB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAB ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-6-30
FAB ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FAB ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAB ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
FAB ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
FAB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
FAB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,3/4\"                                                                                                ,4000# - 6000# MALE SOCKETWELD END STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVES,V60800,6  ,,,,,,
FAB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-6-30
FAB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,PCSSME  ,1998-8-5
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06802,16 ,18 ,,,,PCSSME  ,1999-6-30
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAB ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FAB ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FAB ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAB ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FAB ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,XS WEIGHT,,,,,,,,
FAB ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAB ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FAB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FAB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V06212,25 ,,,,,,
FAB1,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06212,,,,,,,
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,,
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 600 STEEL (125-250 AARH FACING),,147,,,,,PCSSME  ,1999-6-30
FAB1,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06488,,,,,,,
FAB1,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAB1,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06500,,,,,,PCSSME  ,1999-6-30
FAB1,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB1,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FAB1,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAB1,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FAB1,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,,
FAB1,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
FAB1,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAB1,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,PCSSME  ,1999-6-30
FAB1,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FAB1,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FAB1,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAB1,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAB1,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-30
FAB1,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAB1,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-6-30
FAB1,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,,
FAB1,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,5  ,,,,,PCSSME  ,1999-7-6
FAB1,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAB1,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-6-30
FAB1,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAB1,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06802,16 ,18 ,,,,PCSSME  ,1999-6-30
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAB1,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,16 ,18 ,176,,,,
FAB1,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-30
FAB1,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FAB1,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAB1,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FAB1,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,XS WEIGHT,,,,,,,,
FAB1,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAB1,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAB1,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
FAB1,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FAB1,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAB1,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAB1,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08300,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V06212,25 ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCO 625 BELLOWS,V06211,25 ,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06212,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06211,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06488,,,,,,PCSSME  ,1997-2-12
FAC ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06487,,,,,,PCSSME  ,1997-2-12
FAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06500,,,,,,PCSSME  ,1999-7-22
FAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAC ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FAC ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FAC ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 160,,,,,,,,
FAC ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAC ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAC ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FAC ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAC ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAC ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAC ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FAC ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06019,25 ,,,,,,
FAC ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06021,,,,,,PCSSME  ,1999-7-22
FAC ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FAC ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAC ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
FAC ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
FAC ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
FAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVES,V60800,6  ,,,,,,
FAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL (125-250 AARH FACING),,,,,,,,
FAC ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06414,,,,,,PCSSME  ,1999-7-22
FAC ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL (125-250 AARH FACING),,176,,,,,PCSSME  ,1998-8-5
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06802,16 ,18 ,,,,PCSSME  ,1999-7-22
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAC ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FAC ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAC ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FAC ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,,,,,,,
FAC ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, NACE\, 321SS BELLOWS,V08316,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, NACE\, INCO 625 BELLOWS,V08312,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, NACE\, 321SS BELLOWS,V08317,5  ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, NACE\, INC0 625 BELLOWS,V08313,5  ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, NACE\, 321SS BELLOWS,V06215,25 ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, NACE\, INCO 625 BELLOWS,V06214,25 ,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, NACE\, 321SS BELLOWS,V06215,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, NACE\, INCO 625 BELLOWS,V06214,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, NACE\, 321SS BELLOWS,V08467,,,,,,PCS41CR ,1997-7-15
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, NACE\, INCO 625 BELLOWS,V08466,,,,,,PCS41CR ,1997-7-15
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, NACE\, 321SS BELLOWS,V06482,,,,,,PCSSME  ,1997-2-12
FAC2,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, NACE\, INCO 625 BELLOWS,V06483,,,,,,PCSSME  ,1997-2-12
FAC2,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAC2,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RAISED FACE FLGD\,NACE,V06501,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC2,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SW\, NACE,V08502,27 ,,,,,,
FAC2,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAC2,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FAC2,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FAC2,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 160,,,,,,,,
FAC2,0,FITTINGS                                                                                            ,5,3\" -24\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAC2,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAC2,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FAC2,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAC2,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAC2,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FAC2,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED\, NACE,V06017,25 ,,,,,,
FAC2,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, NACE,V06018,,,,,,,
FAC2,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FAC2,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08007,,,,,,,
