Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FAC2,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED\, NACE,V08008,174,,,,,PCSSME  ,1998-8-4
FAC2,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY NACE,V08017,185,,,,,PCSSME  ,1998-11-23
FAC2,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY NACE,V08012,175,,,,,PCSSME  ,1998-11-23
FAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FAC2,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, NACE\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60801,6  ,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED\,NACE,V06401,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAC2,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08402,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,14 ,177,,,,PCSSME  ,1998-8-5
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,RAISED FACE FLGD\, TFE SEAT\, NACE,V06803,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAC2,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, NACE,V06807,14 ,,,,,,
FAC2,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FAC2,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAC2,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAC2,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,PCSSME  ,1997-1-9
FAC2,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,,,,,,PCSSME  ,1997-1-9
FAC2,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS STD WEIGHT MINIMUM),,,,,,,,
FAC2,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
FAC2,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FAC2,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGE I-14 THRU I-22.,,,,,,,,
FAC2,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAC2,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAC2,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, NACE\, 321SS BELLOWS,V08320,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, NACE\, INCO 625 BELLOWS,V08306,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, NACE\, 321SS BELLOWS,V08321,5  ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, NACE\, INCO 625 BELLOWS,V08307,5  ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, NACE\, 321SS BELLOWS,V06213,25 ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, NACE\, INCO 625 BELLOWS,V06210,25 ,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, NACE\, 321SS BELLOWS,V06213,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, NACE\, INCO 625 BELLOWS,V06210,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, NACE\, 321SS BELLOWS.,V08468,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, NACE\, INCO 625 BELLOWS.,V08465,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, NACE\, 321SS BELLOWS,V06486,,,,,,PCSSME  ,1997-2-12
FACN,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, NACE\, INCO 625 BELLOWS,V06485,,,,,,PCSSME  ,1997-2-12
FACN,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FACN,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, R. F. FLANGED\, NACE,V06501,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FACN,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SW\, NACE,V08504,27 ,,,,,,
FACN,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 160 BORE,,,,,,,PCSSME  ,1997-11-24
FACN,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FACN,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FACN,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FACN,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FACN,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FACN,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FACN,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304 S.S. WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FACN,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED\, NACE,V06017,25 ,,,,,,
FACN,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED\, NACE,V06018,,,,,,,
FACN,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FACN,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08022,,,,,,,
FACN,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED\, NACE,V08023,174,,,,,PCSSME  ,1998-8-4
FACN,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY NACE,V08024,185,,,,,PCSSME  ,1998-11-23
FACN,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY NACE,V08014,175,,,,,PCSSME  ,1998-11-23
FACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, NACE\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60801,6  ,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED\, NACE,V06401,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FACN,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V08405,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,14 ,177,,,,PCSSME  ,1998-8-5
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" & LARGER                                                                                         ,R. F. FLANGED\, TFE SEAT\, NACE,V06803,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, NACE,V06807,14 ,,,,,,
FACN,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FACN,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FACN,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FACN,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FACN,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,,,,,,,
FACN,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS STD WEIGHT MINIMUM),,,,,,,,
FACN,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
FACN,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FACN,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FACN,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08314,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCONEL BELLOWS,V08300,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08315,5  ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCONEL 625 BELLOWS,V08301,5  ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, 321SS BELLOWS,V06202,25 ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V06200,25 ,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06202,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCONEL 625 BELLOWS,V06200,,,,,,PCSSME  ,1997-11-26
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL,,147,160,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08462,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08460,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,147,160,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, WB\, 321SS BELLOWS,V06481,,,,,,PCSSME  ,1997-12-1
FAD ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, WB\, INCO 625 BELLOWS,V06480,,,,,,PCSSME  ,1997-12-1
FAD ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06520,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAD ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FAD ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAD ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FAD ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FAD ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 160,,,,,,,,
FAD ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAD ,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,,,,,,,
FAD ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FAD ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAD ,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAD ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAD ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FAD ,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FAD ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06010,,,,,,,
FAD ,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, API 602,,,,,,,PCSSME  ,1998-8-4
FAD ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08000,,,,,,PCSSME  ,1998-8-4
FAD ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08010,174,,,,,PCSSME  ,1998-8-4
FAD ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08016,185,,,,,PCSSME  ,1998-11-23
FAD ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08011,175,,,,,PCSSME  ,1998-11-23
FAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVES,V60800,6  ,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06410,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL,,,,,,,,
FAD ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08400,,,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,176,,,,,PCSSME  ,1998-8-5
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06800,14 ,18 ,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL,,,,,,,,
FAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,14 ,18 ,176,,,PCSSME  ,1999-1-6
FAD ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FAD ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAD ,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAD ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FAD ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,,,,,,,
FAD ,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAD ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FAD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FAD ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAD ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,1,,CLASS 600 STEEL,,,,,,,,
FAD ,0,TWIN SEAL PLUG VALVES (MAX. 350F)                                                                   ,2,2\" - 16\"                                                                                            ,RAISED FACE FLANGED,V06780,12 ,15 ,,,,,
FAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 STEEL,,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08318,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08310,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08319,5  ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08311,5  ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 STEEL,,64 ,147,160,,,PCSSME  ,1997-12-1
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06203,25 ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06204,25 ,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06203,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06204,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 STEEL\, BOLTED BONNET,,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08463,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08461,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 STEEL,,64 ,147,160,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06490,,,,,,PCSSME  ,1997-2-12
FAD3,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06489,,,,,,PCSSME  ,1997-2-12
FAD3,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FAD3,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06520,,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED CAP,,64 ,,,,,,
FAD3,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08500,27 ,,,,,,
FAD3,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
FAD3,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FAD3,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
FAD3,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 160,,,,,,,,
FAD3,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FAD3,0,FLANGES                                                                                             ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5,,64 ,,,,,,
FAD3,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FAD3,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAD3,0,FLANGES                                                                                             ,4,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAD3,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FAD3,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FAD3,0,GATE VALVES                                                                                         ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED API 602,V06000,25 ,,,,,,
FAD3,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06010,,,,,,,
FAD3,0,GATE VALVES                                                                                         ,4,,CLASS 800 STEEL\, BOLTED BONNET\, API 602,,64 ,,,,,PCSSME  ,1998-8-4
FAD3,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08004,,,,,,PCSSME  ,1998-8-4
FAD3,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08005,174,,,,,PCSSME  ,1998-8-4
FAD3,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08018,185,,,,,PCSSME  ,1998-11-23
FAD3,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08013,175,,,,,PCSSME  ,1998-11-23
FAD3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,4000# - 6000# MALE SOCKETWELD END,,,,,,,,
FAD3,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVES,V60800,6  ,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 STEEL,,64 ,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06410,,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 STEEL\, BOLTED BONNET,,64 ,,,,,,
FAD3,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08403,,,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 600 STEEL,,64 ,150,176,,,PCSSME  ,1998-8-5
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 8\"                                                                                             ,RAISED FACE FLANGED\, TFE SEAT,V06800,16 ,18 ,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,,CLASS 600 STEEL\, BOLTED BONNET,,64 ,150,,,,,
FAD3,0,ORBIT VALVES (MAX. 500F)                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V06805,16 ,18 ,176,,,PCSSME  ,1999-1-6
FAD3,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,64 ,,,,,,
FAD3,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 160 BORE,,,,,,,,
FAD3,0,ORIFICE FLANGES                                                                                     ,3,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FAD3,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
FAD3,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,,,,,,,
FAD3,0,PIPE                                                                                                ,3,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,,,,,,,
FAD3,0,PLUGS                                                                                               ,1,,STEEL ASTM A105 ANSI B16.11,,,,,,,,
FAD3,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FAD3,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
