Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08326,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08304,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08327,5  ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08305,5  ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO (125- 250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06306,25 ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06300,25 ,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06306,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06300,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08453,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08446,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06445,,,,,,PCSSME  ,1997-2-12
FC  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06435,,,,,,PCSSME  ,1997-2-12
FC  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FC  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06512,149,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FC  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08540,27 ,,,,,,
FC  ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FC  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FC  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11\, ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FC  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FC  ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11\, ASME B16.5,,,,,,,,
FC  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FC  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FC  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,REDUCING\, SLIP-ON (NOT ALLOWED),,,,,,,,
FC  ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FC  ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FC  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V06001,25 ,,,,,,
FC  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06002,149,,,,,,
FC  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FC  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FC  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08100,174,,,,,PCSSME  ,1998-8-4
FC  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08102,185,,,,,PCSSME  ,1998-11-23
FC  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08101,175,,,,,PCSSME  ,1998-11-23
FC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING),,,,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06403,149,,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FC  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08440,,,,,,,
FC  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FC  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FC  ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FC  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,,,,,,,
FC  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WT MIN.),,39 ,,,,,,
FC  ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
FC  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FC  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FC  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FC  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FC  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FCA ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,BALL VALVES (METAL SEATED)                                                                          ,2,3\" - 18\"                                                                                            ,RING JOINT FLANGED,V06830,43 ,,,,,,
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08326,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08304,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08327,5  ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08305,5  ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06307,25 ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06301,25 ,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06307,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06301,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08453,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08446,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06446,,,,,,PCSSME  ,1997-2-13
FCA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06436,,,,,,PCSSME  ,1997-2-13
FCA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
FCA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06546,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08540,27 ,,,,,,
FCA ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FCA ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 6000,,,,,,,,
FCA ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11\, ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FCA ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FCA ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.5,,,,,,,,
FCA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FCA ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FCA ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FCA ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING\, ANSI B16.20,,146,,,,,,
FCA ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GATE VALVES                                                                                         ,2,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V06005,25 ,,,,,,
FCA ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED,V06025,43 ,,,,,,
FCA ,0,GATE VALVES                                                                                         ,4,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FCA ,0,GATE VALVES                                                                                         ,5,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FCA ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08100,174,,,,,PCSSME  ,1998-8-4
FCA ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08102,185,,,,,PCSSME  ,1998-11-23
FCA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08101,175,,,,,PCSSME  ,1998-11-23
FCA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FCA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V06451,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCA ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08440,,,,,,,
FCA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FCA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FCA ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11\, MILL CERTS REQUIRED,,2  ,,,,,,
FCA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,42 ,,,,,,
FCA ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALC. WALL THICKNESS\, (STD WT MINIMUM),,46 ,,,,,,
FCA ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO\, ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
FCA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,42 ,188,,,,PCSSME  ,1999-6-15
FCA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FCA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FCA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08326,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08304,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08327,5  ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08305,5  ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 1-1/4 - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06307,25 ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06301,25 ,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06307,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06301,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08453,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08446,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 1-1/4 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06446,,,,,,PCSSME  ,1997-2-13
FCB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06436,,,,,,PCSSME  ,1997-2-13
FCB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
FCB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06516,149,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08540,27 ,,,,,,
FCB ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,2,1/2 - 1-1/2\"                                                                                        ,CLASS 3000,,,,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FCB ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FCB ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5,,,,,,,,
FCB ,0,FLANGES                                                                                             ,2,1\" - 1-1/2\"                                                                                         ,SOCKETWELD SCHEDULE 80 BORE,,,,,,,,
FCB ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FCB ,0,FLANGES                                                                                             ,4,1\" - 24\"                                                                                            ,BLIND,,,,,,,,
FCB ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20\,,,146,,,,,,
FCB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GATE VALVES                                                                                         ,2,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V06005,25 ,,,,,,
FCB ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED API 600,V06006,149,,,,,,
FCB ,0,GATE VALVES                                                                                         ,4,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FCB ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08090,,,,,,PCSSME  ,1998-8-4
FCB ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08100,174,,,,,PCSSME  ,1998-8-4
FCB ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08102,185,,,,,PCSSME  ,1998-11-23
FCB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08101,175,,,,,PCSSME  ,1998-11-23
FCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END 316SS BAR STOCK,V60820,6  ,139,,,,,
FCB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,,,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V06406,149,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCB ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08440,,,,,,,
FCB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FCB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FCB ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FCB ,0,PIPE                                                                                                ,2,1/2\" -1-1/2\"                                                                                        ,SCHEDULE 80,,51 ,,,,,,
FCB ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
FCB ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO \, ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
FCB ,0,PLUGS                                                                                               ,2,1/2\" - 3/4\"                                                                                         ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FCB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FCB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FCB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,51 ,,,,,SILVERM3,2008-12-22
FCD ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
FCD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,2,2\" - 6 \"                                                                                            ,SWING\, WELD-END\, XS BORE,V06542,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,3,8\" - 10\"                                                                                            ,SWING\, WELD-END\, SCH 100 BORE,V06543,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,4,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,CHECK VALVES                                                                                        ,5,3/4\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V06560,27 ,,,,,,
FCD ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FCD ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FCD ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
FCD ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,XS WEIGHT,,,,,,,,
FCD ,0,FITTINGS                                                                                            ,5,8\" - 10\"                                                                                            ,SCHEDULE 100,,,,,,,,
FCD ,0,FLANGES                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5,,3  ,,,,,,
FCD ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XS BORE,,,,,,,,
FCD ,0,FLANGES                                                                                             ,3,2\" - 6\"                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FCD ,0,FLANGES                                                                                             ,4,8\" - 10\"                                                                                            ,WELDING NECK\, SCHEDULE 100 BORE,,,,,,,,
FCD ,0,FLANGES                                                                                             ,5,1/2\" - 10\"                                                                                          ,BLIND,,,,,,,,
FCD ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING\, ANSI B16.20,,146,,,,,,
FCD ,0,GATE VALVES                                                                                         ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RING JOINT FLANGED API 602,V06037,25 ,,,,,PCSSME  ,1999-6-16
FCD ,0,GATE VALVES                                                                                         ,3,2\" - 6\"                                                                                             ,WELD-END\, XS BORE\, API 600,V06062,,,,,,PCSSME  ,1999-6-16
FCD ,0,GATE VALVES                                                                                         ,4,8\" - 10\"                                                                                            ,WELD-END\, SCH 100 BORE,V06063,,,,,,,
FCD ,0,GATE VALVES                                                                                         ,5,,CLASS 800 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FCD ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08021,174,,,,,PCSSME  ,1998-8-4
FCD ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08020,,,,,,PCSSME  ,1998-8-4
FCD ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08026,185,,,,,PCSSME  ,1998-11-23
FCD ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08019,175,,,,,PCSSME  ,1998-11-23
FCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# SOCKETWELD,,,,,,,,
FCD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,2,2\" - 6\"                                                                                             ,WELD-END\, XS BORE,V06432,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,3,8\" - 10\"                                                                                            ,WELD-END\, SCH 100 BORE,V06433,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,4,,CLASS 800 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,GLOBE VALVES                                                                                        ,5,3/4\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08410,,,,,,,
FCD ,0,ORIFICE                                                                                             ,1,,CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FCD ,0,ORIFICE                                                                                             ,2,2\" - 6\"                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
FCD ,0,ORIFICE                                                                                             ,3,8\" - 10\"                                                                                            ,WELDING NECK\, SCHEDULE 100 BORE,,,,,,,,
FCD ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FCD ,0,PIPE                                                                                                ,2,1/2\" - 6\"                                                                                           ,XS WEIGHT,,,,,,,,
