Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FCD ,0,PIPE                                                                                                ,3,8\" - 10\"                                                                                            ,SCHEDULE 100,,,,,,,,
FCD ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
FCD ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FCD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FCD ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,1,,CLASS 1500 1-1/4 CR - 1 MO,,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15415,,,,,,,
FCD ,0,STOP VALVES                                                                                         ,3,2\" ONLY                                                                                             ,WELD-END\, XS BORE,V15405,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,1,,CLASS 600 1-1/4 CR - 1/2 MO,,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,2,3\" - 6\"                                                                                             ,GLOBE TYPE\, WELD-END\, XS BORE,V06861,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,3,8\" - 10\"                                                                                            ,GLOBE TYPE\, WELD-END\, SCH 100 BORE,V06862,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,4,3\" - 6\"                                                                                             ,ANGLE TYPE\, WELD-END\, XS BORE,V06881,,,,,,,
FCD ,0,STOP-CHECK VALVES (NON- RETURN)                                                                     ,5,8\" - 10\"                                                                                            ,ANGLE TYPE\, WELD-END\, SCH 100 BORE,V06882,,,,,,,
FCD ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FCD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FCD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,77 ,147,160,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08358,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08350,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08359,5  ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08351,5  ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 316SS,,147,160,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, WB\, 321SS BELLOWS,V06354,25 ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, WB\, INCO 625 BELLOWS,V06350,25 ,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, 321SS BELLOWS,V06354,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, INCO 625 BELLOWS,V06350,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 316LSS,,77 ,147,160,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08454,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08447,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 316SS,,147,160,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, 321SS BELLOWS,V06447,,,,,,PCSSME  ,1997-2-13
FD  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, INCO 625 BELLOWS,V06437,,,,,,PCSSME  ,1997-2-13
FD  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
FD  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,2,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V06518,27 ,,,,,,
FD  ,0,CHECK VALVES                                                                                        ,3,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06519,,,,,,,
FD  ,0,FITTINGS                                                                                            ,1,,FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FD  ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 3000,,,,,,,,
FD  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234\, GR WP22\, ASME B16.9,,74 ,163,,,,PCSSME  ,1997-11-24
FD  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FD  ,0,FLANGES                                                                                             ,1,,CLASS 600 304SS RING JOINT ASTM A182\, GR F304\, ASME B16.5,,77 ,,,,,,
FD  ,0,FLANGES                                                                                             ,2,1\" - 1-1/2\"                                                                                         ,SOCKETWELD\, XS BORE,,,,,,,,
FD  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FD  ,0,FLANGES                                                                                             ,4,1\" - 24\"                                                                                            ,BLIND,,,,,,,,
FD  ,0,GASKETS                                                                                             ,1,,316SS OVAL RING\, ANSI B16.20,,146,,,,,,
FD  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,GATE VALVES                                                                                         ,2,1\" & LARGER                                                                                         ,RING JOINT FLANGED,V06008,,,,,,,
FD  ,0,GATE VALVES                                                                                         ,3,,CLASS 800 316LSS\, API 602,,,,,,,PCSSME  ,1998-8-4
FD  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08003,51 ,77 ,174,,,PCSSME  ,1998-8-4
FD  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08027,51 ,77 ,185,,,PCSSME  ,1998-11-23
FD  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08009,51 ,77 ,175,,,PCSSME  ,1998-11-23
FD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FD  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FD  ,0,GLOBE VALVES                                                                                        ,2,1\" - 12\"                                                                                            ,RING JOINT FLANGED,V06407,,,,,,,
FD  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 304SS RING JOINT ASTM A182\, GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,77 ,,,,,,
FD  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FD  ,0,PIPE                                                                                                ,1,,SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FD  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XS WEIGHT,,51 ,,,,,,
FD  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,39 ,,,,,,
FD  ,0,PLUGS                                                                                               ,1,,304SS ASTM A182\, GR F304 ANSI B16.11,,,,,,,,
FD  ,0,PLUGS                                                                                               ,2,1/2\" - 3/4\"                                                                                         ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FD  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FD  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGE I-14 THRU I-22.,,,,,,,,
FD  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FD  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FD  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FE  ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,BALL VALVES (METAL SEATED)                                                                          ,2,3\" - 18\"                                                                                            ,RING JOINT FLANGED,V06833,,43 ,,,,,
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08056,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08055,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08066,5  ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08065,5  ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06308,25 ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06302,25 ,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06308,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06302,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, 321SS BELLOWS,V08471,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, INCO 625 BELLOWS,V08470,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 5 CR - 1/2 MO,,147,160,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06448,,,,,,PCSSME  ,1997-2-13
FE  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06438,,,,,,PCSSME  ,1997-2-13
FE  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FE  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06545,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
FE  ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08520,27 ,,,,,,
FE  ,0,FITTINGS                                                                                            ,1,,FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FE  ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 6000,,,,,,,,
FE  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5\, ASME B16.9,,66 ,163,,,,PCSSME  ,1997-11-24
FE  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FE  ,0,FLANGES                                                                                             ,1,,CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.5,,,,,,,,
FE  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FE  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FE  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FE  ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20\,,,146,,,,,,
FE  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GATE VALVES                                                                                         ,2,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V06090,25 ,,,,,,
FE  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED,V06091,43 ,,,,,,
FE  ,0,GATE VALVES                                                                                         ,4,,CLASS 800 5 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FE  ,0,GATE VALVES                                                                                         ,5,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08050,,,,,,PCSSME  ,1998-8-4
FE  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08060,174,,,,,PCSSME  ,1998-8-4
FE  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08062,185,,,,,PCSSME  ,1998-11-23
FE  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08061,175,,,,,PCSSME  ,1998-11-23
FE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,V60820,,,,,,,
FE  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,,6  ,139,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V06450,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 5 CR - 1/2 MO,,,,,,,,
FE  ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08420,,,,,,,
FE  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FE  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FE  ,0,PIPE                                                                                                ,1,,SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5\,MILL CERTS REQUIRED,,2  ,,,,,,
FE  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,42 ,,,,,,
FE  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WT MIN.),,46 ,,,,,,
FE  ,0,PLUGS                                                                                               ,1,,5 CR - 1/2 MO\, ASTM A182 GR F5\, ANSI B16.11,,,,,,,,
FE  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,42 ,188,,,,PCSSME  ,1999-6-15
FE  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FE  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FE  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FE  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FE  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFB ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,BALL VALVES (METAL SEATED)                                                                          ,2,3\" - 18\"                                                                                            ,RING JOINT FLANGED,V06831,43 ,,,,,,
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08324,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08302,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08325,5  ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08303,5  ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06309,25 ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06303,25 ,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06309,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06303,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, 321SS BELLOWS,V08451,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, INCO 625 BELLOWS,V08445,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, 321SS BELLOWS,V06449,,,,,,PCSSME  ,1997-2-13
FFB ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, BB\, SR\, INCO 625 BELLOWS,V06439,,,,,,PCSSME  ,1997-2-13
FFB ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FFB ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06521,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFB ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08530,27 ,,,,,,
FFB ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO\, ASTM A182 GR F9\, SOCKETWELD\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FFB ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FFB ,0,FITTINGS                                                                                            ,3,,SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9\, ME B16.9,,71 ,163,,,,PCSSME  ,1997-11-24
FFB ,0,FITTINGS                                                                                            ,4,1\" - 1-1/2\"                                                                                         ,SCHEDULE 160,,,,,,,,
FFB ,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFB ,0,FLANGES                                                                                             ,1,,CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9\, ASME B16.5,,,,,,,,
FFB ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FFB ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFB ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FFB ,0,GASKETS                                                                                             ,1,,12 CR (410SS) OVAL RING ANSI B16.20\,,,146,,,,,,
FFB ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,GATE VALVES                                                                                         ,2,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V06013,25 ,,,,,,
FFB ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED,V06009,43 ,,,,,,
FFB ,0,GATE VALVES                                                                                         ,4,,CLASS 800 9 CR - 1 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FFB ,0,GATE VALVES                                                                                         ,5,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFB ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08080,174,,,,,PCSSME  ,1998-8-4
FFB ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08082,185,,,,,PCSSME  ,1998-11-23
FFB ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08081,175,,,,,PCSSME  ,1998-11-23
FFB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FFB ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V06408,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFB ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08430,,,,,,,
FFB ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FFB ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFB ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9\,MILL CERTS REQUIRED,,2  ,,,,,,
FFB ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,42 ,,,,,,
FFB ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALC. WALL THICKNESS (STD WT MIN.),,46 ,,,,,,
FFB ,0,PLUGS                                                                                               ,1,,9 CR - 1 MO\, ASTM A182 GR F9\, ANSI B16.11,,,,,,,,
FFB ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FFB ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFB ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FFB ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFB ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFB ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFV ,0,BALL VALVES (METAL SEATED)                                                                          ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,BALL VALVES (METAL SEATED)                                                                          ,2,2\" - 16\"                                                                                            ,RAISED FACE FLANGED,V06832,43 ,,,,,,
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08324,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08302,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08325,5  ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08303,5  ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06310,25 ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"-1-1/2\"                                                                                         ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06304,25 ,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS  BELLOWS,V06310,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06304,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, 321SS BELLOWS,V08451,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1\"-1-1/2\"                                                                                           ,SW\, BB\, SR\, INCO 625 BELLOWS,V08445,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06452,,,,,,PCSSME  ,1997-2-18
FFV ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06440,,,,,,PCSSME  ,1997-2-18
FFV ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FFV ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06522,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFV ,0,CHECK VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, SOCKETWELD,V08530,27 ,,,,,,
FFV ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FFV ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 6000,,,,,,,,
FFV ,0,FITTINGS                                                                                            ,3,,SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9\, ASME B16.9,,71 ,163,,,,PCSSME  ,1997-11-24
