Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FFV ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFV ,0,FLANGES                                                                                             ,1,,CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.5,,,,,,,,
FFV ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FFV ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFV ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FFV ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FFV ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,GATE VALVES                                                                                         ,2,1\" - 1-1/2\"                                                                                         ,RAISED FACE FLANGED,V06014,25 ,,,,,,
FFV ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06011,,,,,,,
FFV ,0,GATE VALVES                                                                                         ,4,,CLASS 800 9 CR - 1 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FFV ,0,GATE VALVES                                                                                         ,5,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFV ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08080,174,,,,,PCSSME  ,1998-8-4
FFV ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08082,185,,,,,PCSSME  ,1998-11-23
FFV ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08081,175,,,,,PCSSME  ,1998-11-23
FFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FFV ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO,,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06409,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFV ,0,GLOBE VALVES                                                                                        ,4,1\" - 1-1/2\"                                                                                         ,SOCKETWELD,V08430,,,,,,,
FFV ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FFV ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFV ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FFV ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,42 ,,,,,,
FFV ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
FFV ,0,PLUGS                                                                                               ,1,,9 CR - 1 MO ASTM A182 GR F9\, ANSI B16.11,,,,,,,,
FFV ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FFV ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFV ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FFV ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFV ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFV ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 9 CR - 1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"- 1-1/2\"                                                                                        ,SW\, BB\, SR\, 321SS  BELLOWS,V08324,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"- 1-1/2\"                                                                                        ,SW\, BB\, SR\, INCO 625  BELLOWS,V08302,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"- 1-1/2\"                                                                                        ,SW/SCRD\, BB\, SR\, 321SS BELLOWS,V08325,5  ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"- 1-1/2\"                                                                                        ,SW/SCRD\, BB\, SR\, INCO 625 BELLOWS,V08303,5  ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 9 CR-1 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"- 1-1/2\"                                                                                        ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06311,25 ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"- 1-1/2\"                                                                                        ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06305,25 ,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,9,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06311,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GATE VALVES                                                                           ,10,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06305,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 9 CR-1 MO,,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, 321SS BELLOWS,V08451,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, BB\, SR\, INCO 625 BELLOWS,V08445,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 9 CR-1 MO (125-250 AARH FACING),,147,160,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, 321SS BELLOWS,V06453,,,,,,PCSSME  ,1997-2-18
FFX ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RF FLGD\, BB\, SR\, INCO 625 BELLOWS,V06441,,,,,,PCSSME  ,1997-2-18
FFX ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FFX ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,2,2\" - 16\"                                                                                            ,SWING\, RAISED FACE FLANGED,V06527,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFX ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V08530,27 ,,,,,,
FFX ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
FFX ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
FFX ,0,FITTINGS                                                                                            ,3,,SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9\, ASME B16.9,,71 ,163,,,,PCSSME  ,1997-11-24
FFX ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-11-24
FFX ,0,FLANGES                                                                                             ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9\, ASME B16.5,,,,,,,,
FFX ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
FFX ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFX ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,REDUCING\, SLIP-ON (NOT ALLOWED,,,,,,,,
FFX ,0,FLANGES                                                                                             ,5,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FFX ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8' CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FFX ,0,GATE VALVES                                                                                         ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RAISED FACE FLANGED,V06023,25 ,,,,,,
FFX ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RAISED FACE FLANGED API 600,V06022,,,,,,,
FFX ,0,GATE VALVES                                                                                         ,4,,CLASS 800 9 CR - 1 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
FFX ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08070,,,,,,PCSSME  ,1998-8-4
FFX ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V08080,174,,,,,PCSSME  ,1998-8-4
FFX ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V08082,185,,,,,PCSSME  ,1998-11-23
FFX ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V08081,175,,,,,PCSSME  ,1998-11-23
FFX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FFX ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING),,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RAISED FACE FLANGED,V06415,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,3,,CLASS 800 9 CR - 1 MO,,,,,,,,
FFX ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V08430,,,,,,,
FFX ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FFX ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FFX ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FFX ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,,,,,,,
FFX ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM),,46 ,,,,,,
FFX ,0,PLUGS                                                                                               ,1,,9 CR - 1 MO ASTM A182 GR F9\, ANSI B16.11,,,,,,,,
FFX ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FFX ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FFX ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FFX ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FFX ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FFX ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FJL ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FJL ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,2,2\" ONLY                                                                                             ,SWING\, RAISED FACE FLANGED,V06524,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 316LSS,,,,,,,,
FJL ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V06523,27 ,,,,,,
FJL ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L\, ANSI B16.11,,,,,,,,
FJL ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FJL ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9,,83 ,167,,,,PCSSME  ,1997-9-9
FJL ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCHEDULE 40S,,,,,,,,
FJL ,0,FLANGES                                                                                             ,1,,CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182\, GR F304L ASME B16.5,,,,,,,,
FJL ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
FJL ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
FJL ,0,FLANGES                                                                                             ,4,1/2\" - 2\"                                                                                           ,BLIND (USE 304SS),,,,,,,,
FJL ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304 INNER RING AND 1/8\" CS CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FJL ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,GATE VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V06012,25 ,162,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,3,1/2\" - 2\"                                                                                           ,RF FLGD\, 316SS TRIM,V06020,25 ,161,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,4,,CLASS 600 316LSS,,,,,,,,
FJL ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V06015,162,,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V06016,5  ,162,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM,V06031,161,,,,,PCSSME  ,1997-11-17
FJL ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM,V06032,5  ,161,,,,PCSSME  ,1997-11-17
FJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
FJL ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,6  ,139,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 316SS,,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,2,2\" ONLY                                                                                             ,RAISED FACE FLANGED,V06412,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 316LSS,,,,,,,,
FJL ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V06411,,,,,,,
FJL ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FJL ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCHEDULE 40S BORE,,,,,,,,
FJL ,0,PIPE                                                                                                ,1,,WELDED STAINLESS STEEL ASTM A312 GR TP304L\,  ASME B36.19M,,2  ,,,,,PCSJKA  ,1997-11-14
FJL ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
FJL ,0,PIPE                                                                                                ,3,2\" - ONLY                                                                                           ,SCHEDULE 40S,,,,,,,,
FJL ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
FJL ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FJL ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FJL ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FJL ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FJL ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FJL ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 316LSS,,147,160,,,,,
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08356,,,,,,,
FLA ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW X SCRD\, WB\, 321SS BELLOWS,V08357,5  ,,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800\, 316L SS,,147,160,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, WB\, 316 SS TRIM\, 321 SS BELLOWS,V08452,,,,,,,
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,,CLASS 600\, 316 SS,,147,160,,,,PCSSME  ,1999-7-14
FLA ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,2\" ONLY                                                                                             ,RF FLGD\, 316 SS TRIM\, 321 SS BELLOWS,V06475,,,,,,PCSSME  ,1999-7-14
FLA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
FLA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FLA ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 316L SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, HORIZ. LIFT,V06523,27 ,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,3,,CLASS 600\, 316 SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,CHECK VALVES                                                                                        ,4,2\" - 12\"                                                                                            ,RF FLGD\, SWING\, 316 SS TRIM,V06502,,,,,,PCSSME  ,1999-7-14
FLA ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L\, ANSI B16.11,,2  ,,,,,,
FLA ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FLA ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L\, ASME B16.9,,2  ,125,167,,,,
FLA ,0,FITTINGS                                                                                            ,4,2\" -12\"                                                                                             ,SCH 40S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,1,,CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.5,,2  ,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,3,2\" - 12\"                                                                                            ,WELDING NECK\,SCH 40S BORE,,,,,,,PCSSME  ,1999-7-14
FLA ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND (USE 316 SS),,,,,,,PCSSME  ,1999-7-23
FLA ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 316 SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 316 INNER RING AND 1/8\" CARBON STEEL CENTERING RING,,136,,,,,SILVERM3,2008-4-5
FLA ,0,GATE VALVES                                                                                         ,1,,CLASS 600 316SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,2,1/2\" - 12\"                                                                                          ,RF FLGD\, 316SS TRIM\, STELLITED SEATS,V06036,25 ,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,3,,CLASS 600 316LSS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316SS TRIM\, STELLITED SEATS,V06015,,,,,,PCSSME  ,1999-7-14
FLA ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SW/SCRD\, 316SS TRIM\, STELLITED SEATS,V06016,5  ,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600\, 316 SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,2,2\" - 8\"                                                                                             ,RF FLGD\, 316 SS TRIM\, STELL. SEATS,V06421,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600\, 316L SS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SW\, 316 SS TRIM\, STELL. SEATS,V06411,,,,,,PCSSME  ,1999-7-14
FLA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-7-14
FLA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 12\"                                                                                            ,WELDING NECK\, SCH 40S BORE,,,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,1,,WELDED SS\, ASTM A312 GR TP316L ASME B36.19M,,2  ,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,PIPE                                                                                                ,3,2\" - 12\"                                                                                            ,SCHEDULE 40S,,,,,,,PCSSME  ,1999-7-14
FLA ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
FLA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
FLA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FLA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FLA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FLA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,1,,CLASS 800 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08360,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08354,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,4,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, 321SS BELLOWS,V08361,5  ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,5,1/2\"-1-1/2\"                                                                                         ,SW/SCRD\, WB\, INCO 625 BELLOWS,V08355,5  ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,6,,CLASS 600 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,7,1/2\"- 2\"                                                                                            ,RTJ FLGD\, WB\, 321SS BELLOWS,V06355,25 ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GATE VALVES                                                                           ,8,1/2\"- 2\"                                                                                            ,RTJ FLGD\, WB\, INCO 625 BELLOWS,V06353,25 ,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,1,,CLASS 800 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,2,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, 321SS BELLOWS,V08443,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,3,1/2\"-1-1/2\"                                                                                         ,SW\, WB\, INCO 625 BELLOWS,V08442,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,4,,CLASS 600 347SS,,2  ,147,160,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,5,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, 321SS BELLOWS,V06454,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BELLOWS- SEAL GLOBE VALVES                                                                          ,6,2\" ONLY                                                                                             ,RTJ FLGD\, WB\, INCO 625 BELLOWS,V06443,,,,,,PCSSME  ,1997-12-1
FQ  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS A194\, GR 7,,,,,,,SILVERM3,2008-4-10
FQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,2,2\" & LARGER                                                                                         ,SWING\, RING JOINT FLANGED,V06528,,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V06529,27 ,,,,,,
FQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GRF321 ANSI B16.11,,,,,,,,
FQ  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
FQ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321\, ASME B16.9,,68 ,167,,,,PCSSME  ,1997-9-9
FQ  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
FQ  ,0,FLANGES                                                                                             ,1,,CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.5,,,,,,,,
FQ  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
FQ  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
FQ  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
FQ  ,0,GASKETS                                                                                             ,1,,347SS OVAL RING\, ANSI B16.20,,146,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,RING JOINT FLANGED,V06024,25 ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,RING JOINT FLANGED API 600,V06024,,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,4,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V06026,,,,,,,
FQ  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V06027,5  ,,,,,,
FQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,2  ,,,,,,
FQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,3/4\"                                                                                                ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,6  ,139,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,2,2\" - 12\"                                                                                            ,RING JOINT FLANGED,V06416,,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,3,,CLASS 600 347SS,,2  ,,,,,,
FQ  ,0,GLOBE VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V06417,,,,,,,
FQ  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
FQ  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
