Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
FQ  ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP321\, ASME B36.19M\, MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
FQ  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,51 ,,,,,,
FQ  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
FQ  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F321\, ANSI B16.11,,,,,,,,
FQ  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
FQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
FQ  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
FQ  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
FQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
FQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 STEEL\, BOLTED CAP,,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END\, (BORE TO MATCH PIPE),V09503,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZ. LIFT\, RING JOINT FLANGED,V15522,,,,,,,
GA  ,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZ LIFT\, WELD-END (BORE TO MATCH PIPE),V15501,,,,,,,
GA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
GA  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
GA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
GA  ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
GA  ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GA  ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GA  ,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GA  ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GA  ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GA  ,0,FLANGES                                                                                             ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GA  ,0,FLANGES                                                                                             ,6,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
GA  ,0,FLANGES                                                                                             ,7,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GA  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GA  ,0,GATE VALVES                                                                                         ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09000,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09020,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15002,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,6,2\" ONLY                                                                                             ,RING JOINT FLANGED,V15042,,,,,,,
GA  ,0,GATE VALVES                                                                                         ,7,,CLASS 1500 STEEL\, BB\, API 602,,,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15000,174,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15067,185,,,,,PCSSME  ,1998-11-23
GA  ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V15049,175,,,,,PCSSME  ,1998-11-23
GA  ,0,GATE VALVES                                                                                         ,12,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15001,25 ,111,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,13,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GA  ,0,GATE VALVES                                                                                         ,14,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,PCSSME  ,1998-8-4
GA  ,0,GATE VALVES                                                                                         ,15,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,2,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09400,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,3,3\" - 14\"                                                                                            ,RING JOINT FLANGED,V09420,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09401,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,,,,,,,
GA  ,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, TFE SEAT,V09800,,,,,,,
GA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,2\" - 8\"                                                                                             ,WELD-END\, TFE SEAT (BORE TO MATCH PIPE),V09801,,,,,,,
GA  ,0,ORIFICE FLANGES                                                                                     ,1,,STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GA  ,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GA  ,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, XS BORE,,,,,,,,
GA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
GA  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GA  ,0,PIPE                                                                                                ,3,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
GA  ,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
GA  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GA  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GA  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 STEEL\, BOLTED CAP,,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END (BORE TO MATCH PIPE),V09503,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZ LIFT\, RING JOINT FLANGED,V15522,,,,,,,
GAC ,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZ LIFT\, WELD-END (BORE TO MATCH PIPE),V15501,,,,,,,
GAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
GAC ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 6000,,,,,,,,
GAC ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
GAC ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC ,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GAC ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAC ,0,FLANGES                                                                                             ,5,1/2\" ONLY                                                                                           ,SOCKETWELD\, XXS BORE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,6,3/4\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,7,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAC ,0,FLANGES                                                                                             ,8,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GAC ,0,GATE VALVES                                                                                         ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09000,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09020,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15002,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,6,2\" ONLY                                                                                             ,RING JOINT FLANGED,V15042,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,7,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GAC ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09001,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,9,,CLASS 1500 STEEL\, BB\, API 602,,,,,,,PCSSME  ,1998-8-4
GAC ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
GAC ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15000,174,,,,,PCSSME  ,1998-8-4
GAC ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15067,185,,,,,PCSSME  ,1998-11-23
GAC ,0,GATE VALVES                                                                                         ,13,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15001,25 ,111,,,,PCSSME  ,1998-8-4
GAC ,0,GATE VALVES                                                                                         ,14,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15003,111,,,,,,
GAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,2,3\" - 12\"                                                                                            ,WELD-END (BORE TO MATCH BORE),V09400,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,3,3\" - 12\"                                                                                            ,RING JOINT FLANGED,V09420,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 STEEL\,BOLTED BONNET,,111,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09401,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,,,,,,,
GAC ,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, TFE SEAT,V09800,,,,,,,
GAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,2\" - 8\"                                                                                             ,WELD-END\, TFE SEAT (BORE TO MATCH PIPE),V09801,,,,,,,
GAC ,0,ORIFICE FLANGES                                                                                     ,1,,STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GAC ,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAC ,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
GAC ,0,PIPE                                                                                                ,2,1/2\" ONLY                                                                                           ,XXS WEIGHT,,51 ,,,,,,
GAC ,0,PIPE                                                                                                ,3,3/4\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GAC ,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
GAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GAC ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GACN,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GACN,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,1,,CLASS 900 STEEL\, BOLTED CAP,,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END\, NACE (BORE TO MATCH PIPE),V09504,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GACN,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V15537,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZ LIFT\, RTJ FLGD\, NACE,V15527,,,,,,,
GACN,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZ LIFT\, WELD-END NACE (BORE TO MATCH PIPE),V15502,,,,,,,
GACN,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,2,1/2\" ONLY                                                                                           ,CLASS 9000,,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,3,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,4,,SEAMLESS STEEL BUTTWELDING  ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
GACN,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-9-9
GACN,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GACN,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GACN,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GACN,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GACN,0,FLANGES                                                                                             ,5,1/2\" ONLY                                                                                           ,SOCKETWELD\, XXS BORE,,,,,,,,
GACN,0,FLANGES                                                                                             ,6,3/4\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GACN,0,FLANGES                                                                                             ,7,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GACN,0,FLANGES                                                                                             ,8,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GACN,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GACN,0,GATE VALVES                                                                                         ,1,,CLASS 900 STEEL\,PRESS. SEAL BONNET,,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END\, NACE(BORE TO MATCH PIPE),V09003,,,,,,,
GACN,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, NACE,V09023,,,,,,,
GACN,0,GATE VALVES                                                                                         ,4,,CLASS 1500 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END\, NACE (BORE TO MATCH PIPE),V15010,,,,,,,
GACN,0,GATE VALVES                                                                                         ,6,2\" ONLY                                                                                             ,RING JOINT FLANGED\, NACE,V15040,,,,,,,
GACN,0,GATE VALVES                                                                                         ,7,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GACN,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, NACE (BORE TO MATCH PIPE),V09006,,,,,,,
GACN,0,GATE VALVES                                                                                         ,9,,CLASS 1500 STEEL\, BB\, API 602,,,,,,,PCSSME  ,1998-8-4
GACN,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V15036,,,,,,,
GACN,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED\, NACE,V15008,174,,,,,PCSSME  ,1998-8-4
GACN,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY NACE,V15068,185,,,,,PCSSME  ,1998-11-23
GACN,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY NACE,V15061,175,,,,,PCSSME  ,1998-11-23
GACN,0,GATE VALVES                                                                                         ,14,1\" - 2\"                                                                                             ,RING JOINT FLANGED\, NACE,V15009,25 ,111,,,,,
GACN,0,GATE VALVES                                                                                         ,15,2\" ONLY                                                                                             ,WELD-END\, NACE (BORE TO MATCH PIPE),V15018,111,,,,,,
GACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GACN,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, NACE 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60801,6  ,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,2,3\" - 12\"                                                                                            ,WELD-END\, NACE (BORE TO MATCH PIPE),V09403,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,3,3\" - 12\"                                                                                            ,RING JOINT FLANGED\, NACE,V09423,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,WELD-END\, NACE (BORE TO MATCH PIPE),V09407,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, NACE,V15429,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED\, NACE,V15419,,,,,,,
GACN,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END\, NACE (BORE TO MATCH PIPE),V15406,,,,,,,
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,178,,,PCSSME  ,1998-8-5
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" ONLY                                                                                             ,RTJ FLGD\, TFE SEAT\, NACE,V09804,,,,,,,
GACN,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,2\" - 8\"                                                                                             ,WELD-END\, TFE SEAT\, NACE (BORE TO MATCH PIPE),V09805,,,,,,,
GACN,0,ORIFICE FLANGES                                                                                     ,1,,STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GACN,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GACN,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GACN,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
GACN,0,PIPE                                                                                                ,2,1/2\" ONLY                                                                                           ,XXS WEIGHT,,51 ,,,,,,
GACN,0,PIPE                                                                                                ,3,3/4\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GACN,0,PIPE                                                                                                ,4,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GACN,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
GACN,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GACN,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GACN,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GACN,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GACN,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GACN,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GAD ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 STEEL\, BOLTED CAP,,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END (BORE TO MATCH PIPE),V09510,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 STEEL,,27 ,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15522,,,,,,,
GAD ,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15523,,,,,,,
GAD ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
GAD ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
GAD ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
GAD ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
GAD ,0,FITTINGS                                                                                            ,5,3\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GAD ,0,FLANGES                                                                                             ,1,,CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
GAD ,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAD ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GAD ,0,FLANGES                                                                                             ,4,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
