Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
GAD ,0,FLANGES                                                                                             ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GAD ,0,FLANGES                                                                                             ,6,2\" ONLY                                                                                             ,WELDING NECK\, XS BORE,,,,,,,,
GAD ,0,FLANGES                                                                                             ,7,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GAD ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
GAD ,0,GATE VALVES                                                                                         ,1,,CLASS 900 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09005,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09025,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 STEEL\, PRESS. SEAL BONNET,,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15022,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,6,2\" ONLY                                                                                             ,RING JOINT FLANGED,V15046,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,7,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GAD ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09007,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,9,,CLASS 1500 STEEL\, BB\, API 602,,,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
GAD ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15000,174,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15067,185,,,,,PCSSME  ,1998-11-23
GAD ,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V15049,175,,,,,PCSSME  ,1998-11-23
GAD ,0,GATE VALVES                                                                                         ,14,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15019,25 ,,,,,PCSSME  ,1998-8-4
GAD ,0,GATE VALVES                                                                                         ,15,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15029,111,,,,,,
GAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 STEEL\,PRESS. SEAL BONNET,,111,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,2,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09405,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,3,3\" - 14\"                                                                                            ,RING JOINT FLANGED,V09425,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 STEEL\, BOLTED BONNET,,111,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09408,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 STEEL,,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,,,,,,,
GAD ,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15427,95 ,,,,,PCSSME  ,1997-12-4
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 900 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, TFE SEAT,V09802,,,,,,,
GAD ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,2\" - 8\"                                                                                             ,WELD-END\, TFE SEAT (BORE TO MATCH PIPE),V09803,,,,,,,
GAD ,0,ORIFICE FLANGES                                                                                     ,1,,STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GAD ,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GAD ,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, XS BORE,,,,,,,,
GAD ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
GAD ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GAD ,0,PIPE                                                                                                ,3,2\" ONLY                                                                                             ,XS WEIGHT,,,,,,,,
GAD ,0,PIPE                                                                                                ,4,3\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
GAD ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GAD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GAD ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GCG ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GCG ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 1-1/4 - 1/2 MO\, BC,,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END (BORE TO MATCH PIPE),V09505,27 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 1-1/4 CR - 1/2 MO,,27 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15534,,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15500,25 ,,,,,,
GCG ,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15521,,,,,,,
GCG ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
GCG ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
GCG ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11\, ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
GCG ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GCG ,0,FLANGES                                                                                             ,1,,CLASS 900 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.5,,,,,,,,
GCG ,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GCG ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GCG ,0,FLANGES                                                                                             ,4,,CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.5,,,,,,,,
GCG ,0,FLANGES                                                                                             ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GCG ,0,FLANGES                                                                                             ,6,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GCG ,0,FLANGES                                                                                             ,7,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GCG ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
GCG ,0,GATE VALVES                                                                                         ,1,,CLASS 900 1-1/4 CR - 1/2 MO\, PRESS. SB,,111,,,,,,
GCG ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09002,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09022,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,4,,CLASS 900 1-1/4 CR - 1/2 MO\, BB,,111,,,,,,
GCG ,0,GATE VALVES                                                                                         ,5,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09008,,,,,,,
GCG ,0,GATE VALVES                                                                                         ,6,,CLASS 1500 1-1/4 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15033,,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15004,174,,,,,PCSSME  ,1998-8-4
GCG ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15069,185,,,,,PCSSME  ,1998-11-25
GCG ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V15062,175,,,,,PCSSME  ,1998-11-25
GCG ,0,GATE VALVES                                                                                         ,11,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15005,25 ,,,,,,
GCG ,0,GATE VALVES                                                                                         ,12,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15006,,,,,,PCSSME  ,1998-8-4
GCG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GCG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 1-1/4 CR - 1/2 MO\, PRESS. SB,,111,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,2,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09402,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,3,3\" - 14\"                                                                                            ,RING JOINT FLANGED,V09422,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 1-1/4 CR - 1/2 MO\, BB,,111,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09409,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 1-1/4 CR - 1/2 MO,,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15430,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15400,,,,,,,
GCG ,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15417,,,,,,,
GCG ,0,ORIFICE FLANGES                                                                                     ,1,,1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.36 WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GCG ,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GCG ,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GCG ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
GCG ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GCG ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MIN.),,,,,,,,
GCG ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11\, ANSI B16.11,,,,,,,,
GCG ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,51 ,188,,,,PCSSME  ,1999-6-15
GCG ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GCG ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GCG ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GCG ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GCG ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,51 ,,,,,SILVERM3,2008-12-22
GD  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
GD  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 2-1/4 - 1 MO\, BC,,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END (BORE TO MATCH PIPE),V09511,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 2-1/4 CR - 1 MO,,27 ,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15535,,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,5,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15511,25 ,,,,,,
GD  ,0,CHECK VALVES                                                                                        ,6,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15506,,,,,,,
GD  ,0,FITTINGS                                                                                            ,1,,FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
GD  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
GD  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234 GR WP22\, ASME B16.9,,74 ,163,,,,PCSSME  ,1997-11-24
GD  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GD  ,0,FLANGES                                                                                             ,1,,CLASS 900 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22\, ASME B16.5,,,,,,,,
GD  ,0,FLANGES                                                                                             ,2,3\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GD  ,0,FLANGES                                                                                             ,3,3\" - 24\"                                                                                            ,BLIND,,,,,,,,
GD  ,0,FLANGES                                                                                             ,4,,CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22\, ASME B16.5,,,,,,,,
GD  ,0,FLANGES                                                                                             ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
GD  ,0,FLANGES                                                                                             ,6,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GD  ,0,FLANGES                                                                                             ,7,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
GD  ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
GD  ,0,GATE VALVES                                                                                         ,1,,CLASS 900 2-1/4 CR - 1 MO\,PSB,,111,,,,,,
GD  ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09004,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09024,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,4,,CLASS 900 2-1/4 CR - 1 MO\,BB,,111,,,,,,
GD  ,0,GATE VALVES                                                                                         ,5,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09009,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,6,,CLASS 1500 2-1/4 CR - 1 MO\, API 602,,,,,,,PCSSME  ,1998-8-4
GD  ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15034,,,,,,,
GD  ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15011,174,,,,,PCSSME  ,1998-8-4
GD  ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15070,185,,,,,PCSSME  ,1998-11-25
GD  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V15063,175,,,,,PCSSME  ,1998-11-25
GD  ,0,GATE VALVES                                                                                         ,11,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15012,25 ,,,,,,
GD  ,0,GATE VALVES                                                                                         ,12,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15013,,,,,,,
GD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 2-1/4 CR - 1 MO\,PSB,,111,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,2,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09404,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,3,3\" - 14\"                                                                                            ,RING JOINT FLANGED,V09424,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 2-1/4 CR - 1 MO. BB,,111,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09410,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 2-1/4 CR - 1 MO,,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15431,,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,8,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15407,25 ,,,,,,
GD  ,0,GLOBE VALVES                                                                                        ,9,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15408,,,,,,,
GD  ,0,ORIFICE FLANGES                                                                                     ,1,,2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22\, ASME B16.36 WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
GD  ,0,ORIFICE FLANGES                                                                                     ,2,3\" - 24\"                                                                                            ,CLASS 900 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GD  ,0,ORIFICE FLANGES                                                                                     ,3,2\" ONLY                                                                                             ,CLASS 1500 WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GD  ,0,PIPE                                                                                                ,1,,SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
GD  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
GD  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
GD  ,0,PLUGS                                                                                               ,1,,2-1/4 CR - 1 MO ASTM A182 GR F22\, ANSI B16.11,,,,,,,,
GD  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GD  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GD  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GD  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GD  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GQ  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194 GR 7,,,,,,,SILVERM3,2008-4-10
GQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 900 347SS\, BOLTED CAP,,2  ,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,2,3\" & LARGER                                                                                         ,SWING\, WELD-END (BORE TO MATCH PIPE),V09512,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,3,,CLASS 1500 347SS,,2  ,27 ,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,4,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15528,,,,,,,
GQ  ,0,CHECK VALVES                                                                                        ,5,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15529,,,,,,,
GQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ASME B16.11\, MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,,,,,PCSSME  ,1997-11-24
GQ  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
GQ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321\, ASME B16.9,,2  ,68 ,167,,,PCSSME  ,1997-11-24
GQ  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
GQ  ,0,FLANGES                                                                                             ,1,,CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.5,,2  ,,,,,,
GQ  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
GQ  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GQ  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
GQ  ,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 900 347SS\, PRESS. SEAL BONNET,,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,2,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09011,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,3,3\" & LARGER                                                                                         ,RING JOINT FLANGED,V09021,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 347SS\, PRESS. SEAL BONNET,,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15027,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,6,2\" ONLY                                                                                             ,RING JOINT FLANGED,V15043,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,7,,CLASS 900 347SS\, BOLTED BONNET,,2  ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V09012,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,9,,CLASS 1500 347SS\, API 602,,2  ,,,,,PCSSME  ,1998-8-4
GQ  ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15028,,,,,,,
GQ  ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15024,174,,,,,PCSSME  ,1998-8-4
GQ  ,0,GATE VALVES                                                                                         ,12,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT BODY,V15071,185,,,,,PCSSME  ,1998-11-25
GQ  ,0,GATE VALVES                                                                                         ,13,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT BODY,V15064,175,,,,,PCSSME  ,1998-11-25
GQ  ,0,GATE VALVES                                                                                         ,14,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15025,25 ,111,,,,,
GQ  ,0,GATE VALVES                                                                                         ,15,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15030,111,,,,,,
GQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
GQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,2  ,,6  ,139,,,
GQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 900 347SS\, PRESS. SEAL BONNET,,2  ,111,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,2,3\" - 12\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09406,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,3,3\" - 12\"                                                                                            ,RING JOINT FLANGED,V09426,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,4,,CLASS 900 347SS\, BOLTED BONNET,,2  ,111,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,WELD-END (BORE TO MATCH PIPE),V09411,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,6,,CLASS 1500 347SS,,2  ,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,7,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15425,,,,,,,
GQ  ,0,GLOBE VALVES                                                                                        ,8,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15426,,,,,,,
GQ  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,,,,,,
GQ  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
GQ  ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP321\, ASME B36.19M\, MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
GQ  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,51 ,,,,,,
GQ  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (SCHEDULE 80S MINIMUM),,,,,,,,
GQ  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F321\, ANSI B16.11,,,,,,,,
GQ  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
GQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
GQ  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
GQ  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
GQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
GQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-22
HA  ,0,BALL VALVES (400F MAX.)                                                                             ,1,,1500# STEEL,V15810,53 ,,,,,,
HA  ,0,BALL VALVES (400F MAX.)                                                                             ,2,2\" & LARGER                                                                                         ,RING JOINT FLANGED,,,,,,,,
HA  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HA  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,27 ,,,,,,
