Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
HA  ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZ. LIFT\, RING JOINT FLANGED,V15522,25 ,27 ,,,,,
HA  ,0,CHECK VALVES                                                                                        ,4,2\" ONLY                                                                                             ,HORIZ. LIFT\, WELD-END (BORE TO MATCH PIPE),V15501,27 ,,,,,,
HA  ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15530,,,,,,,
HA  ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
HA  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
HA  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
HA  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HA  ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HA  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
HA  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HA  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HA  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HA  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,145,,,,,
HA  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V15000,174,,,,,PCSSME  ,1998-8-11
HA  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15067,185,,,,,PCSSME  ,1998-11-25
HA  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15049,175,,,,,PCSSME  ,1998-11-25
HA  ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED API 602,V15001,25 ,,,,,,
HA  ,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15020,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,8,2\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15002,,,,,,,
HA  ,0,GATE VALVES                                                                                         ,9,2\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15042,,,,,,,
HA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HA  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,145,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,2,1/2 - 1-1/2\"                                                                                        ,SOCKETWELD,V15416,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,25 ,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END\,BB\, (BORE TO MATCH PIPE),V15412,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,6,3\" - 14\"                                                                                            ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15402,,,,,,,
HA  ,0,GLOBE VALVES                                                                                        ,7,3\" - 14\"                                                                                            ,RING JOINT FLANGED\, PSB,V15437,,,,,,,
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 1500 STEEL,,16 ,18 ,176,,,PCSSME  ,1999-1-6
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, TFE SEAT,V15800,25 ,,,,,,
HA  ,0,ORBIT VALVES (MAX. 500F)                                                                            ,3,2\" - 4\"                                                                                             ,WELD-END\, TFE SEAT (BORE TO MATCH PIPE),V15801,,,,,,,
HA  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HA  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HA  ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
HA  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
HA  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS\,(XS MIN.),,,,,,,,
HA  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
HA  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HA  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HA  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HA  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HA  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HA  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HA1 ,0,BALL VALVES                                                                                         ,1,,CLASS 1500\, 316 SS,,355,365,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,2,1/2\" - 3/4\"                                                                                         ,SW\, TFE SEATS,V15822,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,3,1/2\" - 3/4\"                                                                                         ,SW/SCRD\, TFE SEATS,V15820,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,4,,CLASS 1500 STEEL,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,BALL VALVES                                                                                         ,5,1/2\" - 2\"                                                                                           ,SW\, NYLON SEAT,V15821,353,355,365,,,PCSSME  ,1999-7-23
HA1 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HA1 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HA1 ,0,CHECK VALVES                                                                                        ,1,,316L SS\, 5000 PSIG @ 100F,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,2,1/2\" - 3/4\"                                                                                         ,AXIALLY SPRING LOADED\, METAL SEAT,V15550,,,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,3,,BRONZE\, 6000 PSIG @ 100F,,351,356,,,,PCSSME  ,1999-6-30
HA1 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 2\"                                                                                           ,SPECIAL UNION ENDS,V60500,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
HA1 ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,350,,,,PCSSME  ,1999-6-30
HA1 ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCH 160,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RF\, ASTM A105\, ASME B16.5,,350,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
HA1 ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCH 160 BORE,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,FLANGES                                                                                             ,4,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,PCSSME  ,1999-6-30
HA1 ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GATE VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,SOCKETWELD,V15017,352,365,,,,PCSSME  ,1999-6-30
HA1 ,0,GATE VALVES                                                                                         ,3,1/2\" - 2\"                                                                                           ,SOCKETWELD/SCREWED,V15000,5  ,,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,1,,316 SS 6000 PSIG @ 100F,,351,356,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 2\"                                                                                           ,THREADED UNION ENDS\, VESPEL SEAT (FOR SHUT-OFF),V15451,,,,,,PCSSME  ,1999-6-30
HA1 ,0,GLOBE VALVES                                                                                        ,3,1/2\" - 2\"                                                                                           ,THREADED UNION ENDS\, VESPEL SEAT (FOR FLOW CONTROL),V15452,,,,,,PCSSME  ,1999-6-30
HA1 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STEEL RF\, ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCH 160 BORE,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
HA1 ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,334,388,406,,,PCSSME  ,1999-7-23
HA1 ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ASME B16.11,,,,,,,PCSSME  ,1999-6-30
HA1 ,0,PLUGS                                                                                               ,2,1/2\" - 2\"                                                                                           ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-30
HA1 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HA1 ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HA1 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HA1 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HA1 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HA3 ,0,BALL VALVES                                                                                         ,1,,CLASS 1500\, 316 SS,,355,365,,,,,
HA3 ,0,BALL VALVES                                                                                         ,2,1/2\" - 3/4\"                                                                                         ,SW\, TFE SEATS,V15822,,,,,,,
HA3 ,0,BALL VALVES                                                                                         ,3,1/2\" - 3/4\"                                                                                         ,SW/SCRD\, TFE SEATS,V15820,,,,,,,
HA3 ,0,BALL VALVES                                                                                         ,4,,CLASS 1500 LTCS,,2  ,373,,,,PCSSME  ,1999-7-23
HA3 ,0,BALL VALVES                                                                                         ,5,1/2\" - 2\"                                                                                           ,SW\, TFE SEAT,V15823,353,355,365,,,PCSSME  ,1999-6-30
HA3 ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HA3 ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HA3 ,0,CHECK VALVES                                                                                        ,1,,316L SS\, 5000 PSIG @ 100F,,,,,,,,
HA3 ,0,CHECK VALVES                                                                                        ,2,1/2\" - 3/4\"                                                                                         ,AXIALLY SPRING LOADED\, METAL SEAT,V15551,,,,,,PCSSME  ,1999-6-30
HA3 ,0,CHECK VALVES                                                                                        ,3,,BRONZE\, 6000 PSIG @ 100F,,351,,,,,PCSSME  ,1999-7-23
HA3 ,0,CHECK VALVES                                                                                        ,4,1/2\" - 2\"                                                                                           ,SPECIAL UNION ENDS,V60500,,,,,,,
HA3 ,0,FITTINGS                                                                                            ,1,,FORGED LOW TEMP. CARBON STEEL\, SW\, ASTM A350\, GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,PCSSME  ,1999-7-23
HA3 ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
HA3 ,0,FITTINGS                                                                                            ,3,,SEAMLESS LOW TEMP. CARBON STEEL\, BUTTWELDING\, ASTM A420 GR WPL6\, ASME B16.9,,2  ,350,373,450,,PCSSME  ,1999-7-23
HA3 ,0,FITTINGS                                                                                            ,4,2\" ONLY                                                                                             ,SCH 160,,,,,,,,
HA3 ,0,FLANGES                                                                                             ,1,,CLASS 1500 LTCS RF\, ASTM A350\, GR. LF2\, CLASS 1\, ASME B16.5,,2  ,350,373,,,PCSSME  ,1999-7-23
HA3 ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
HA3 ,0,FLANGES                                                                                             ,3,2\" ONLY                                                                                             ,WELDING NECK\, SCH 160 BORE,,,,,,,,
HA3 ,0,FLANGES                                                                                             ,4,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
HA3 ,0,GASKETS                                                                                             ,1,,SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER\, 1/8\" THICK 304SS INNER RING\, 1/8\" THICK CARBON STEEL CENTERING RING,,136,,,,,,
HA3 ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 LTCS,,2  ,373,,,,PCSSME  ,1999-7-23
HA3 ,0,GATE VALVES                                                                                         ,2,1/2\" - 2\"                                                                                           ,SOCKETWELD,V15051,352,365,,,,PCSSME  ,1999-6-30
HA3 ,0,GLOBE VALVES                                                                                        ,1,,316 SS 6000 PSIG @ 100F,,,,,,,PCSSME  ,1999-7-23
HA3 ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 2\"                                                                                           ,THREADED UNION ENDS\, VESPEL SEAT (FOR SHUT-OFF),V15451,351,356,,,,PCSSME  ,1999-7-23
HA3 ,0,GLOBE VALVES                                                                                        ,3,1/2\" - 2\"                                                                                           ,THREADED UNION ENDS\, VESPEL SEAT (FOR FLOW CONTROL),V15452,351,,,,,PCSSME  ,1999-7-23
HA3 ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STEEL RF\, ASTM A105\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,373,,,,PCSSME  ,1999-7-23
HA3 ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, SCH 160 BORE,,,,,,,,
HA3 ,0,PIPE                                                                                                ,1,,SEAMLESS LOW TEMP. CARBON STEEL ASTM A333 GR 6\, ASME B36.10M,,2  ,373,,,,PCSSME  ,1999-6-30
HA3 ,0,PIPE                                                                                                ,2,1/2\" - 2\"                                                                                           ,SCHEDULE 160,,334,406,,,,,
HA3 ,0,PLUGS                                                                                               ,1,,LTCS ASTM A350 GR. LF2\, CLASS 1\, ASME B16.11,,2  ,373,,,,PCSSME  ,1999-7-23
HA3 ,0,PLUGS                                                                                               ,2,1/2\" - 2\"                                                                                           ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,,
HA3 ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HA3 ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HA3 ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HA3 ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HA3 ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,27 ,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZ. LIFT\, RING JOINT FLANGED,V15522,27 ,,,,,,
HAC ,0,CHECK VALVES                                                                                        ,4,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15501,,27 ,,,,,
HAC ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15530,,,,,,,
HAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
HAC ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 9000,,,,,,,,
HAC ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
HAC ,0,FITTINGS                                                                                            ,4,1\" - 1-1/2\"                                                                                         ,XXS WEIGHT,,,,,,,,
HAC ,0,FITTINGS                                                                                            ,5,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HAC ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HAC ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
HAC ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HAC ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HAC ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,,,,,,
HAC ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,3,1/2\" -1-1/2\"                                                                                        ,SOCKETWELD/SCREWED API 602,V15000,174,,,,,PCSSME  ,1998-8-11
HAC ,0,GATE VALVES                                                                                         ,4,1/2\" -1-1/2\"                                                                                        ,MALE SW/FEMALE SW\, EXT. BODY,V15067,185,,,,,PCSSME  ,1998-11-25
HAC ,0,GATE VALVES                                                                                         ,5,1/2\" -1-1/2\"                                                                                        ,MALE SW/FEMALE THREAD\, EXT. BODY,V15049,175,,,,,PCSSME  ,1998-11-25
HAC ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED API 602,V15001,25 ,,,,,,
HAC ,0,GATE VALVES                                                                                         ,7,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15003,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15020,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,9,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15002,,,,,,,
HAC ,0,GATE VALVES                                                                                         ,10,3\" & LARGER                                                                                         ,RING JOINT FLANGED\,PSB,V15042,,,,,,,
HAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15401,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15412,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,6,3\" - 12\"                                                                                            ,WELD-END\, PSB\, (BORE TO MATCH PIPE)\,,V15402,,,,,,,
HAC ,0,GLOBE VALVES                                                                                        ,7,3\" - 12\"                                                                                            ,RING JOINT FLANGED\, PSB,V15437,,,,,,,
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,1,,CLASS 1500 STEEL,,16 ,183,,,,PCSSME  ,1998-8-7
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, METAL SEAT,V15804,25 ,,,,,,
HAC ,0,ORBIT VALVES (800F MAX.)                                                                            ,3,2\" - 4\"                                                                                             ,WELD-END\, METAL SEAT (BORE TO MATCH PIPE),V15805,,,,,,,
HAC ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HAC ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
HAC ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HAC ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
HAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HAC ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HAD ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HAD ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,27 ,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZ. LIFT\, RING JOINT FLANGED,V15522,25 ,27 ,,,,,
HAD ,0,CHECK VALVES                                                                                        ,4,2\" ONLY                                                                                             ,HORIZ. LIFT\, WELD-END (BORE TO MATCH PIPE),V15523,27 ,,,,,,
HAD ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15531,,,,,,,
HAD ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
HAD ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
HAD ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
HAD ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HAD ,0,FLANGES                                                                                             ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
HAD ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
HAD ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HAD ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HAD ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HAD ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,111,,,,,,
HAD ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
HAD ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V15000,174,,,,,PCSSME  ,1998-8-11
HAD ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15067,185,,,,,PCSSME  ,1998-11-25
HAD ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15049,175,,,,,PCSSME  ,1998-11-25
HAD ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED API 602,V15019,25 ,,,,,,
HAD ,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15029,,,,,,,
HAD ,0,GATE VALVES                                                                                         ,8,2\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15026,,,,,,,
HAD ,0,GATE VALVES                                                                                         ,9,2\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15046,,,,,,,
HAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HAD ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
HAD ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,111,,,,,,
HAD ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
HAD ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15418,25 ,,,,,,
HAD ,0,GLOBE VALVES                                                                                        ,4,2\" - 14\"                                                                                            ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15427,,,,,,PCSJKA  ,1997-11-14
HAD ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END (BORE TO MATCH PIPE)\, PSB,V15423,,,,,,PCSJKA  ,1997-11-14
HAD ,0,ORBIT VALVES (800F MAX.)                                                                            ,1,,CLASS 1500 STEEL,,16 ,176,,,,PCSSME  ,1999-1-6
HAD ,0,ORBIT VALVES (800F MAX.)                                                                            ,2,2\" ONLY                                                                                             ,RING JOINT FLANGED\, METAL SEAT,V15802,25 ,,,,,,
HAD ,0,ORBIT VALVES (800F MAX.)                                                                            ,3,2\" - 4\"                                                                                             ,WELD-END\, METAL SEAT (BORE TO MATCH PIPE),V15803,,,,,,,
HAD ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HAD ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HAD ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
HAD ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 160,,51 ,,,,,,
HAD ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HAD ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
HAD ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HAD ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HAD ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HAD ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HAD ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
