Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
HAD ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HC  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HC  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HC  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 1-1/4 CR - 1/2 MO,,,,,,,,
HC  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15534,27 ,,,,,,
HC  ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15500,25 ,27 ,,,,,
HC  ,0,CHECK VALVES                                                                                        ,4,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15521,,27 ,,,,,
HC  ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15532,,,,,,,
HC  ,0,FITTINGS                                                                                            ,1,,FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
HC  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 9000,,,,,,,,
HC  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11\, ASME B16.9,,67 ,163,,,,PCSSME  ,1997-11-24
HC  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HC  ,0,FLANGES                                                                                             ,1,,CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.5,,,,,,,,
HC  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
HC  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HC  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HC  ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING\, ANSI B16.20,,146,,,,,,
HC  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 1-1/4 CR - 1/2 MO,,111,,,,,,
HC  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15033,,,,,,,
HC  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V15004,174,,,,,PCSSME  ,1998-8-11
HC  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15069,185,,,,,PCSSME  ,1998-11-25
HC  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15062,175,,,,,PCSSME  ,1998-11-25
HC  ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15005,25 ,,,,,,
HC  ,0,GATE VALVES                                                                                         ,7,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15006,,,,,,,
HC  ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15031,,,,,,,
HC  ,0,GATE VALVES                                                                                         ,9,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15007,,,,,,,
HC  ,0,GATE VALVES                                                                                         ,10,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15047,,,,,,,
HC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HC  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 1-1/4 CR - 1/2 MO,,111,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15430,,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15400,25 ,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15417,,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15413,,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,6,3\" - 14\"                                                                                            ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15404,,,,,,,
HC  ,0,GLOBE VALVES                                                                                        ,7,3\" - 14\"                                                                                            ,RING JOINT FLANGED\, PSB,V15434,,,,,,,
HC  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HC  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HC  ,0,PIPE                                                                                                ,1,,SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HC  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HC  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HC  ,0,PLUGS                                                                                               ,1,,1-1/4 CR - 1/2 MO ASTM A182 GR F11,,,,,,,,
HC  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,,,,,,PCSSME  ,1999-6-15
HC  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HC  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HC  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HC  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HC  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HD  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HD  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HD  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 2-1/4 CR - 1 MO,,,,,,,,
HD  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15535,27 ,,,,,,
HD  ,0,CHECK VALVES                                                                                        ,3,1\" - 2\"                                                                                             ,HORIZ. LIFT\, RING JOINT FLANGED,V15511,25 ,27 ,,,,,
HD  ,0,CHECK VALVES                                                                                        ,4,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15513,,,,,,,
HD  ,0,FITTINGS                                                                                            ,1,,FORGED 2-1/4 CR 1 MO SOCKETWELD ASTM A182 GR F22\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
HD  ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 9000,,,,,,,,
HD  ,0,FITTINGS                                                                                            ,3,,SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234 GR WP22\, ASME B16.9,,74 ,163,,,,PCSSME  ,1997-11-24
HD  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HD  ,0,FLANGES                                                                                             ,1,,CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22\, ASME B16.5,,,,,,,,
HD  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
HD  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HD  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HD  ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
HD  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 2-1/4 CR - 1 MO,,111,,,,,,
HD  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15034,,,,,,,
HD  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V15011,174,,,,,PCSSME  ,1998-8-11
HD  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15070,185,,,,,PCSSME  ,1998-11-25
HD  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15063,175,,,,,PCSSME  ,1998-11-25
HD  ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15012,25 ,,,,,,
HD  ,0,GATE VALVES                                                                                         ,7,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15013,,,,,,,
HD  ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15032,,,,,,,
HD  ,0,GATE VALVES                                                                                         ,9,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15021,,,,,,,
HD  ,0,GATE VALVES                                                                                         ,10,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15041,,,,,,,
HD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HD  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60820,6  ,139,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 2-1/4 CR - 1 MO,,111,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15431,,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15407,25 ,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15408,,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15428,,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,6,3\" - 14\"                                                                                            ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15409,,,,,,,
HD  ,0,GLOBE VALVES                                                                                        ,7,3\" - 14\"                                                                                            ,RING JOINT FLANGED\, PSB,V15439,,,,,,,
HD  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HD  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HD  ,0,PIPE                                                                                                ,1,,SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HD  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HD  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
HD  ,0,PLUGS                                                                                               ,1,,2-1/4 CR - 1 MO ASTM A182 GR F22,,,,,,,,
HD  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HD  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HD  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HD  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HD  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HD  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HEG ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HEG ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HEG ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 5 CR - 1/2 MO,,,,,,,,
HEG ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15536,,,,,,,
HEG ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RTJ FLGD,V15514,25 ,27 ,,,,,
HEG ,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15516,,,,,,,
HEG ,0,FITTINGS                                                                                            ,1,,FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GRADE F5\, ASME B16.11,,,,,,,PCSSME  ,1997-11-24
HEG ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 9000,,,,,,,,
HEG ,0,FITTINGS                                                                                            ,3,,SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5 ASME B16.9,,66 ,163,,,,PCSSME  ,1997-11-24
HEG ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HEG ,0,FLANGES                                                                                             ,1,,CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.5,,,,,,,,
HEG ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
HEG ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HEG ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HEG ,0,GASKETS                                                                                             ,1,,5 CR - 1/2 MO OVAL RING ANSI B16.20,,146,,,,,,
HEG ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 5 CR - 1/2 MO,,,,,,,,
HEG ,0,GATE VALVES                                                                                         ,2,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15015,25 ,,,,,,
HEG ,0,GATE VALVES                                                                                         ,3,2\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V15016,,,,,,,
HEG ,0,GATE VALVES                                                                                         ,4,,CLASS 1500 5 CR - 1/2 MO\, API 602,,,,,,,PCSSME  ,1998-8-11
HEG ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15035,,,,,,,
HEG ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15014,174,,,,,PCSSME  ,1998-8-11
HEG ,0,GATE VALVES                                                                                         ,7,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15072,185,,,,,PCSSME  ,1998-11-25
HEG ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15065,175,,,,,PCSSME  ,1998-11-25
HEG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING XXS BORE,,,,,,,,
HEG ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60830,6  ,139,,,,,
HEG ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 5 CR - 1/2 MO,,,,,,,,
HEG ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15432,,,,,,,
HEG ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15411,25 ,,,,,,
HEG ,0,GLOBE VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,WELD-END (BORE TO MATCH PIPE),V15410,,,,,,,
HEG ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HEG ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HEG ,0,PIPE                                                                                                ,1,,SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HEG ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HEG ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MIN.),,,,,,,,
HEG ,0,PLUGS                                                                                               ,1,,5 CR - 1/2 MO\, ANSI B16.11,,,,,,,,
HEG ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HEG ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HEG ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HEG ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HEG ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HEG ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HFA ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,PCSSME  ,1997-11-14
HFA ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HFA ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 9 CR - 1 MO,,,,,,,PCSJKA  ,1997-11-14
HFA ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15503,27 ,,,,,PCSSME  ,1997-7-15
HFA ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15504,25 ,27 ,,,,PCSSME  ,1997-1-8
HFA ,0,CHECK VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,SWING\, WELD-END\, BOLTED CAP (BORE TO MATCH PIPE),V15510,,,,,,PCSSME  ,1997-7-15
HFA ,0,FITTINGS                                                                                            ,1,,FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GRADE F9\, ASME B16.11,,,,,,,PCSSME  ,1997-1-8
HFA ,0,FITTINGS                                                                                            ,2,1\" - 1-1/2\"                                                                                         ,CLASS 6000,,,,,,,PCSSME  ,1997-1-8
HFA ,0,FITTINGS                                                                                            ,3,,SEAMLESS 9 CR-1MO\, BUTTWELDING\, ASTM A234\, GR WP9\, ASME B16.9,,71 ,163,,,,PCSSME  ,1997-11-24
HFA ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-1-8
HFA ,0,FLANGES                                                                                             ,1,,CLASS 1500 9 CR - 1/2 MO RING JOINT ASTM A182 GR F9\, ASME B16.5,,,,,,,PCSJKA  ,1997-11-14
HFA ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
HFA ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HFA ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HFA ,0,GASKETS                                                                                             ,1,,12 CR (410SS) OVAL RING ANSI B16.20,,146,,,,,PCSSME  ,1997-11-14
HFA ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 9 CR - 1 MO,,111,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,2,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15038,25 ,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,3,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15039,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,4,3\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15044,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,5,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15045,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,6,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15048,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,7,,CLASS 1500 9 CR - 1 MO,,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,8,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15023,,,,,,PCSSME  ,1996-12-18
HFA ,0,GATE VALVES                                                                                         ,9,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15037,174,,,,,PCSSME  ,1998-8-11
HFA ,0,GATE VALVES                                                                                         ,10,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15073,185,,,,,PCSSME  ,1998-11-25
HFA ,0,GATE VALVES                                                                                         ,11,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15066,175,,,,,PCSSME  ,1998-11-25
HFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING XXS BORE,,,,,,,,
HFA ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316SS BAR STOCK 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60830,6  ,139,,,,,
HFA ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 9 CR - 1/2 MO,,111,,,,,PCSSME  ,1997-1-8
HFA ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15403,,,,,,PCS41CR ,1997-7-15
HFA ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15414,25 ,,,,,PCSSME  ,1997-1-8
HFA ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V15421,,,,,,PCSSME  ,1997-1-8
HFA ,0,GLOBE VALVES                                                                                        ,5,3\" - 14\"                                                                                            ,WELD-END\,BB\, (BORE TO MATCH PIPE),V15422,,,,,,PCSSME  ,1997-1-8
HFA ,0,GLOBE VALVES                                                                                        ,6,3\" - 14\"                                                                                            ,WELD-END\, PSB\,  (BORE TO MATCH PIPE),V15438,,,,,,PCSSME  ,1997-1-8
HFA ,0,GLOBE VALVES                                                                                        ,7,3\" - 14\"                                                                                            ,RING JOINT FLANGED\, PSB,V15441,,,,,,PCSSME  ,1997-1-8
HFA ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 9 CR - 1/2 MO RING JOINT ASTM A182 GR F9\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,PCSSME  ,1997-11-14
HFA ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HFA ,0,PIPE                                                                                                ,1,,SEAMLESS 9 CR - 1/2 MO ASTM A335 GR P5\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,PCSJKA  ,1997-11-14
HFA ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HFA ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MIN.),,,,,,,,
HFA ,0,PLUGS                                                                                               ,1,,9 CR - 1/2 MO\, ANSI B16.11,,,,,,,PCSSME  ,1997-11-14
HFA ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HFA ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HFA ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HFA ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HFA ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HFA ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HH  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
HH  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 STEEL,,27 ,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15508,,,,,,,
HH  ,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, RING JOINT FLANGED,V15522,,,,,,,
HH  ,0,FITTINGS                                                                                            ,1,,FORGED 304 STAINLESS STEEL SOCKETWELD\, ASTM A182 GRADE F304\, ANSI B16.11,,,,,,,,
HH  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 3000,,,,,,,,
HH  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9,,79 ,167,,,,PCSSME  ,1997-9-9
HH  ,0,FITTINGS                                                                                            ,4,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,22 ,,,,,,
HH  ,0,FITTINGS                                                                                            ,5,2\" ONLY                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HH  ,0,FLANGES                                                                                             ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182\, GR F304\, ASME B16.5,,,,,,,,
HH  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 80S BORE,,,,,,,,
HH  ,0,FLANGES                                                                                             ,3,1/2\" - 1-1/2\"                                                                                       ,WELDING NECK\, SCHEDULE 80S BORE,,22 ,,,,,,
HH  ,0,FLANGES                                                                                             ,4,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HH  ,0,FLANGES                                                                                             ,5,1/2\" - 2\"                                                                                           ,BLIND,,,,,,,,
HH  ,0,FLEXIBLE METAL HOSE                                                                                 ,1,1/2\" - 2\"                                                                                           ,CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL BRAIDING\, FLEXONICS,,50 ,137,,,,,
HH  ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
HH  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 STEEL,,,,,,,,
HH  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15017,,,,,,,
HH  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED API 602,V15000,77 ,174,,,,PCSSME  ,1998-8-11
HH  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15067,77 ,185,,,,PCSSME  ,1998-11-25
HH  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15049,77 ,175,,,,PCSSME  ,1998-11-25
HH  ,0,GATE VALVES                                                                                         ,6,1/2\" - 1-1/2\"                                                                                       ,RING JOINT FLANGED API 602,V15019,25 ,,,,,,
HH  ,0,GATE VALVES                                                                                         ,7,2\" ONLY                                                                                             ,RING JOINT FLANGED API 602,V15019,,,,,,,
HH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
HH  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,139,,,,,
HH  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 STEEL,,,,,,,,
HH  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15416,,,,,,,
HH  ,0,GLOBE VALVES                                                                                        ,3,2\" ONLY                                                                                             ,RING JOINT FLANGED,V15418,,,,,,,
