Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
HH  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F304\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HH  ,0,ORIFICE FLANGES                                                                                     ,2,2\" ONLY                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HH  ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP304\, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE,,,,,,,,
HH  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCHEDULE 80S,,,,,,,,
HH  ,0,PIPE                                                                                                ,3,2\" ONLY                                                                                             ,CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM),,,,,,,,
HH  ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F304\, ANSI B16.11,,,,,,,,
HH  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HH  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HH  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
HH  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HH  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HH  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HM  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
HM  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,130,,,,,ASAHIDT ,2007-4-18
HM  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,111,,,,ASAHIDT ,2007-5-4
HM  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, HORIZ PISTON,V15528,27 ,,,,,ASAHIDT ,2007-4-19
HM  ,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,BUTT WELD\, HORIZ PISTON\, BORE TO MATCH PIPE,V15529,27 ,,,,,ASAHIDT ,2007-4-19
HM  ,0,CHECK VALVES                                                                                        ,4,3\" & LARGER                                                                                         ,BUTT WELD\, SWING\, BORE TO MATCH PIPE,V15533,,,,,,ASAHIDT ,2007-4-19
HM  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F347 ANSI B16.11\, MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,,,,,ASAHIDT ,2007-4-19
HM  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 9000,,,,,,,,
HM  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP347\, ASME B16.9,,2  ,167,,,,ASAHIDT ,2007-4-19
HM  ,0,FITTINGS                                                                                            ,4,2\" - 6\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,FITTINGS                                                                                            ,5,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP347-WX\, ASME B16.9,,2  ,167,,,,ASAHIDT ,2007-4-19
HM  ,0,FITTINGS                                                                                            ,6,8\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,FLANGES                                                                                             ,1,,FLANGE\, CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F347\, ASME B16.5,,2  ,,,,,ASAHIDT ,2007-4-19
HM  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE XXS BORE,,,,,,,,
HM  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HM  ,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
HM  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 347SS,,2  ,111,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15028,,,,,,ASAHIDT ,2007-4-19
HM  ,0,GATE VALVES                                                                                         ,3,1/2\" -1-1/2\"                                                                                        ,SOCKETWELD/SCREWED,V15024,174,,,,,ASAHIDT ,2007-4-19
HM  ,0,GATE VALVES                                                                                         ,4,1/2\" -1-1/2\"                                                                                        ,MALE SOCKETWELD/FEMALE SOCKETWELD\,     EXTENDED BODY,V15071,185,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,5,1/2\" -1-1/2\"                                                                                        ,MALE SOCKETWELD/FEMALE SCREWED\,           EXTENDED BODY,V15064,175,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,6,1\" - 1-1/2\"                                                                                         ,FLANGE RING JOINT,V15025,25 ,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,7,2\" - 3\"                                                                                             ,BUTT WELD\, 80S BORE,V15027,,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,8,4\" - 24\"                                                                                            ,BUTT WELD\, (BORE TO MATCH PIPE)\,          \\
GEAR OPERATED,V15027,,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,9,2\" - 3\"                                                                                             ,FLANGE RING JOINT FLANGE\,,V15043,,,,,,ASAHIDT ,2007-5-4
HM  ,0,GATE VALVES                                                                                         ,10,4\" - 24\"                                                                                            ,FLANGE RING JOINT\, GEAR OPERATED,V15043,,,,,,ASAHIDT ,2007-5-4
HM  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000#,,2  ,111,,,,ASAHIDT ,2007-5-4
HM  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,BUTT WELD\, W/INTEGRAL BLEED\, 1/2\" FNPT OUTLET,V60850,44 ,,,,,ASAHIDT ,2007-4-19
HM  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 347 SS,,2  ,111,,,,ASAHIDT ,2007-5-4
HM  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15425,,,,,,ASAHIDT ,2007-4-19
HM  ,0,GLOBE VALVES                                                                                        ,3,2\" - 6\"                                                                                             ,BUTT WELD\,  BORE TO MATCH PIPE\, \\
4\" - 6\" GEAR OPERATED,V15424,,,,,,ASAHIDT ,2007-5-4
HM  ,0,GLOBE VALVES                                                                                        ,4,2\" - 6\"                                                                                             ,FLANGE RING JOINT\, \\
4\" - 6\" GEAR OPERATED,V15440,,,,,,ASAHIDT ,2007-5-4
HM  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F347\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,2  ,,,,,ASAHIDT ,2007-4-19
HM  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,PIPE                                                                                                ,1,,PIPE\, SEAMLESS 347 SS ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,ASAHIDT ,2007-4-19
HM  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS SMLS\, A312,,51 ,,,,,ASAHIDT ,2007-4-19
HM  ,0,PIPE                                                                                                ,3,2\" - 3\"                                                                                             ,SCH 80S\, A312,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,PIPE                                                                                                ,4,4\" - 6\"                                                                                             ,SCH 120\, A312,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,PIPE                                                                                                ,5,8\" - 24\"                                                                                            ,CALCULATE PIPE SCH\, A358 347 SS\, CL 1 EFW,,,,,,,ASAHIDT ,2007-5-4
HM  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A182 GR F347\, ANSI B16.11,,,,,,,ASAHIDT ,2007-4-19
HM  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED,,188,,,,,ASAHIDT ,2007-5-4
HM  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HM  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGE I-14 THRU I-22.,,,,,,,,
HM  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HM  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HM  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HM  ,0,VENT & DRAIN                                                                                        ,2,,LOW POINT DRAIN MATERIALS,,,,,,,ASAHIDT ,2007-5-4
HM  ,0,VENT & DRAIN                                                                                        ,3,1/2\" - 1 1/2\"                                                                                       ,NIPPLE XXS SMLS INCOLOY 825 B423 PBE,,,,,,,ASAHIDT ,2007-4-18
HM  ,0,VENT & DRAIN                                                                                        ,4,2\" - 3\"                                                                                             ,NIPPLE SCH80S SMLS INCOLOY 825 B423 BBE,,,,,,,ASAHIDT ,2007-4-18
HM  ,0,VENT & DRAIN                                                                                        ,5,1/2\" - 1 1/2\"                                                                                       ,SOCKOLET 9000# INCOLOY 825 B564,,,,,,,ASAHIDT ,2007-4-18
HM  ,0,VENT & DRAIN                                                                                        ,6,2\" - 3\"                                                                                             ,WELDOLET SCH (MATCH RUN) X SCH80 INCOLOY 825 B564,,,,,,,ASAHIDT ,2007-4-18
HM  ,0,VENT & DRAIN                                                                                        ,7,1/2\" - 1 1/2\"                                                                                       ,GATE CL 1500 SW CAST 347 SS\, HF SEATS,V15028,,,,,,ASAHIDT ,2007-5-4
HM  ,0,VENT & DRAIN                                                                                        ,8,2\" - 3\"                                                                                             ,GATE CL 1500 BW CAST 347 SS\, HF S&D 80S BORE,V15027,,,,,,ASAHIDT ,2007-5-4
HPCV,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
HPCV,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,130,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 347SS,,,2  ,27 ,,,,
HPCV,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15528,,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15529,,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,4,,CLASS 1500 347SS,,2  ,,,,,,
HPCV,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC (BORE TO MATCH PIPE),V15533,,,,,,,
HPCV,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11\, MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,,,,,,
HPCV,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 9000,,,,,,,,
HPCV,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321\, ASME B16.9,,131,167,,,,PCSSME  ,1997-9-9
HPCV,0,FITTINGS                                                                                            ,4,2\" - 4\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HPCV,0,FITTINGS                                                                                            ,5,,CENTRIFUGALLY CAST HF MODIFIED ALLOY\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,131,,,,,
HPCV,0,FITTINGS                                                                                            ,6,6\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HPCV,0,FLANGES                                                                                             ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.5,,,,,,,,
HPCV,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE XXS BORE,,,,,,,,
HPCV,0,FLANGES                                                                                             ,3,2\" - 4\"                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HPCV,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HPCV,0,FLANGES                                                                                             ,5,,CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY\, RING JOINT\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY)\, ASME B16.5 MILL CERTS REQUIRED FOR ALL FLANGES,,2  ,,,,,,
HPCV,0,FLANGES                                                                                             ,6,6\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,129,,,,,,
HPCV,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
HPCV,0,GATE VALVES                                                                                         ,1,,CLASS 1500 347SS,,2  ,111,,,,,
HPCV,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15028,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,3,1/2\" -1-1/2\"                                                                                        ,SOCKETWELD/SCREWED,V15024,174,,,,,PCSSME  ,1998-8-11
HPCV,0,GATE VALVES                                                                                         ,4,1/2\" -1-1/2\"                                                                                        ,MALE SW/FEMALE SW\, EXT. BODY,V15071,185,,,,,PCSSME  ,1998-11-25
HPCV,0,GATE VALVES                                                                                         ,5,1/2\" -1-1/2\"                                                                                        ,MALE SW/FEMALE THREAD\, EXT. BODY,V15064,175,,,,,PCSSME  ,1998-11-25
HPCV,0,GATE VALVES                                                                                         ,6,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V15025,25 ,,,,,,
HPCV,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15030,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,8,2\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15027,,,,,,,
HPCV,0,GATE VALVES                                                                                         ,9,2\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15043,,,,,,,
HPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING\, XXS BORE,,,,,,,,
HPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,44 ,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,111,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15425,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,3,2\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15426,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,4,2\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15424,,,,,,,
HPCV,0,GLOBE VALVES                                                                                        ,5,2\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15440,,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,2,2\" - 4\"                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,3,,CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY\, RING JOINT\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS MILL CERTS REQUIRED FOR ALL FLANGES,,2  ,,,,,,
HPCV,0,ORIFICE FLANGES                                                                                     ,4,6\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HPCV,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP321\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HPCV,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
HPCV,0,PIPE                                                                                                ,3,2\" - 4\"                                                                                             ,CALC. WALL THICKNESS (SCH. 80S MINIMUM),,,,,,,,
HPCV,0,PIPE                                                                                                ,4,,CENTRIFUGALLY CAST HF MODIFIED ALLOY\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HPCV,0,PIPE                                                                                                ,5,6\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS,,,,,,,,
HPCV,0,PLUGS                                                                                               ,1,,STEEL ASTM A182 GR F321\, ANSI B16.11,,,,,,,,
HPCV,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HPCV,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HPCV,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGE I-14 THRU I-22.,,,,,,,,
HPCV,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HPCV,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HPCV,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HQ  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
HQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,130,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,27 ,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V15528,,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V15529,,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,4,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BOLTED CAP (BORE TO MATCH PIPE),V15533,,,,,,,
HQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11\, MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,,,,,,
HQ  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 6000,,,,,,,,
HQ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321\, ASME B16.9,,2  ,131,167,,,PCSSME  ,1997-9-9
HQ  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
HQ  ,0,FLANGES                                                                                             ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.5,,,,,,,,
HQ  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, SCHEDULE 160 BORE,,,,,,,,
HQ  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HQ  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
HQ  ,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15028,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V15024,174,,,,,PCSSME  ,1998-8-11
HQ  ,0,GATE VALVES                                                                                         ,4,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE SW\, EXT. BODY,V15071,185,,,,,PCSSME  ,1998-11-25
HQ  ,0,GATE VALVES                                                                                         ,5,1/2\" - 1-1/2\"                                                                                       ,MALE SW/FEMALE THREAD\, EXT. BODY,V15064,175,,,,,PCSSME  ,1998-11-25
HQ  ,0,GATE VALVES                                                                                         ,6,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V15025,25 ,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,7,2\" & LARGER                                                                                         ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15030,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15027,,,,,,,
HQ  ,0,GATE VALVES                                                                                         ,9,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V15043,,,,,,,
HQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING\, SCH. 160 BORE,,,,,,,,
HQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,2  ,44 ,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 1500 347SS,,2  ,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V15425,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,3,2\" - 12\"                                                                                            ,WELD-END\, BB\, (BORE TO MATCH PIPE),V15426,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,4,3\" - 12\"                                                                                            ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V15424,,,,,,,
HQ  ,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,RING JOINT FLANGED\, PSB,V15440,,,,,,,
HQ  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
HQ  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
HQ  ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP321\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
HQ  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,SCH 160,,51 ,,,,,,
HQ  ,0,PIPE                                                                                                ,3,2\" - 4\"                                                                                             ,CALC. WALL THICKNESS (SCH. 80S MINIMUM),,,,,,,,
HQ  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A182 GR F321\, ANSI B16.11,,,,,,,,
HQ  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
HQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
HQ  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGE I-14 THRU I-22.,,,,,,,,
HQ  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
HQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
HQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JAC ,0,BOLTING                                                                                             ,1,,ASTM A193\, B7 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 2H,,,,,,,,
JAC ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,1,,CLASS 2500 STEEL,,27 ,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V25511,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,HORIZ. LIFT\, RING JOINT\,FLANGED,V25500,25 ,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,4,2\" ONLY                                                                                             ,HORIZ. LIFT\, WELD-END (BORE TO MATCH PIPE),V25501,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,5,,CLASS 2500 STEEL,,,,,,,,
JAC ,0,CHECK VALVES                                                                                        ,6,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC,V25504,,,,,,,
JAC ,0,FITTINGS                                                                                            ,1,,FORGED STEEL SOCKETWELD ASTM A105\, ANSI B16.11,,,,,,,,
JAC ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 9000,,,,,,,,
JAC ,0,FITTINGS                                                                                            ,3,,SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB\, ASME B16.9,,58 ,163,,,,PCSSME  ,1997-9-9
JAC ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
JAC ,0,FLANGES                                                                                             ,1,,CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.5,,,,,,,,
JAC ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD\, XXS BORE,,,,,,,,
JAC ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JAC ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
JAC ,0,GASKETS                                                                                             ,1,,SOFT IRON OVAL RING ANSI B16.20,,146,,,,,,
JAC ,0,GATE VALVES                                                                                         ,1,,CLASS 2500 STEEL,,112,,,,,,
JAC ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25003,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V25001,5  ,,,,,,
JAC ,0,GATE VALVES                                                                                         ,4,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V25006,25 ,,,,,,
JAC ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25005,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,6,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V25004,,,,,,,
JAC ,0,GATE VALVES                                                                                         ,7,3\" & LARGER                                                                                         ,RTJ FLANGED\, PSB,V25007,,,,,,,
JAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# MALE SOCKETWELD END,,,,,,,,
JAC ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,STEEL BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60800,6  ,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,1,,CLASS 2500 STEEL,,112,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25410,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,3,1\" - 1-1/2\"                                                                                         ,RING JOINT FLANGED,V25400,25 ,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,4,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25401,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,5,3\" - 12\"                                                                                            ,WELD-END (BORE TO MATCH PIPE)\, PSB,V25403,,,,,,,
JAC ,0,GLOBE VALVES                                                                                        ,6,3\" - 12\"                                                                                            ,RTJ FLANGED\, PSB,V25411,,,,,,,
JAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,1,,CLASS 2500 STEEL,,16 ,18 ,176,,,PCSSME  ,1998-8-5
JAC ,0,ORBIT VALVES (MAX. 500F)                                                                            ,2,2\" - 3\"                                                                                             ,RING JOINT FLANGED\, TFE SEAT,V25840,,,,,,,
JAC ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
JAC ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JAC ,0,PIPE                                                                                                ,1,,SEAMLESS STEEL ASTM A106 GR B\, ASME B36.10M,,,,,,,,
JAC ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
JAC ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (XS MINIMUM),,,,,,,,
JAC ,0,PLUGS                                                                                               ,1,,STEEL ASTM A105\, ANSI B16.11,,,,,,,,
JAC ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
JAC ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
JAC ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
JAC ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JAC ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
JAC ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JPCV,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
JPCV,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-11,,130,,,,,,
JPCV,0,CHECK VALVES                                                                                        ,1,,CLASS 2500 347SS,,2  ,27 ,,,,,
