Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
JPCV,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V25510,,,,,,,
JPCV,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V25508,,,,,,,
JPCV,0,CHECK VALVES                                                                                        ,4,,CLASS 2500 347SS,,2  ,,,,,,
JPCV,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC,V25512,,,,,,,
JPCV,0,FITTINGS                                                                                            ,1,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP347\, ASME B16.9,,131,167,,,,PCSSME  ,1997-9-9
JPCV,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,,,,,,,
JPCV,0,FITTINGS                                                                                            ,3,2\" - 4\"                                                                                             ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
JPCV,0,FITTINGS                                                                                            ,4,,CENTRIFUGALLY CAST HF MODIFIED ALLOY\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL FITTINGS,,2  ,133,,,,,
JPCV,0,FITTINGS                                                                                            ,5,6\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,,
JPCV,0,FLANGES                                                                                             ,1,,CLASS 2500 STAINLESS STEEL RING JOINT ASTM A182 GR F347\, ASME B16.5,,,,,,,,
JPCV,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,WELDING NECK\, XXS BORE,,,,,,,,
JPCV,0,FLANGES                                                                                             ,3,2\" - 4\"                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JPCV,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
JPCV,0,FLANGES                                                                                             ,5,,CLASS 2500 CENTRIFUGALLY CAST HF MODIFIED ALLOY\, RING JOINT\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) ASME B16.5 MILL CERTS REQUIRED FOR ALL FLANGES,,2  ,,,,,,
JPCV,0,FLANGES                                                                                             ,6,6\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,129,,,,,,
JPCV,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
JPCV,0,GATE VALVES                                                                                         ,1,,CLASS 2500 347SS,,2  ,,,,,,
JPCV,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25008,,,,,,,
JPCV,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V25009,5  ,,,,,,
JPCV,0,GATE VALVES                                                                                         ,4,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V25010,25 ,,,,,,
JPCV,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25012,,,,,,,
JPCV,0,GATE VALVES                                                                                         ,6,,CLASS 2500 347SS,,2  ,112,,,,,
JPCV,0,GATE VALVES                                                                                         ,7,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V25014,,,,,,,
JPCV,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V25013,,,,,,,
JPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING\, XXS BORE,,,,,,,,
JPCV,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,44 ,,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,1,,CLASS 2500 347SS,,2  ,,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25409,,,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,3,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25407,,,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,4,,CLASS 2500 347SS,,2  ,112,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V25412,,,,,,,
JPCV,0,GLOBE VALVES                                                                                        ,6,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V25408,,,,,,,
JPCV,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 2500 STAINLESS STEEL RING JOINT ASTM A182 GR F347\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
JPCV,0,ORIFICE FLANGES                                                                                     ,2,2\" - 4\"                                                                                             ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JPCV,0,ORIFICE FLANGES                                                                                     ,3,,CLASS 2500 CENTRIFUGALLY CAST HF MODIFIED ALLOY\, RING JOINT\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY)\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS MILL CERTS REQUIRED FOR ALL FLANGES,,2  ,,,,,,
JPCV,0,ORIFICE FLANGES                                                                                     ,4,6\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JPCV,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP347\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
JPCV,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
JPCV,0,PIPE                                                                                                ,3,2\" - 4\"                                                                                             ,CALCULATE WALL THICKNESS,,,,,,,,
JPCV,0,PIPE                                                                                                ,4,,CENTRIFUGALLY CAST HF MODIFIED ALLOY\, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
JPCV,0,PIPE                                                                                                ,5,6\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS,,,,,,,,
JPCV,0,PLUGS                                                                                               ,1,,STEEL ASTM A182 GR F347\, ANSI B16.11,,,,,,,,
JPCV,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
JPCV,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
JPCV,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
JPCV,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JPCV,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
JPCV,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JQ  ,0,BOLTING                                                                                             ,1,,ASTM A193\, B16 STUD\, WITH 2 HEAVY HEXNUTS ASTM A194\, GR 7,,,,,,,SILVERM3,2008-4-10
JQ  ,0,BRANCH CONN                                                                                         ,1,,SEE CHART BC-9,,130,,,,,,
JQ  ,0,CHECK VALVES                                                                                        ,1,,CLASS 2500 347SS,,2  ,27 ,,,,,
JQ  ,0,CHECK VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,HORIZONTAL LIFT\, SOCKETWELD,V25510,,,,,,,
JQ  ,0,CHECK VALVES                                                                                        ,3,2\" ONLY                                                                                             ,HORIZONTAL LIFT\, WELD-END (BORE TO MATCH PIPE),V25508,,,,,,,
JQ  ,0,CHECK VALVES                                                                                        ,4,,CLASS 2500 347SS,,2  ,,,,,,
JQ  ,0,CHECK VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,SWING\, WELD-END\, BC,V25512,,,,,,,
JQ  ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321\, ANSI B16.11\, MILL TEST REPORTS REQUIRED FOR ALL PIPE,,,,,,,PCSSME  ,1997-9-9
JQ  ,0,FITTINGS                                                                                            ,2,1/2\" - 1-1/2\"                                                                                       ,CLASS 9000,,,,,,,PCSSME  ,1997-9-9
JQ  ,0,FITTINGS                                                                                            ,3,,SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321\, ASME B16.9,,2  ,131,167,,,PCSSME  ,1997-9-9
JQ  ,0,FITTINGS                                                                                            ,4,2\" - 24\"                                                                                            ,WALL THICKNESS TO MATCH PIPE,,,,,,,PCSSME  ,1997-9-9
JQ  ,0,FLANGES                                                                                             ,1,,CLASS 2500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.5,,2  ,,,,,,
JQ  ,0,FLANGES                                                                                             ,2,1/2\" - 1-1/2\"                                                                                       ,WELDING NECK\, XXS BORE,,,,,,,,
JQ  ,0,FLANGES                                                                                             ,3,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JQ  ,0,FLANGES                                                                                             ,4,1/2\" - 24\"                                                                                          ,BLIND,,,,,,,,
JQ  ,0,GASKETS                                                                                             ,1,,TYPE 347SS OVAL RING\, ANSI B16.20,,146,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,1,,CLASS 2500 347SS,,2  ,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25008,,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,3,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD/SCREWED,V25009,5  ,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,4,1\" - 2\"                                                                                             ,RING JOINT FLANGED,V25010,25 ,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,5,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25012,,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,6,,CLASS 2500 347SS,,2  ,112,,,,,
JQ  ,0,GATE VALVES                                                                                         ,7,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V25014,,,,,,,
JQ  ,0,GATE VALVES                                                                                         ,8,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V25013,,,,,,,
JQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,1,,6000# BUTTWELDING\, XXS BORE,,,,,,,,
JQ  ,0,GAUGE VALVES (FOR C.P. ONLY)                                                                        ,2,1\" ONLY                                                                                             ,316LSS BAR STOCK\, 1/2\" FNPT SIDE OUTLETS\, INTEGRAL BLEED VALVE,V60850,44 ,,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,1,,CLASS 2500 347SS,,2  ,,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,2,1/2\" - 1-1/2\"                                                                                       ,SOCKETWELD,V25409,,,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,3,2\" ONLY                                                                                             ,WELD-END (BORE TO MATCH PIPE),V25407,,,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,4,,CLASS 2500 347SS,,2  ,112,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,5,3\" & LARGER                                                                                         ,RING JOINT FLANGED\, PSB,V25412,,,,,,,
JQ  ,0,GLOBE VALVES                                                                                        ,6,3\" & LARGER                                                                                         ,WELD-END\, PSB\, (BORE TO MATCH PIPE),V25408,,,,,,,
JQ  ,0,ORIFICE FLANGES                                                                                     ,1,,CLASS 2500 STAINLESS STEEL RING JOINT ASTM A182 GR F321\, ASME B16.36\, WITH JACK SCREWS AND 1/2\" SOCKETWELD TAPS,,,,,,,,
JQ  ,0,ORIFICE FLANGES                                                                                     ,2,2\" - 24\"                                                                                            ,WELDING NECK\, BORE TO MATCH PIPE,,,,,,,,
JQ  ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP321\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
JQ  ,0,PIPE                                                                                                ,2,1/2\" - 1-1/2\"                                                                                       ,XXS WEIGHT,,51 ,,,,,,
JQ  ,0,PIPE                                                                                                ,3,2\" - 24\"                                                                                            ,CALCULATE WALL THICKNESS (SCH 80S MIN.),,,,,,,,
JQ  ,0,PLUGS                                                                                               ,1,,STEEL ASTM A182 GR F321\, ANSI B16.11,,,,,,,,
JQ  ,0,PLUGS                                                                                               ,2,1/2\" - 1-1/2\"                                                                                       ,ROUND HEAD SOLID\, SCREWED\, W/ 2 - 3 THREADS PRESSURE RELIEF,,188,,,,,PCSSME  ,1999-6-15
JQ  ,0,PRESS CONN                                                                                          ,1,,SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).,,,,,,,,
JQ  ,0,PRESS CONN                                                                                          ,2,,FOR LAR\, SEE DWG I-24502\, PAGES I-14 THRU I-22.,,,,,,,,
JQ  ,0,TEMP CONN                                                                                           ,1,,SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-19
JQ  ,0,UNIONS                                                                                              ,1,,NOT ALLOWED - USE FLANGES,,,,,,,,
JQ  ,0,VENT & DRAIN                                                                                        ,1,,SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. CBU-GP 42-10-4,,,,,,,SILVERM3,2008-12-18
KJ1 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL\, ASTM A182 GR. F304\, ASME B16.11,,,,,,,PCSSME  ,1999-6-30
KJ1 ,0,FITTINGS                                                                                            ,2,1/2\"                                                                                                ,CLASS 9000\, SOCKETWELD,,,,,,,PCSSME  ,1999-6-30
KJ1 ,0,PIPE                                                                                                ,1,,SEAMLESS 304 SS\, ASTM A312 GR. TP304\, ASME B36.19M,,,,,,,PCSSME  ,1999-6-30
KJ1 ,0,PIPE                                                                                                ,2,1/2\"                                                                                                ,SCH XXS,,,,,,,PCSSME  ,1999-6-30
S-1 ,0,BALL VALVES                                                                                         ,1,,STEEL FLOATING BALL\, 1000 PSIG (400F MAX),,168,,,,,PCSSME  ,1997-11-24
S-1 ,0,BALL VALVES                                                                                         ,2,1/2\" - 1\"                                                                                           ,TFE SEATS\, SCREWED\, OVAL HANDLE,V06850,,,,,,PCSSME  ,1997-11-24
S-1 ,0,BRANCH CONN                                                                                         ,1,1\" & SMALLER(HEADER)                                                                                ,FULL SIZE TEE,,,,,,,,
S-1 ,0,BRANCH CONN                                                                                         ,2,1\" & SMALLER(HEADER)                                                                                ,REDUCING TEE,,,,,,,,
S-1 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-1 ,0,FITTINGS                                                                                            ,2,1/2\" - 1\"                                                                                           ,CLASS 3000,,,,,,,,
S-1 ,0,GATE VALVES                                                                                         ,1,,CLASS 800 316 STAINLESS STEEL,,,,,,,,
S-1 ,0,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT API 602,V08040,,,,,,PCS41CR ,1997-8-4
S-1 ,0,GAUGE SIPHON                                                                                        ,1,,STAINLESS STEEL\, TYPE 316,,,,,,,,
S-1 ,0,GAUGE SIPHON                                                                                        ,2,1/2\" ONLY                                                                                           ,AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-1 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,6000# @ 200F CARBON STEEL,,,,,,,,
S-1 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,1/2\" ONLY                                                                                           ,FNPT,V50814,,,,,,,
S-1 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,1/2\" ONLY                                                                                           ,MNPT X FNPT,V50815,,,,,,,
S-1 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,4,,6000# 316 STAINLESS STEEL,,,,,,,,
S-1 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,5,1/2\" ONLY                                                                                           ,SWAGELOK (LAR ONLY),V50820,,,,,,,
S-1 ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-1 ,0,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,SCH 80S,,,,,,,,
S-1 ,0,PIPE NIPPLES                                                                                        ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-1 ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCH 160\, TBE\, MAX. LENGTH 6\",,,,,,,,
S-1 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-1 ,0,PLUGS                                                                                               ,2,1/2\" - 1\"                                                                                           ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
S-1 ,0,SWAGE NIPPLES                                                                                       ,1,,SEAMLESS STAINLESS STEEL\, ASTM A403 GR WP316,,,,,,,,
S-1 ,0,SWAGE NIPPLES                                                                                       ,2,1/2\" - 1\"                                                                                           ,CONC. SWAGE\, SCH 160\, TBE,,,,,,,,
S-1 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F CARBON STEEL,,,,,,,,
S-1 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,1/2\" ONLY                                                                                           ,FLANGED X FNPT,V60913,,,,,,,
S-1 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,3,,6000# @ 1000F 316 STAINLESS STEEL,,,,,,,,
S-1 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,4,1/2\" ONLY                                                                                           ,FLANGED X SWAGELOK (LAR ONLY),V60911,,,,,,,
S-1 ,0,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
S-1 ,0,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-1 ,0,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A269 GR TP316\, TESTED TO ASTM A450,,,,,,,,
S-1 ,0,TUBING                                                                                              ,2,1/4\" - 1/2\" OD                                                                                      ,SEAMLESS\, FULL ANNEALED .035\" WALL,,,,,,,,
S-1 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 200F CARBON STEEL,,,,,,,,
S-1 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,1/2\" ONLY                                                                                           ,FNPT,V60923,,,,,,,
S-1 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,3,1/2\" ONLY                                                                                           ,SWAGELOK X DRAIN FNPT (LAR ONLY),V60921,,,,,,,
S-1 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-1 ,0,UNIONS                                                                                              ,2,1/2\" - 1\"                                                                                           ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
S-2 ,0,BRANCH CONN                                                                                         ,1,1\" & SMALLER(HEADER)                                                                                ,FULL SIZE TEE,,,,,,,,
S-2 ,0,BRANCH CONN                                                                                         ,2,1\" & SMALLER(HEADER)                                                                                ,REDUCING TEE,,,,,,,,
S-2 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
S-2 ,0,FITTINGS                                                                                            ,2,1/2\" - 1\"                                                                                           ,CLASS 3000,,,,,,,,
S-2 ,0,GATE VALVES                                                                                         ,1,,CLASS 2500 316 STAINLESS STEEL,,,,,,,,
S-2 ,0,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT,V25002,,,,,,PCS41CR ,1997-8-4
S-2 ,0,GAUGE SIPHON                                                                                        ,1,,STAINLESS STEEL\, TYPE 316,,,,,,,,
S-2 ,0,GAUGE SIPHON                                                                                        ,2,1/2\" ONLY                                                                                           ,AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-2 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,1,,6000# AT 200F CARBON STEEL,,,,,,,,
S-2 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,2,1/2\" ONLY                                                                                           ,FNPT,V50814,,,,,,,
S-2 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,3,1/2\" ONLY                                                                                           ,MNPT X FNPT,V50815,,,,,,,
S-2 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,4,,6000# STAINLESS STEEL,,,,,,,,
S-2 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,5,1/2' ONLY                                                                                           ,SWAGELOK (LAR ONLY),V50820,,,,,,,
S-2 ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-2 ,0,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,SCH 80S,,,,,,,,
S-2 ,0,PIPE NIPPLES                                                                                        ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-2 ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCH 160\, TBE\, MAX. LENGTH 6\",,,,,,,,
S-2 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
S-2 ,0,PLUGS                                                                                               ,2,1/2\" - 1\"                                                                                           ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
S-2 ,0,SWAGE NIPPLES                                                                                       ,1,,SEAMLESS STAINLESS STEEL\, ASTM A312\, A403 GR WP316,,,,,,,,
S-2 ,0,SWAGE NIPPLES                                                                                       ,2,1/2\" - 1\"                                                                                           ,CONC. SWAGE\, SCH160\, TBE,,,,,,,,
S-2 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F CARBON STEEL,,,,,,,,
S-2 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,1/2\" ONLY                                                                                           ,FLANGED/FNPT,V60913,,,,,,,
S-2 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,3,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-2 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,4,1/2\" ONLY                                                                                           ,FLANGED X SWAGELOK (LAR ONLY),V60911,,,,,,,
S-2 ,0,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
S-2 ,0,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-2 ,0,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A213 OR A269 GR TP316\, TESTED TO ASTM A450,,,,,,,,
S-2 ,0,TUBING                                                                                              ,2,1/4\" - 1/2\" OD                                                                                      ,SEAMLESS\, FULL ANNEALED .065\" WALL,,,,,,,,
S-2 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-2 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,1/2\" ONLY                                                                                           ,FNPT,V60920,,,,,,,
S-2 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,3,1/2\" ONLY                                                                                           ,SWAGELOK X DRAIN FNPT (LAR ONLY),V60921,,,,,,,
S-2 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-2 ,0,UNIONS                                                                                              ,2,1/2\" - 1\"                                                                                           ,CLASS 6000\, INTEGRAL SEAT,,,,,,,,
S-3 ,0,BRANCH CONN                                                                                         ,1,1\" & SMALLER(HEADER)                                                                                ,FULL SIZE TEE,,,,,,,,
S-3 ,0,BRANCH CONN                                                                                         ,2,1\" & SMALLER(HEADER)                                                                                ,REDUCING TEE,,,,,,,,
S-3 ,0,FITTINGS                                                                                            ,1,,FORGED ALLOY 20 \, SCREWED\, ASTM\, B462\, UNS N08020\, ANSI B16.11,,,,,,,,
S-3 ,0,FITTINGS                                                                                            ,2,1/2\" - 1\"                                                                                           ,CLASS 3000,,,,,,,,
S-3 ,0,GATE VALVES                                                                                         ,1,,CLASS 600 ALLOY 20,,,,,,,,
S-3 ,0,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT,V06071,,,,,,PCS41CR ,1997-8-4
S-3 ,0,GAUGE SIPHON                                                                                        ,1,,ALLOY 20,,,,,,,,
S-3 ,0,GAUGE SIPHON                                                                                        ,2,1/2\" ONLY                                                                                           ,USE ALLOY 20 PIPE PIG TAIL SCH 80S,,,,,,,,
S-3 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,5000# at 200F ALLOY 20,,,,,,,,
S-3 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,1/2\" ONLY                                                                                           ,FNPT,V50811,,,,,,,
S-3 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,,5000# AT 100F ALLOY 20,,,,,,,,
S-3 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,4,1/2\" ONLY                                                                                           ,SWAGELOK (LAR ONLY),V50821,,,,,,,
S-3 ,0,PIPE                                                                                                ,1,,WELDED ALLOY 20\, ASTM B464\, UNS N08020,,2  ,,,,,,
S-3 ,0,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,SCHEDULE 80S,,,,,,,,
S-3 ,0,PIPE NIPPLES                                                                                        ,1,,ALLOY 20\, ASTM B464,,2  ,,,,,,
S-3 ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCH 80S\, TBE\, MAX LENGTH 6\",,,,,,,,
S-3 ,0,PLUGS                                                                                               ,1,,ALLOY 20 \, ASTM B462\, UNS N08020\, ANSI B16.11,,,,,,,,
S-3 ,0,PLUGS                                                                                               ,2,1/2\" - 1\"                                                                                           ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
S-3 ,0,SWAGE NIPPLES                                                                                       ,1,,ALLOY 20\, ASTM B366 UNS N08020,,,,,,,,
S-3 ,0,SWAGE NIPPLES                                                                                       ,2,1/2\" - 1\"                                                                                           ,CONC SWAGE\, SCH 80S\, TBE,,,,,,,,
S-3 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,5000# at 200F ALLOY 20,,,,,,,,
S-3 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,1/2\" ONLY                                                                                           ,FLANGED X FNPT,V60912,,,,,,,
S-3 ,0,TUBE FITTINGS                                                                                       ,1,,ALLOY 20 Cb-3\, COMPRESSION TYPE WITH ALLOY 20 FERRULES,,,,,,,,
S-3 ,0,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-3 ,0,TUBING                                                                                              ,1,,WELDED ALLOY 20\, ANNEALED ASTM B468\, UNS N08020,,,,,,,,
S-3 ,0,TUBING                                                                                              ,2,1/4\" - 1/2\" OD                                                                                      ,0.035\" WALL,,,,,,,,
S-3 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,5000# AT 200F ALLOY,,,,,,,,
S-3 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,1/2\" ONLY                                                                                           ,FNPT,V60922,,,,,,,
S-3 ,0,UNIONS                                                                                              ,1,,FORGED ALLOY 20\, SCREWED\, ASTM B462\, UNS N08020,,,,,,,,
S-3 ,0,UNIONS                                                                                              ,2,1/2\" - 1\"                                                                                           ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
S-4 ,0,BALL VALVES                                                                                         ,1,,316 SS\, FLOATING BALL\, 1000 PSIG (400F MAX),,168,,,,,PCSSME  ,1997-11-24
S-4 ,0,BALL VALVES                                                                                         ,2,1/2\" - 1\"                                                                                           ,TFE SEATS\, SCREWED\, OVAL HANDLE,V06849,,,,,,PCSSME  ,1997-11-24
S-4 ,0,BRANCH CONN                                                                                         ,1,1\" & SMALLER(HEADER)                                                                                ,FULL SIZE TEE,,,,,,,,
S-4 ,0,BRANCH CONN                                                                                         ,2,1\" & SMALLER(HEADER)                                                                                ,REDUCING TEE,,,,,,,,
S-4 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-4 ,0,FITTINGS                                                                                            ,2,1/2\" - 1\"                                                                                           ,CLASS 3000,,,,,,,,
S-4 ,0,GATE VALVES                                                                                         ,1,,CLASS 800 316 STAINLESS STEEL,,,,,,,,
S-4 ,0,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT API 602,V08040,,,,,,PCS41CR ,1997-8-4
S-4 ,0,GAUGE SIPHON                                                                                        ,1,,STAINLESS STEEL\, TYPE 316,,,,,,,,
S-4 ,0,GAUGE SIPHON                                                                                        ,2,1/2\" ONLY                                                                                           ,AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-4 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-4 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,2,1/2\" ONLY                                                                                           ,FNPT,V50810,,,,,,,
S-4 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,3,1/2\" ONLY                                                                                           ,MNPT X FNPT,V50812,,,,,,,
S-4 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,4,,6000# 316 STAINLESS STEEL,,,,,,,,
S-4 ,0,NEEDLE VALVE (MAX. 450F)                                                                            ,5,1/2\" ONLY                                                                                           ,SWAGELOK (LAR ONLY),V50820,,,,,,,
S-4 ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-4 ,0,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,SCH 80S,,,,,,,,
S-4 ,0,PIPE NIPPLES                                                                                        ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-4 ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCH 160\, TBE\, MAX. LENGTH 6\",,,,,,,,
S-4 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316 ANSI B16.11,,,,,,,,
S-4 ,0,PLUGS                                                                                               ,2,1/2\" - 1\"                                                                                           ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
S-4 ,0,SWAGE NIPPLES                                                                                       ,1,,SEAMLESS STAINLESS STEEL\, ASTM A403 GR WP316,,,,,,,,
S-4 ,0,SWAGE NIPPLES                                                                                       ,2,1/2\" - 1\"                                                                                           ,CONC. SWAGE\, SCH 160\, TBE,,,,,,,,
S-4 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-4 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,1/2\" ONLY                                                                                           ,FLANGED X FNPT,V60910,,,,,,,
S-4 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,3,,6000# @ 1000F 316 STAINLESS STEEL,,,,,,,,
