Class_Code,Section_No,Piping_Comp_Name,Line_No,Size_Desc,Description,Valve_No,Note_No,Note_No1,Note_No2,Note_No3,Note_No4,Last_Updt_Id,Last_Updt_Date
S-4 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,4,1/2\" ONLY                                                                                           ,FLANGED X SWAGELOK (LAR ONLY),V60911,,,,,,,
S-4 ,0,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
S-4 ,0,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-4 ,0,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A269 GR TP316\, TESTED TO ASTM A450,,,,,,,,
S-4 ,0,TUBING                                                                                              ,2,1/4\" - 1/2\" OD                                                                                      ,SEAMLESS\, FULL ANNEALED .035\" WALL,,,,,,,,
S-4 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-4 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,1/2\" ONLY                                                                                           ,FNPT,V60920,,,,,,,
S-4 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,3,1/2\" ONLY                                                                                           ,SWAGELOK X DRAIN FNPT (LAR ONLY),V60921,,,,,,,
S-4 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-4 ,0,UNIONS                                                                                              ,2,1/2\" - 1\"                                                                                           ,CLASS 3000\, INTEGRAL SEAT,,,,,,,,
S-5 ,0,BRANCH CONN                                                                                         ,1,1\" & SMALLER(HEADER)                                                                                ,FULL SIZE TEE,,,,,,,,
S-5 ,0,BRANCH CONN                                                                                         ,2,1\" & SMALLER(HEADER)                                                                                ,REDUCING TEE,,,,,,,,
S-5 ,0,FITTINGS                                                                                            ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
S-5 ,0,FITTINGS                                                                                            ,2,1/2\" - 1\"                                                                                           ,CLASS 3000,,,,,,,,
S-5 ,0,GATE VALVES                                                                                         ,1,,CLASS 2500 316 STAINLESS STEEL,,,,,,,,
S-5 ,0,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT,V25002,,,,,,PCS41CR ,1997-8-4
S-5 ,0,GAUGE SIPHON                                                                                        ,1,,STAINLESS STEEL\, TYPE 316,,,,,,,,
S-5 ,0,GAUGE SIPHON                                                                                        ,2,1/2\" ONLY                                                                                           ,AGCO CT7S-44 OR ARCO APPROVED EQUAL,,,,,,,,
S-5 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,1,,6000# AT 200F 316 STAINLESS STEEL,,,,,,,,
S-5 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,2,1/2\" ONLY                                                                                           ,FNPT,V50810,,,,,,,
S-5 ,0,NEEDLE VALVES (MAX. 450F)                                                                           ,3,1/2\" ONLY                                                                                           ,MNPT X FNPT,V50812,,,,,,,
S-5 ,0,PIPE                                                                                                ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-5 ,0,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,SCH 80S,,,,,,,,
S-5 ,0,PIPE NIPPLES                                                                                        ,1,,SEAMLESS STAINLESS STEEL ASTM A312 GR TP316\, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE,,2  ,,,,,,
S-5 ,0,PIPE NIPPLES                                                                                        ,2,1/2\" - 1\"                                                                                           ,SCH 160\, TBE\, MAX. LENGTH 6\",,,,,,,,
S-5 ,0,PLUGS                                                                                               ,1,,STAINLESS STEEL ASTM A182 GR F316\, ANSI B16.11,,,,,,,,
S-5 ,0,PLUGS                                                                                               ,2,1/2\" - 1\"                                                                                           ,ROUND HEAD SOLID\, SCREWED,,,,,,,,
S-5 ,0,SWAGE NIPPLES                                                                                       ,1,,SEAMLESS STAINLESS STEEL\, ASTM A312\, A403 GR WP316,,,,,,,,
S-5 ,0,SWAGE NIPPLES                                                                                       ,2,1/2\" - 1\"                                                                                           ,CONC. SWAGE\, SCH160\, TBE,,,,,,,,
S-5 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,1,,6000# @ 200F 316 STAINLESS STEEL,,,,,,,,
S-5 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,2,1/2\" ONLY                                                                                           ,FLANGED/FNPT,V60910,,,,,,,
S-5 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,3,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-5 ,0,THREE VALVE MANIFOLD (MAX. 450F)                                                                    ,4,1/2\" ONLY                                                                                           ,FLANGED X SWAGELOK (LAR ONLY),V60911,,,,,,,
S-5 ,0,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
S-5 ,0,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-5 ,0,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A213 OR A269 GR TP316\, TESTED TO ASTM A450,,,,,,,,
S-5 ,0,TUBING                                                                                              ,2,1/4\" - 1/2\" OD                                                                                      ,SEAMLESS\, FULL ANNEALED .065\" WALL,,,,,,,,
S-5 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,1,,6000# @ 100F 316 STAINLESS STEEL,,,,,,,,
S-5 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,2,1/2\" ONLY                                                                                           ,FNPT,V60920,,,,,,,
S-5 ,0,TWO VALVE MANIFOLD (MAX. 450F)                                                                      ,3,1/2\" ONLY                                                                                           ,SWAGELOK X DRAIN FNPT (LAR ONLY),V60921,,,,,,,
S-5 ,0,UNIONS                                                                                              ,1,,FORGED STAINLESS STEEL SCREWED ASTM A182 GR F316,,,,,,,,
S-5 ,0,UNIONS                                                                                              ,2,1/2\" - 1\"                                                                                           ,CLASS 6000\, INTEGRAL SEAT,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-1\, S-4                                              ,SINGLE-LINE INSTRUMENT- (e.g.\, Pressure Transmitter)-,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,DEKORON-TYPE 2201- 40A21 (Or Approved Equal) To Include:,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,1-Process Tube- 1/2\" O.D. x .035\" Wall\, 316 SS,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,1-Steam Tracer- 1/4\" O.D. x .030\" Wall Copper Tubing .................... .............,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,TWO-LINE INSTRUMENT (e.g.\, Differential Pressure Transmitter)-,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,DEKORON-TYPE 2203- 40B21 (Or Approved Equal)- To Include:,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,2-Process Tubes- 1/2\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,1-Steam Tracer- 1/4\" O.D. x .030\" Wall Copper Tubing,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-2\, S-5                                              ,SINGLE-LINE INSTRUMENT-(e.g.\, Pressure Transmitter)-,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,10,,DEKORON-TYPE 2201- 40A21 (Modified\, Or Approved Equal),,86 ,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,11,,1-Process Tube- 1/2\" O.D. x .065\" Wall\, 316SS,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,12,,1-Steam Tracer- 1/4\" O.D. x .030\" Wall Copper Tubing,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,13,,....................,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,14,,TWO-LINE INSTRUMENT (e.g.\,Differential Pressure Transmitter),,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,15,,DEKORON-TYPE 2201- 40B21 (Modified\, Or Approved Equal)- To Include:,,86 ,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,16,,2-Process Tubes-1/2\" O.D. x .065\" Wall\, 316SS,,,,,,,,
S-7 ,1,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,17,,1-Steam Tracer-1/4\" O.D. x .030\" Wall- Copper Tubing,,,,,,,,
S-7 ,1,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - COPPER TRACER,,,,,,,,
S-7 ,1,SECTION                                                                                             ,2,,(350F MAXIMUM PROCESS TEMPERATURE\, 30 PSIG STEAM ONLY),,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-1\, S-4                                              ,SINGLE-LINE INSTRUMENT- (e.g.\, Pressure Transmitter)-,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,DEKORON-TYPE 2201- 40A20 (Or Approved Equal)- To Include:,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,1-Process Tube- 1/2\" O.D. x .035\" Wall\, 316SS.,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,.....................,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,TWO-LINE INSTRUMENT (e.g.\, Differential Pressure Transmitter)-,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,DEKORON TYPE 2203- 40B20- (Or Approved Equal)- To Include:,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,2-Process Tubes- 1/2\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,10,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-2\, S-5                                              ,SINGLE-LINE INSTRUMENT (e.g.\, Pressure Transmitter)-,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,11,,DEKORON- TYPE 2201- 40A20 (Modified\, Or Approved Equal)\, To Include:,,86 ,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,12,,1-Process Tube- 1/2\" O.D. x .065\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,13,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,14,,...................,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,15,,TWO-LINE INSTRUMENT (e.g.\, Differential Pressure Transmitter),,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,16,,DEKORON-TYPE 2201- 40B20 (Modified\, Or Approved Equal)- To Include:,,86 ,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,17,,2-Process Tubes- 1/2\" O.D. x .065\" Wall\, 316SS,,,,,,,,
S-7 ,2,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,18,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,2,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION- STAINLESS STEEL TRACER,,,,,,,,
S-7 ,2,SECTION                                                                                             ,2,,(400F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,1,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-3                                                   ,SINGLE-LINE INSTRUMENT (e.g.\, Pressure Transmitter)-,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,2,,DEKORON- TYPE 2201- 49A20- (Modified\, Or Approved Equal)\, To Include:,,86 ,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,3,,1-Process Tube- 1/2\" O.D. x .065\" Wall\, Alloy 20,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,4,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,5,,...................,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,6,,TWO-LINE INSTRUMENT (e.g.\, Differential Pressure Transmitter,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,7,,DEKORON-TYPE 2201- 49B20 (Modified\, Or Approved Equal)- To Include:,,86 ,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,8,,2-Process Tubes- 1/2\" O.D. x .065\" Wall\, Alloy 20,,,,,,,,
S-7 ,3,INSTRUMENT STEAM TRACING BUNDLE                                                                     ,9,,1-Steam Tracer- 1/4\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,3,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - STAINLESS STEEL TRACER,,,,,,,,
S-7 ,3,SECTION                                                                                             ,2,,(MAXIMUM PROCESS TEMPERATURE - SEE SERVICE INDEX),,,,,,,,
S-7 ,4,SECTION                                                                                             ,1,,STEAM FOR HEAT TRACING,,,,,,,,
S-7 ,4,SECTION                                                                                             ,2,,TUBING SECTION - COPPER TRACER,,,,,,,,
S-7 ,4,SECTION                                                                                             ,3,,(350F MAXIMUM PROCESS TEMPERATURE\, 30 PSIG MAX. STEAM),,,,,,,,
S-7 ,4,TUBE FITTINGS                                                                                       ,1,1\" & Smaller                                                                                        ,Brass\, Compression Type Parker CPI (C.P.Only) Swagelok (L.A.Only),,85 ,,,,,,
S-7 ,4,TUBING                                                                                              ,1,,Seamless Copper ASTM B-68 Soft Annealed 060Temper\, Tested To ASTM B75\, Coiled,,,,,,,,
S-7 ,4,TUBING                                                                                              ,2,3/8\"-1/2\" O.D.                                                                                      ,.032\" Wall,,,,,,,,
S-7 ,4,TUBING                                                                                              ,3,3/4\" O.D.                                                                                           ,.035\" Wall,,,,,,,,
S-7 ,4,TUBING                                                                                              ,4,1\" O.D.                                                                                             ,.049\" Wall,,,,,,,,
S-7 ,5,SECTION                                                                                             ,1,,TUBING SECTION - STEEL TRACER,,,,,,,,
S-7 ,5,SECTION                                                                                             ,2,,(750F MAXIMUM PROCESS TEMPERATURE),,,,,,,,
S-7 ,5,STEAM TRAP                                                                                          ,1,,Use \"CAH\" Line Class,,,,,,,,
S-7 ,5,TUBE FITTINGS                                                                                       ,1,1\" & Smaller                                                                                        ,Steel\, Compression Type,,85 ,,,,,,
S-7 ,5,TUBE FITTINGS                                                                                       ,2,,Parker CPI (C.P. Only),,,,,,,,
S-7 ,5,TUBE FITTINGS                                                                                       ,3,,Swagelok (L.A. Only),,,,,,,,
S-7 ,5,TUBING                                                                                              ,1,,Seamless Steel\, Full Annealed ASTM A179,,,,,,,,
S-7 ,5,TUBING                                                                                              ,2,3/8\"-3/4\" O.D.                                                                                      ,.035\" Wall,,,,,,,,
S-7 ,5,TUBING                                                                                              ,3,1\" O.D.                                                                                             ,.049\" Wall,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,1,TO BE USED IN INSTRUMENT PIPING SPECIFICATION S-1\, S-2\, S-4 & S-5                                   ,,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,2,,Nominal Process Tube Temperature -120F Max.,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,3,,DEKORON-TYPE2256- 40130 (Or Approved Equal) To Include:,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,4,,1-Process Tube- 1/2\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,5,,1-Electric Tracer- 5 Watt/Ft. Heating Element\, Self Regulating,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,6,,..................,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,7,,TWO-LINE INSTRUMENT (e.g.\, Differential Pressure Transmitter)-,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,8,,Nominal Process Tube Temperature- 180O F Max.,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,9,,DEKORON-TYPE 2266- 40B30 (Or Approved Equal)- To Include:,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,10,,2-Process Tubes- 1/2\" O.D. x .035\" Wall\, 316SS,,,,,,,,
S-7 ,6,INSTRUMENT ELECTRIC TRACING BUNDLE                                                                  ,11,,1-Electric Tracer- 5 Watt/Ft. Heating Element\, Self- Regulating,,,,,,,,
S-7 ,6,SECTION                                                                                             ,1,,INSTRUMENT BUNDLE SECTION - ELECTRIC TRACER,,,,,,,,
S-7 ,6,SECTION                                                                                             ,2,,(PROCESS TEMPERATURE PROFILE - SEE BELOW),,,,,,,,
S-8 ,1,BALL VALVES                                                                                         ,1,,CLASS 400 BRONZE\, SCREWED\, OVAL HANDLE,,,,,,,PCSSME  ,1997-11-24
S-8 ,1,BALL VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,316 SS BALL & STEM\, TFE SEATS,V02850,,,,,,PCSSME  ,1997-11-24
S-8 ,1,GATE VALVES                                                                                         ,1,,CLASS 200 BRONZE,,,,,,,,
S-8 ,1,GATE VALVES                                                                                         ,2,1/4\" - 1\"                                                                                           ,FNPT,V02000,,,,,,PCS41CR ,1997-8-4
S-8 ,1,SECTION                                                                                             ,1,,***NON-SULFUR PLANT*,,,,,,,,
S-8 ,1,TUBE FITTINGS                                                                                       ,1,,BRASS\, COMPRESSION TYPE,,,,,,,,
S-8 ,1,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,SWAGELOK,,,,,,,SILVERM3,2008-12-30
S-8 ,1,TUBING                                                                                              ,1,,COPPER ASTM B-68\, UNS #C12200 TESTED TO ASTM B-75\, WITH \"PVC\" COATING\, SEAMLESS-SOFT ANNEALED,,,,,,,,
S-8 ,1,TUBING                                                                                              ,2,1/4\"                                                                                                ,.030\" WALL,,,,,,,,
S-8 ,1,TUBING                                                                                              ,3,3/8\"                                                                                                ,.032\" WALL,,,,,,,,
S-8 ,1,TUBING                                                                                              ,4,1/2\"                                                                                                ,.035\" WALL,,,,,,,,
S-8 ,2,GATE VALVES                                                                                         ,1,1/4\" - 1/2\"                                                                                         ,FNPT,V03017,,,,,,,
S-8 ,2,PIPE                                                                                                ,1,,WELDED GALVANIZED STEEL ASTM A53 GR B,,,,,,,,
S-8 ,2,PIPE                                                                                                ,2,1/2\" - 1\"                                                                                           ,XS WEIGHT THREADED,,,,,,,,
S-8 ,2,PIPE FITTINGS                                                                                       ,1,,MALLEABLE IRON GALVANIZED SCREWED ASTM A197 ANSI B16.3,,,,,,,,
S-8 ,2,PIPE FITTINGS                                                                                       ,2,1/2\" - 1\"                                                                                           ,CLASS 300,,,,,,,,
S-8 ,2,SECTION                                                                                             ,1,,**SULFUR PLANT**,,,,,,,,
S-8 ,2,SECTION                                                                                             ,2,,CLASS 200 STAINLESS STEEL,,,,,,,,
S-8 ,2,TUBE FITTINGS                                                                                       ,1,,STAINLESS STEEL\, ASME SA479 TYPE 316 OR ASME SA182 GR F316\, COMPRESSION TYPE\, WITH STAINLESS STEEL FERRULES,,,,,,,,
S-8 ,2,TUBE FITTINGS                                                                                       ,2,1/2\" & SMALLER                                                                                      ,PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY),,,,,,,,
S-8 ,2,TUBING                                                                                              ,1,,STAINLESS STEEL ASTM A269 GR TP316\, TESTED TO ASTM A450,,,,,,,,
S-8 ,2,TUBING                                                                                              ,2,1/4\" - 1/2\"                                                                                         ,SEAMLESS\, FULL ANNEALED .035\" WALL,,,,,,,,
