Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01019,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-19
V01019,DISC                                              ,SOLID\, FLEXIBLE\, OR DOUBLE DISC,PCSSME  ,1999-7-19
V01019,ENDS                                              ,FLAT FACE FLANGED,PCSSME  ,1999-7-19
V01019,OPERATOR                                          ,1/2\" - 10\" HANDWHEEL\, 12\" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE,PCSSME  ,1999-7-19
V01019,PACKING                                           ,PTFE,PCSSME  ,1999-7-19
V01019,PORT                                              ,CONVENTIONAL (OR FULL),PCSSME  ,1999-7-19
V01019,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-19
V01019,STANDARD                                          ,ASME B16.34 (OR API 600),PCSSME  ,1999-7-19
V01019,TRIM                                              ,316 SS,PCSSME  ,1999-7-19
V01019,TYPE                                              ,GATE,PCSSME  ,1999-7-19
V01020,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V01020,BONNET                                            ,BOLTED\, OS&Y,,
V01020,DISC                                              ,SOLID OR FLEXIBLE,,
V01020,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V01020,OPERATOR                                          ,2\"-10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01020,PORT                                              ,FULL,,
V01020,RATING                                            ,ASME CLASS 150,,
V01020,STANDARD                                          ,API 600,,
V01020,STEM                                              ,11-13% CR.,,
V01020,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01020,TYPE                                              ,GATE,,
V01021,BODY                                              ,316 SS\, ASTM A182 GRADE F316 OR ASTM A351 GRADE CF8M,PCSSME  ,1999-7-8
V01021,BONNET                                            ,EXTENDED\, BOLTED\, OS & Y,PCSSME  ,1999-7-8
V01021,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.,PCSSME  ,1999-7-8
V01021,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01021,OPERATOR                                          ,2\" - 10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-8
V01021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-9
V01021,PORT                                              ,FULL,PCSSME  ,1999-7-8
V01021,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01021,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01021,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-8
V01021,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01021,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01021,TYPE                                              ,GATE VALVE\, CRYOGENIC,PCSSME  ,1999-7-8
V01022,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1999-5-10
V01022,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-5-10
V01022,DISC                                              ,SOLID OR DOUBLE DISC,PCSSME  ,1999-5-10
V01022,ENDS                                              ,THREADED,PCSSME  ,1999-5-10
V01022,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-5-10
V01022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-5-10
V01022,PORT                                              ,REDUCED OR FULL,PCSSME  ,1999-5-10
V01022,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-10
V01022,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-10
V01022,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-5-10
V01022,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1999-5-10
V01022,TYPE                                              ,GATE,PCSSME  ,1999-5-10
V01023,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V01023,BOLTING                                           ,ASTM 320\, GRADE L7\, WITH ASTM A194\, GRADE 4 NUTS,PCSSME  ,1999-7-12
V01023,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-12
V01023,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-12
V01023,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01023,OPERATOR                                          ,2\" - 10\" HANDWHEEL; 12\" & LARGER GEAR WITH 80# MAX. RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-12
V01023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V01023,PORT                                              ,FULL,PCSSME  ,1999-7-12
V01023,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01023,STANDARD                                          ,API 600,PCSSME  ,1999-7-12
V01023,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V01023,TRIM                                              ,DISC: 316 SS.; SEAT: 316 SS.\, CO CR-A HARDFACED,PCSSME  ,1999-7-12
V01030,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V01030,BONNET                                            ,BOLTED\, OS&Y,,
V01030,DISC                                              ,SOLID OR DOUBLE DISC,,
V01030,ENDS                                              ,SOCKETWELD,,
V01030,OPERATOR                                          ,HANDWHEEL,,
V01030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01030,PORT                                              ,REDUCED OR FULL,,
V01030,RATING                                            ,ASME CLASS 150,,
V01030,STANDARD                                          ,ASME B16.34,,
V01030,STEM                                              ,316 STAINLESS STEEL,,
V01030,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V01030,TYPE                                              ,GATE,,
V01031,BODY                                              ,316L SS; ASTM A351\, GR. CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V01031,BONNET                                            ,EXTENDED\, BOLTED\, OS&Y,PCSSME  ,1997-6-19
V01031,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.,PCSSME  ,1999-7-8
V01031,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V01031,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V01031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V01031,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01031,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01031,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01031,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V01031,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01031,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01031,TYPE                                              ,GATE\, CRYOGENIC,PCSSME  ,1997-6-19
V01032,BODY                                              ,316LSS; ASTM A351\, GR. CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V01032,BONNET                                            ,EXTENDED\, BOLTED\, OS&Y,PCSSME  ,1997-6-19
V01032,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.,PCSSME  ,1999-7-8
V01032,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V01032,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V01032,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V01032,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01032,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01032,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01032,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V01032,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01032,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01032,TYPE                                              ,GATE\, CRYOGENIC,PCSSME  ,1997-6-19
V01033,BODY                                              ,317LSS; ASTM A351\, GR. CG3M OR ASTM A182 GR. F317L,PCSSME  ,1999-7-21
V01033,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-7-13
V01033,DISC                                              ,SOLID OR DOUBLE DISC,PCSSME  ,1999-7-13
V01033,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-13
V01033,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-13
V01033,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V01033,PORT                                              ,REDUCED OR FULL,PCSSME  ,1999-7-13
V01033,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01033,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01033,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-14
V01033,TRIM                                              ,DISC: 317 STAINLESS STEEL\, SEAT: 317 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1999-7-14
V01033,TYPE                                              ,GATE,PCSSME  ,1999-7-13
V01034,BODY                                              ,317LSS; ASTM A351\, GR. CG3M OR ASTM A182 GR. F317L,PCSSME  ,1999-7-21
V01034,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-7-13
V01034,DISC                                              ,SOLID OR DOUBLE DISC,PCSSME  ,1999-7-13
V01034,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-13
V01034,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-13
V01034,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V01034,PORT                                              ,REDUCED OR FULL,PCSSME  ,1999-7-13
V01034,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01034,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01034,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-14
V01034,TRIM                                              ,DISC: 317 STAINLESS STEEL\, SEAT: 317 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1999-7-14
V01034,TYPE                                              ,GATE,PCSSME  ,1999-7-13
V01035,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCS41CR ,1997-7-28
V01035,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-16
V01035,DISC                                              ,SOLID OR DOUBLE DISC,PCSSME  ,1997-6-16
V01035,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-16
V01035,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-16
V01035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1997-6-16
V01035,PORT                                              ,REDUCED,PCSSME  ,1997-6-16
V01035,RATING                                            ,ANSI CLASS 150,PCSSME  ,1997-6-16
V01035,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-16
V01035,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V01035,TYPE                                              ,GATE,PCSSME  ,1997-6-16
V01036,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1997-6-16
V01036,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-16
V01036,DISC                                              ,SOLID OR DOUBLE DISC,PCSSME  ,1997-6-16
V01036,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-16
V01036,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-16
V01036,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-16
V01036,PORT                                              ,REDUCED OR FULL,PCSSME  ,1997-6-16
V01036,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-16
V01036,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-16
V01036,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V01036,TYPE                                              ,GATE,PCSSME  ,1997-6-16
V01040,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V01040,BONNET                                            ,BOLTED\, OS&Y,,
V01040,DISC                                              ,SOLID OR DOUBLE DISC,,
V01040,ENDS                                              ,RAISED FACE FLANGED,,
V01040,OPERATOR                                          ,HANDWHEEL,,
V01040,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01040,PORT                                              ,FULL,,
V01040,RATING                                            ,ASME CLASS 150,,
V01040,STANDARD                                          ,ASME B16.34,,
V01040,STEM                                              ,316 STAINLESS STEEL,,
V01040,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V01040,TYPE                                              ,GATE,,
V01045,BODY                                              ,317 SS; ASTM A351\, GR. CG3M OR ASTM A182 GR. F317,PCSSME  ,1999-7-21
V01045,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-7-13
V01045,DISC                                              ,SOLID\, FLEXIBLE\, OR DOUBLE DISC,PCSSME  ,1999-7-13
V01045,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V01045,OPERATOR                                          ,1/2\" - 10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-13
V01045,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V01045,PORT                                              ,FULL OR REDUCED,PCSSME  ,1999-7-13
V01045,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01045,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01045,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-14
V01045,TRIM                                              ,DISC: 317 STAINLESS STEEL\, SEAT: 317 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1999-7-14
V01045,TYPE                                              ,GATE,PCSSME  ,1999-7-13
V01046,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1999-7-13
V01046,BODY                                              ,FORGED 317L STAINLESS STEEL; ASTM A182\, GR. F317L,PCSSME  ,1999-7-21
V01046,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1999-7-13
V01046,DISC                                              ,SOLID,PCSSME  ,1999-7-13
V01046,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V01046,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-13
V01046,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V01046,PORT                                              ,REDUCED,PCSSME  ,1999-7-13
V01046,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01046,STANDARD                                          ,API 602,PCSSME  ,1999-7-13
V01046,STEM                                              ,317 STAINLESS STEEL.,PCSSME  ,1999-7-19
V01046,TRIM                                              ,DISC AND SEAT: 317 STAINLESS STEEL.\, CO CR-A HARDFACED,PCSSME  ,1999-7-19
V01046,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1999-7-13
V01050,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V01050,BONNET                                            ,BOLTED\, OS&Y,,
V01050,DISC                                              ,SOLID,,
V01050,ENDS                                              ,RAISED FACE FLANGED,,
V01050,OPERATOR                                          ,HANDWHEEL,,
V01050,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01050,PORT                                              ,REDUCED,,
V01050,RATING                                            ,ASME CLASS 150,,
V01050,STANDARD                                          ,API 602,,
V01050,STEM                                              ,11-13% CR.,,
V01050,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01050,TYPE                                              ,GATE,,
V01051,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 GR. F9,,
V01051,BONNET                                            ,BOLTED\, OS&Y,,
V01051,DISC                                              ,SOLID,,
V01051,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V01051,OPERATOR                                          ,HANDWHEEL,,
V01051,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01051,PORT                                              ,REDUCED,,
V01051,RATING                                            ,ASME CLASS 150,,
V01051,STANDARD                                          ,API 602,,
V01051,STEM                                              ,11-13% CR.,,
V01051,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01051,TYPE                                              ,GATE,,
V01053,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01053,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V01053,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01053,DISC                                              ,SOLID,,
V01053,ENDS                                              ,RAISED FACE FLANGED,,
V01053,OPERATOR                                          ,HANDWHEEL,,
V01053,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01053,PORT                                              ,REDUCED,,
V01053,RATING                                            ,ASME CLASS 150,,
V01053,STANDARD                                          ,API 602,,
V01053,STEM                                              ,11 - 13% CR.,,
V01053,TRIM                                              ,DISC AND SEAT 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01053,TYPE                                              ,GATE\, BELLOWS-SEAL,,
V01054,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01054,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,PCSSME  ,1997-1-22
V01054,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01054,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V01054,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01054,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01054,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01054,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V01054,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01054,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01054,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V01054,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01054,TYPE                                              ,GATE\, BELLOWS-SEAL,PCSSME  ,1997-1-22
V01060,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V01060,BONNET                                            ,BOLTED\, OS&Y,,
V01060,DISC                                              ,FLEXIBLE,,
V01060,ENDS                                              ,RAISED FACE FLANGED,,
V01060,OPERATOR                                          ,2\"-10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01060,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01060,PORT                                              ,FULL .,,
V01060,RATING                                            ,ASME CLASS 150,,
V01060,STANDARD                                          ,API 600,,
V01060,STEM                                              ,11-13% CR.,,
V01060,TRIM                                              ,DISC: 11-13 % CR;  SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,PCS41CR ,1997-8-18
V01060,TYPE                                              ,GATE,,
V01080,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V01080,BONNET                                            ,BOLTED\, OS&Y,,
V01080,DISC                                              ,FLEXIBLE,,
V01080,ENDS                                              ,RAISED FACE FLANGED,,
V01080,OPERATOR                                          ,2\"-10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01080,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01080,PORT                                              ,FULL,,
V01080,RATING                                            ,ASME CLASS 150,,
V01080,STANDARD                                          ,API 600,,
V01080,STEM                                              ,11-13% CR.,,
V01080,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11 - 13% CR.\, CO-CR-A HARDFACED\, WELDED-IN SEAT RING,,1996-8-26
V01080,TYPE                                              ,GATE,,
V01100,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V01100,BONNET                                            ,BOLTED\, OS&Y,,
V01100,DISC                                              ,SOLID OR FLEXIBLE,,
V01100,ENDS                                              ,BUTT WELDING\, XS BORE,,
V01100,OPERATOR                                          ,2\"-10\" HANDWHEEL\, 12\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01100,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01100,PORT                                              ,FULL,,
V01100,RATING                                            ,ASME CLASS 150,,
V01100,STANDARD                                          ,API 600,,
V01100,STEM                                              ,11-13% CR.,,
V01100,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01100,TYPE                                              ,GATE,,
V01150,BODY                                              ,CAST NICKEL COPPER (MONEL)\, ASTM A744 GRADE M-35-1,,
V01150,BONNET                                            ,BOLTED\, OS&Y,,
V01150,DISC                                              ,SPLIT WEDGE\, NICKEL COPPER (MONEL),,
V01150,ENDS                                              ,RAISED FACE FLANGED,,
V01150,OPERATOR                                          ,HANDWHEEL,,
V01150,PACKING                                           ,TEFLON,,
V01150,PORT                                              ,FULL,,
V01150,RATING                                            ,ASME CLASS 150,,
V01150,STANDARD                                          ,ASME B16.34,,
V01150,STEM                                              ,NICKEL COPPER (MONEL),,
V01150,TRIM                                              ,DISC: NICKEL COPPER (MONEL)\, SEAT: NICKEL COPPER (MONEL),,
V01150,TYPE                                              ,GATE,,
V01160,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01160,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01160,BONNET                                            ,WELDED\, OS&Y,,
V01160,DISC                                              ,SOLID,,
V01160,ENDS                                              ,RAISED FACE FLANGED,,
V01160,OPERATOR                                          ,HANDWHEEL,,
V01160,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01160,PORT                                              ,REDUCED,,
V01160,RATING                                            ,ASME CLASS 150,,
V01160,STANDARD                                          ,API 602,,
V01160,STEM                                              ,11-13% CR.,,
V01160,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01160,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01161,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-18
V01161,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01161,BONNET                                            ,BOLTED\, OS&Y,,
V01161,DISC                                              ,SOLID,,
V01161,ENDS                                              ,RAISED FACE FLANGED,,
V01161,OPERATOR                                          ,HANDWHEEL,,
V01161,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01161,PORT                                              ,REDUCED,,
V01161,RATING                                            ,ASME CLASS 150,,
V01161,STANDARD                                          ,API 602,,
V01161,STEM                                              ,11-13% CR.,,
V01161,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01161,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01162,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V01162,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01162,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-18
V01162,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V01162,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-20
V01162,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01162,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01162,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V01162,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01162,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01162,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-20
V01162,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01162,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V01163,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V01163,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V01163,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V01163,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V01163,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V01163,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V01163,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V01163,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V01163,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-28
V01163,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V01163,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-28
V01163,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01163,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V01165,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01165,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01165,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-18
V01165,DISC                                              ,SOLID,,
V01165,ENDS                                              ,RAISED FACE FLANGED,,
V01165,OPERATOR                                          ,HANDWHEEL,,
V01165,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01165,PORT                                              ,REDUCED,,
V01165,RATING                                            ,ASME CLASS 150,,
V01165,STANDARD                                          ,API 602,,
V01165,STEM                                              ,316 STAINLESS STEEL.,,
V01165,TRIM                                              ,DISC: 316 STAINLESS STEEL.\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V01165,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01166,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V01166,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01166,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-22
V01166,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V01166,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-20
V01166,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01166,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01166,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V01166,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01166,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01166,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-1-20
V01166,TRIM                                              ,DISC: 316 STAINLESS STEEL.\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V01166,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V01167,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\,  BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01167,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V01167,BONNET                                            ,WELDED\, OS&Y,PCS41CR ,1997-7-16
V01167,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V01167,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01167,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01167,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01167,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V01167,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01167,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01167,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-1-22
V01167,TRIM                                              ,DISC: 316 STAINLESS STEEL.\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL CO CR-A HARDFACED,PCSSME  ,1997-9-10
V01167,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V01168,BELLOWS                                           ,321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V01168,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V01168,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V01168,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V01168,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V01168,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V01168,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V01168,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V01168,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-28
V01168,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V01168,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-1-28
V01168,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01168,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V01169,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-18
V01169,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-2-18
V01169,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-18
V01169,DISC                                              ,SOLID,PCSSME  ,1997-2-18
V01169,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-18
V01169,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-18
V01169,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-18
V01169,PORT                                              ,REDUCED,PCSSME  ,1997-2-18
V01169,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-2-18
V01169,STANDARD                                          ,API 602,PCSSME  ,1997-2-18
V01169,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-2-18
V01169,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V01169,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-18
V01171,BODY                                              ,FORGED LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-7
V01171,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-7
V01171,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V01171,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V01171,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V01171,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V01171,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01171,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V01171,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V01171,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1999-7-7
V01171,TYPE                                              ,GATE,PCSSME  ,1999-7-7
V01172,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01173,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1999-7-7
V01173,BODY                                              ,FORGED LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-7
V01173,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-7
V01173,DISC                                              ,SOLID,PCSSME  ,1999-7-7
V01173,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-7
V01173,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-7
V01173,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V01173,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V01173,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01173,STANDARD                                          ,API 602,PCSSME  ,1999-7-7
V01173,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V01173,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1999-7-7
V01173,TYPE                                              ,GATE-BELLOWS SEAL,PCSSME  ,1999-7-7
V01174,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-7
V01174,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-7
V01174,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-7
V01174,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-7
V01174,OPERATOR                                          ,2\" - 10\" HANDWHEEL; 12\" & LARGER GEAR WITH 80# MAX. RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-7
V01174,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-7
V01174,PORT                                              ,FULL,PCSSME  ,1999-7-7
V01174,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-7
V01174,STANDARD                                          ,API 600,PCSSME  ,1999-7-7
V01174,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-7
V01174,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1999-7-7
V01175,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01176,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01177,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01178,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01179,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01180,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V01300,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01300,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 GR. F9,,
V01300,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01300,DISC                                              ,SOLID,,
V01300,ENDS                                              ,RAISED FACE FLANGED,,
V01300,OPERATOR                                          ,HANDWHEEL,,
V01300,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01300,PORT                                              ,REDUCED,,
V01300,RATING                                            ,ASME CLASS 150,,
V01300,STANDARD                                          ,API 602,,
V01300,STEM                                              ,11 - 13% CR.,,
V01300,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01300,TYPE                                              ,GATE\, BELLOWS-SEAL,,
V01301,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V01301,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01301,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V01301,DISC                                              ,SOLID,,
V01301,ENDS                                              ,RAISED FACE FLANGED,,
V01301,OPERATOR                                          ,HANDWHEEL,,
V01301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01301,PORT                                              ,REDUCED,,
V01301,RATING                                            ,ASME CLASS 150,,
V01301,STANDARD                                          ,API 602,,
V01301,STEM                                              ,316 STAINLESS STEEL.,,
V01301,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01301,TYPE                                              ,GATE\, BELLOWS SEAL,,
