Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01302,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V01302,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V01302,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V01302,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V01302,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01302,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01302,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V01302,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01302,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01302,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-1-22
V01302,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01302,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V01303,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01303,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 GR. F9,PCSSME  ,1997-1-22
V01303,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01303,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V01303,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01303,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01303,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V01303,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01303,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01303,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V01303,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01303,TYPE                                              ,GATE\, BELLOWS-SEAL,PCSSME  ,1997-1-22
V01304,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-8
V01304,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-8
V01304,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-8
V01304,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE,PCSSME  ,1999-7-8
V01304,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01304,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V01304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V01304,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01304,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01304,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01304,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-8
V01304,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01304,TYPE                                              ,GATE - BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V01350,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01350,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351\, GR CF3M,,
V01350,BONNET                                            ,WELDED\, OS&Y,,
V01350,DISC                                              ,SOLID,,
V01350,ENDS                                              ,SOCKETWELD,,
V01350,OPERATOR                                          ,HANDWHEEL,,
V01350,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01350,PORT                                              ,REDUCED,,
V01350,RATING                                            ,ASME CLASS 150,,
V01350,STANDARD                                          ,API 602,,
V01350,STEM                                              ,316 STAINLESS STEEL.,,
V01350,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V01350,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01351,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01351,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351\, GR CF3M,,
V01351,BONNET                                            ,WELDED\, OS&Y,,
V01351,DISC                                              ,SOLID,,
V01351,ENDS                                              ,SOCKETWELD\SCREWED,,
V01351,OPERATOR                                          ,HANDWHEEL,,
V01351,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01351,PORT                                              ,REDUCED,,
V01351,RATING                                            ,ASME CLASS 150,,
V01351,STANDARD                                          ,API 602,,
V01351,STEM                                              ,316 STAINLESS STEEL.,,
V01351,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V01351,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01352,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01352,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR CF8M,,
V01352,BONNET                                            ,WELDED\, OS&Y,,
V01352,DISC                                              ,SOLID,,
V01352,ENDS                                              ,RAISED FACE FLANGED,,
V01352,OPERATOR                                          ,HANDWHEEL,,
V01352,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01352,PORT                                              ,REDUCED,,
V01352,RATING                                            ,ASME CLASS 150,,
V01352,STANDARD                                          ,API 602,,
V01352,STEM                                              ,316 STAINLESS STEEL.,,
V01352,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01352,TYPE                                              ,GATE\, BELLOWS SEAL,,
V01353,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01353,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR CF8M,PCSSME  ,1997-1-22
V01353,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V01353,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V01353,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01353,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01353,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01353,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V01353,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01353,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01353,STEM                                              ,316 STAINLESS STEEL.,PCSSME  ,1997-1-22
V01353,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01353,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V01400,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01400,BONNET                                            ,BOLTED\, OS&Y,,
V01400,DISC                                              ,PLUG TYPE,,
V01400,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V01400,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01400,PORT                                              ,N/A,,
V01400,RATING                                            ,ASME CLASS 150,,
V01400,STANDARD                                          ,ASME B16.34,,
V01400,STEM                                              ,11-13% CR.,,
V01400,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01400,TYPE                                              ,GLOBE,,
V01401,BODY                                              ,CAST ALLOY 20\, ASTM A351 OR A744\, GR. CN7M\, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.,SILVERM3,2008-12-4
V01401,BONNET                                            ,BOLTED\, OS&Y,,2008-12-4
V01401,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V01401,DISC                                              ,PLUG TYPE,,2008-12-4
V01401,ENDS                                              ,RAISED FACE FLANGED,,2008-12-4
V01401,GASKETS                                           ,PTFE\, GARLOCK \"GYLON\" 3500,SILVERM3,2008-12-4
V01401,OPERATOR                                          ,HANDWHEEL,,2008-12-4
V01401,PACKING                                           ,PTFE,,2008-12-4
V01401,PORT                                              ,N/A,,2008-12-4
V01401,RATING                                            ,ASME CLASS 150,,2008-12-4
V01401,STANDARD                                          ,ASME B16.34,,2008-12-4
V01401,STEM                                              ,ALLOY 20,,2008-12-4
V01401,TRIM                                              ,ALLOY 20,,2008-12-4
V01401,TYPE                                              ,GLOBE,,2008-12-4
V01402,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01402,BONNET                                            ,BOLTED\, OS&Y,,
V01402,DISC                                              ,PLUG TYPE,,
V01402,ENDS                                              ,RAISED FACE FLANGED,,
V01402,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01402,PORT                                              ,N/A,,
V01402,RATING                                            ,ASME CLASS 150,,
V01402,STANDARD                                          ,ASME B16.34,,
V01402,STEM                                              ,316 STAINLESS STEEL,,
V01402,TRIM                                              ,PLUG: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V01402,TYPE                                              ,GLOBE,,
V01403,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V01403,BONNET                                            ,BOLTED\, OS&Y,,
V01403,DISC                                              ,PLUG TYPE,,
V01403,ENDS                                              ,RAISED FACE FLANGED,,
V01403,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01403,PORT                                              ,N/A,,
V01403,RATING                                            ,ASME CLASS 150,,
V01403,STANDARD                                          ,ASME B16.34,,
V01403,STEM                                              ,316 STAINLESS STEEL,,
V01403,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V01403,TYPE                                              ,GLOBE,,
V01404,BODY                                              ,CAST 316LSS; ASTM A351 GR. CF3M,,
V01404,BONNET                                            ,BOLTED\, OS&Y,,
V01404,DISC                                              ,SOLID\, PLUG TYPE,,
V01404,ENDS                                              ,SOCKETWELD,,
V01404,OPERATOR                                          ,HANDWHEEL,,
V01404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01404,PORT                                              ,N/A,,
V01404,RATING                                            ,ASME CLASS 150,,
V01404,STANDARD                                          ,ASME B16.34,,
V01404,STEM                                              ,316 STAINLESS STEEL,,
V01404,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V01404,TYPE                                              ,GLOBE,,
V01405,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01405,BONNET                                            ,BOLTED\, OS&Y,,
V01405,DISC                                              ,PLUG TYPE,,
V01405,ENDS                                              ,RAISED FACE FLANGED,,
V01405,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01405,PORT                                              ,N/A,,
V01405,RATING                                            ,ASME CLASS 150,,
V01405,STANDARD                                          ,ASME B16.34,,
V01405,STEM                                              ,316 STAINLESS STEEL,,
V01405,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V01405,TYPE                                              ,GLOBE,,
V01406,BODY                                              ,316L SS\, ASTM A351\, GR. CF3M OR ASTM 182 GR. F316L,PCSSME  ,1999-7-21
V01406,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-19
V01406,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-21
V01406,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V01406,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-21
V01406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-21
V01406,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01406,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01406,STANDARD                                          ,ASME B16.34\, API 602,PCSSME  ,1999-7-21
V01406,STEM                                              ,316 SS,PCSSME  ,1999-7-21
V01406,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-21
V01406,TYPE                                              ,GLOBE\, CRYOGENIC,PCSSME  ,1997-6-19
V01407,BODY                                              ,317L SS\, ASTM A351 GRADE CG3M OR ASTM A182 GR. F317L,PCSSME  ,1999-7-21
V01407,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-19
V01407,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-19
V01407,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-19
V01407,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V01407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-19
V01407,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-19
V01407,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-19
V01407,STEM                                              ,317 SS,PCSSME  ,1999-7-19
V01407,TRIM                                              ,PLUG: 317 SS; 317 SS CO CR-A HARDFACED,PCSSME  ,1999-7-19
V01407,TYPE                                              ,GLOBE,PCSSME  ,1999-7-19
V01408,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V01408,BOLTING                                           ,ASTM A320\, GRADE L7 WITH A194 GRADE 4 NUTS,PCSSME  ,1999-7-12
V01408,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-12
V01408,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-12
V01408,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01408,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-12
V01408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V01408,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01408,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-12
V01408,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V01408,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-12
V01408,TYPE                                              ,GLOBE,PCSSME  ,1999-7-12
V01409,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01409,BONNET                                            ,BOLTED\, OS&Y,,
V01409,DISC                                              ,PLUG TYPE,,
V01409,ENDS                                              ,RAISED FACE FLANGED\, 125-250 AARH FACING,,
V01409,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01409,PORT                                              ,N/A,,
V01409,RATING                                            ,ASME CLASS 150,,
V01409,STANDARD                                          ,ASME B16.34,,
V01409,STEM                                              ,11-13% CR.,,
V01409,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01409,TYPE                                              ,GLOBE,,
V01410,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01410,BONNET                                            ,BOLTED\, OS&Y,,
V01410,DISC                                              ,PLUG TYPE,,
V01410,ENDS                                              ,RAISED FACE FLANGED,,
V01410,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01410,PORT                                              ,N/A,,
V01410,RATING                                            ,ASME CLASS 150,,
V01410,STANDARD                                          ,ASME B16.34,,
V01410,STEM                                              ,11-13% CR.,,
V01410,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01410,TYPE                                              ,GLOBE,,
V01411,BODY                                              ,CAST 316SS\, ASTM A351 GR. CF8M,PCSSME  ,1999-7-19
V01411,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-7-19
V01411,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-19
V01411,ENDS                                              ,SCREWED,PCSSME  ,1999-7-19
V01411,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-19
V01411,PACKING                                           ,PTFE,PCSSME  ,1999-7-19
V01411,RATING                                            ,ASME CLASS 150/200,PCSSME  ,1999-7-19
V01411,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-19
V01411,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01411,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01411,TYPE                                              ,GLOBE,PCSSME  ,1999-7-19
V01412,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1997-6-19
V01412,BONNET                                            ,EXTENDED\, BOLTED\, OS&Y,PCSSME  ,1997-6-19
V01412,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V01412,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V01412,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V01412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V01412,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01412,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01412,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V01412,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V01412,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V01412,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01412,TYPE                                              ,GLOBE\, CRYOGENIC,PCSSME  ,1997-6-19
V01413,BELLOWS                                           ,321 STAINLESS STEEL\, 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1999-7-13
V01413,BODY                                              ,FORGED 317L STAINLESS STEEL; ASTM 182 GRADE F317L,PCSSME  ,1999-7-21
V01413,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1999-7-13
V01413,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-13
V01413,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V01413,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-13
V01413,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V01413,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01413,STANDARD                                          ,API 602,PCSSME  ,1999-7-13
V01413,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-19
V01413,TRIM                                              ,PLUG AND SEAT: 317 STAINLESS STEEL.\, CO CR-A HARDFACED,PCSSME  ,1999-7-19
V01413,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1999-7-13
V01414,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1999-7-19
V01414,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-7-19
V01414,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-19
V01414,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-19
V01414,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V01414,PACKING                                           ,PTFE,PCSSME  ,1999-7-19
V01414,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-19
V01414,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-19
V01414,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01414,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V01414,TYPE                                              ,GLOBE,PCSSME  ,1999-7-19
V01415,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01415,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01415,BONNET                                            ,WELDED\, OS&Y,,
V01415,DISC                                              ,PLUG TYPE,,
V01415,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V01415,OPERATOR                                          ,HANDWHEEL,,
V01415,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01415,PORT                                              ,NA,,
V01415,RATING                                            ,ASME CLASS 150,,
V01415,STANDARD                                          ,API 602,,
V01415,STEM                                              ,11 - 13 CR,,
V01415,TRIM                                              ,DISC AND SEAT: 11 - 13 CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01415,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V01416,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V01416,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V01416,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-20
V01416,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V01416,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-20
V01416,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V01416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V01416,PORT                                              ,NA,PCSSME  ,1997-1-20
V01416,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-20
V01416,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V01416,STEM                                              ,11 - 13 CR,PCSSME  ,1997-1-20
V01416,TRIM                                              ,DISC AND SEAT: 11 - 13 CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01416,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V01420,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V01420,BONNET                                            ,BOLTED\, OS&Y,,
V01420,DISC                                              ,PLUG TYPE,,
V01420,ENDS                                              ,RAISED FACE FLANGED,,
V01420,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED YARN.,,
V01420,PORT                                              ,N/A,,
V01420,RATING                                            ,ASME CLASS 150,,
V01420,STANDARD                                          ,ASME B16.34,,
V01420,STEM                                              ,11-13% CR.,,
V01420,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V01420,TYPE                                              ,GLOBE,,
V01421,BODY                                              ,317 SS; ASTM A744\, GR. CG8M OR ASTM A182 GRADE F317,PCSSME  ,1999-7-21
V01421,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-19
V01421,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-19
V01421,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V01421,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V01421,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-19
V01421,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-13
V01421,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V01421,STEM                                              ,317 SS,PCSSME  ,1999-7-19
V01421,TRIM                                              ,DISC: 317 SS\, SEAT: 317 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-19
V01421,TYPE                                              ,GLOBE,PCSSME  ,1999-7-19
V01430,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217 GR. C12,,
V01430,BONNET                                            ,BOLTED\, OS&Y,,
V01430,DISC                                              ,PLUG TYPE,,
V01430,ENDS                                              ,RAISED FACE FLANGED,,
V01430,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01430,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01430,PORT                                              ,N/A,,
V01430,RATING                                            ,ASME CLASS 150,,
V01430,STANDARD                                          ,ASME B16.34,,
V01430,STEM                                              ,11-13% CR.,,
V01430,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V01430,TYPE                                              ,GLOBE,,
V01435,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01435,BODY                                              ,FORGED 9CR - 1 MO; ASTM A182\, GR. F9,,
V01435,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01435,DISC                                              ,PLUG TYPE,,
V01435,ENDS                                              ,RAISED FACE FLANGED,,
V01435,OPERATOR                                          ,HANDWHEEL,,
V01435,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01435,PORT                                              ,NA,,
V01435,RATING                                            ,ASME CLASS 150,,
V01435,STANDARD                                          ,API 602,,
V01435,STEM                                              ,11 - 13 % CR,,
V01435,TRIM                                              ,DISC AND SEAT: 11 - 13 % CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01435,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V01436,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V01436,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01436,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V01436,DISC                                              ,PLUG TYPE,,
V01436,ENDS                                              ,RAISED FACE FLANGED,,
V01436,OPERATOR                                          ,HANDWHEEL,,
V01436,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01436,PORT                                              ,NA,,
V01436,RATING                                            ,ASME CLASS 150,,
V01436,STANDARD                                          ,API 602,,
V01436,STEM                                              ,316 STAINLESS STEEL,,
V01436,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01436,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V01437,BELLOWS                                           ,INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V01437,BODY                                              ,CAST 316L STAINLESS STEEL; ASTM A351\, GR CF3M,,
V01437,BONNET                                            ,WELDED\, OS&Y,,
V01437,DISC                                              ,PLUG TYPE,,
V01437,ENDS                                              ,SOCKETWELD,,
V01437,OPERATOR                                          ,HANDWHEEL,,
V01437,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01437,PORT                                              ,NA,,
V01437,RATING                                            ,ASME CLASS 150,,
V01437,STANDARD                                          ,API 602,,
V01437,STEM                                              ,316 STAINLESS STEEL,,
V01437,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V01437,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V01438,BELLOWS                                           ,INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V01438,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR CF8M,,
V01438,BONNET                                            ,WELDED\, OS&Y,,
V01438,DISC                                              ,PLUG TYPE,,
V01438,ENDS                                              ,RAISED FACE FLANGED,,
V01438,OPERATOR                                          ,HANDWHEEL,,
V01438,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01438,PORT                                              ,NA,,
V01438,RATING                                            ,ASME CLASS 150,,
V01438,STANDARD                                          ,API 602,,
V01438,STEM                                              ,316 STAINLESS STEEL,,
V01438,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01438,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V01439,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V01439,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V01439,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V01439,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V01439,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01439,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01439,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01439,PORT                                              ,NA,PCSSME  ,1997-1-22
V01439,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01439,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01439,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V01439,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01439,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V01440,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01440,BODY                                              ,FORGED 9CR - 1 MO; ASTM A182\, GR. F9,PCSSME  ,1997-1-22
V01440,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V01440,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V01440,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V01440,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V01440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V01440,PORT                                              ,NA,PCSSME  ,1997-1-22
V01440,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-1-22
V01440,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V01440,STEM                                              ,11 - 13 % CR,PCSSME  ,1997-1-22
V01440,TRIM                                              ,DISC AND SEAT: 11 - 13 % CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V01440,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V01441,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-21
V01441,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-21
V01441,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-21
V01441,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-21
V01441,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-21
V01441,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-21
V01441,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-21
V01441,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-21
V01441,STANDARD                                          ,ASME B16.34\, API 602,PCSSME  ,1999-7-21
V01441,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-21
V01441,TRIM                                              ,PLUG: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-21
V01441,TYPE                                              ,GLOBE - BELLOWS SEAL,PCSSME  ,1999-7-21
V01442,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-8
V01442,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-8
V01442,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-8
V01442,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V01442,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01442,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V01442,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V01442,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01442,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01442,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V01442,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V01442,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V01442,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-8
V01442,TYPE                                              ,GLOBE-BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V01450,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01450,BONNET                                            ,BOLTED\, OS&Y,,
V01450,DISC                                              ,PLUG TYPE,,
V01450,ENDS                                              ,BUTT WELDING\, XS BORE,,
V01450,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V01450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01450,PORT                                              ,N/A,,
V01450,RATING                                            ,ASME CLASS 150,,
V01450,STANDARD                                          ,ASME B16.34,,
V01450,STEM                                              ,11-13% CR.,,
V01450,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V01450,TYPE                                              ,GLOBE,,
V01460,BODY                                              ,CAST NICKEL-COPPER (MONEL)\, ASTM A744 GRADE M-35-1,,
V01460,BONNET                                            ,BOLTED\, OS&Y,,
V01460,DISC                                              ,PLUG TYPE\, NICKEL-COPPER (MONEL),,
V01460,ENDS                                              ,RAISED FACE FLANGED,,
V01460,OPERATOR                                          ,HANDWHEEL,,
V01460,PACKING                                           ,TEFLON,,
V01460,PORT                                              ,FULL,,
V01460,RATING                                            ,ASME CLASS 150,,
V01460,STANDARD                                          ,ASME B16.34,,
V01460,STEM                                              ,NICKEL-COPPER (MONEL),,
V01460,TRIM                                              ,PLUG: NICKEL-COPPER (MONEL)\, SEAT: NICKEL-COPPER (MONEL),,
V01460,TYPE                                              ,GLOBE,,
V01470,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V01470,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01470,BONNET                                            ,WELDED\, OS&Y,,
V01470,DISC                                              ,PLUG TYPE,,
V01470,ENDS                                              ,RAISED FACE FLANGED,,
V01470,OPERATOR                                          ,HANDWHEEL,,
V01470,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01470,PORT                                              ,NA,,
V01470,RATING                                            ,ASME CLASS 150,,
V01470,STANDARD                                          ,API 602,,
