Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V01720,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V01720,BONNET GASKET & PACKING                           ,PFA,,2008-12-4
V01720,DISC                                              ,QUARTER-TURN PLUG\, ALLOY 20,,2008-12-4
V01720,ENDS                                              ,RAISED FACE FLANGED,,2008-12-4
V01720,OPERATOR                                          ,1/2\"-3\" WRENCH\, 4\"-18\" ENCLOSED GEAR,,2008-12-4
V01720,PORT                                              ,N/A,,2008-12-4
V01720,RATING                                            ,ASME CLASS 150\, 400F MAX. TEMP.,,2008-12-4
V01720,SLEEVE                                            ,PTFE,,2008-12-4
V01720,STANDARD                                          ,API 599,,2008-12-4
V01720,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),,2008-12-4
V01720,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,,2008-12-4
V01780,BODY                                              ,CARBON STEEL; ASTM A216\, GR. WCB OR ASTM A105\, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION\, INCLUDING BODY CONNECTIONS.,,
V01780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V01780,ENDS                                              ,RAISED FACE FLANGED,,
V01780,GASKETS                                           ,VITON O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V01780,OPERATOR                                          ,2\"-6\" HANDWHEEL\, 8\"-20\" GEAR\, 24\" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309),,
V01780,PACKING                                           ,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,,
V01780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V01780,RATING                                            ,ASME CLASS 150 (350F MAX.TEMP.),,
V01780,SEALS                                             ,VITON GF (NOT TO BE USED IN MTBE\, CAUSTIC\, AND AMINES SERVICES)\, FIRESAFE TO API-607,,
V01780,STANDARD                                          ,TESTED TO API 6D,,
V01780,STEM                                              ,INTEGRAL WITH PLUG\, ELECTROLESS NICKEL PLATED.,,
V01780,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V01781,BODY                                              ,CARBON STEEL; ASTM A216\, GR. WCB OR ASTM A105\, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION\, INCLUDING BODY CONNECTIONS.,,
V01781,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V01781,ENDS                                              ,RAISED FACE FLANGED,,
V01781,GASKETS                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V01781,OPERATOR                                          ,2\"-6\" HANDWHEEL\, 8\"-20\" GEAR\, 24\" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309),,
V01781,PACKING                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN .,,
V01781,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V01781,RATING                                            ,ASME CLASS 150 (180F MAX.TEMP.),,
V01781,SEALS                                             ,GVM\, FIRESAFE TO API-607,,
V01781,STANDARD                                          ,TESTED TO API 6D,,
V01781,STEM                                              ,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
V01781,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V01800,BALL                                              ,316 SS,PCSSME  ,1999-7-12
V01800,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-12
V01800,BONNET                                            ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-12
V01800,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V01800,OPERATOR                                          ,1/2\" TO 2\" (OVAL HANDLE)\, 3\" TO 4\" (WRENCH)\, 6\" TO 8\" (GEAR),PCSSME  ,1999-7-12
V01800,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-12
V01800,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V01800,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01800,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAX.\, FIRESAFE PER API 607\, LATEST EDITION,PCSSME  ,1999-7-12
V01800,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-12
V01800,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V01800,STEM SEAL                                         ,TEFLON WITH SECONDARY GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,1999-7-12
V01800,TYPE                                              ,BALL VALVE - FLOATING BALL,PCSSME  ,1999-7-12
V01804,BODY                                              ,FORGED HASTELLOY-C\, ASTM B574\, SOLUTION ANNEALED OR CAST ASTM A494 GR CW-12MW,,
V01804,BONNET                                            ,N/A,,
V01804,ENDS                                              ,SOCKETWELD X THREADED,,
V01804,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V01804,PACKING                                           ,PTFE/GRAPHITE,,
V01804,PORT                                              ,REGULAR,,
V01804,RATING                                            ,2000 PSIG,,
V01804,SEATS                                             ,TEFLON,,
V01804,STANDARD                                          ,ASME B16.34,,
V01804,STEM                                              ,HASTELLOY-C,,
V01804,TRIM                                              ,HASTELLOY-C/TFE SEATS & SEALS,,
V01804,TYPE                                              ,BALL,,
V01805,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01805,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V01805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V01805,ENDS                                              ,RAISED FACE FLANGED,,
V01805,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V01805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V01805,PORT                                              ,REDUCED OR FULL,,
V01805,RATING                                            ,ASME CLASS 150,,
V01805,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,
V01805,SEAT RING                                         ,410 STAINLESS STEEL,,
V01805,STANDARD                                          ,TESTED TO API 6D,,
V01805,STEM                                              ,8620 ALLOY STEEL\, WITH DRY LUBRICANT OVERLAY,,
V01805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V01805,TYPE                                              ,ORBIT,,
V01806,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V01806,BONNET                                            ,MANUFACTURER'S STANDARD,,
V01806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V01806,ENDS                                              ,RAISED FACE FLANGED\, 125-250 AARH FACING,,
V01806,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V01806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
V01806,PORT                                              ,REDUCED,,
V01806,RATING                                            ,ASME CLASS 150,,
V01806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V01806,SEAT RING                                         ,410 STAINLESS STEEL,,
V01806,STANDARD                                          ,TESTED TO API 6D,,
V01806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V01806,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V01806,TYPE                                              ,ORBIT,,
V01807,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V01807,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V01807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V01807,ENDS                                              ,RAISED FACE FLANGED,,
V01807,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V01807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
V01807,PORT                                              ,REDUCED,,
V01807,RATING                                            ,ASME CLASS 150,,
V01807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V01807,SEAT RING                                         ,410 STAINLESS STEEL,,
V01807,STANDARD                                          ,TESTED TO API 6D,,
V01807,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V01807,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V01807,TYPE                                              ,ORBIT,,
V01808,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V01808,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V01808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V01808,ENDS                                              ,RAISED FACE FLANGED,,
V01808,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V01808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V01808,PORT                                              ,REDUCED,,
V01808,RATING                                            ,ASME CLASS 150,,
V01808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V01808,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS\, OR K-MONEL,,
V01808,STANDARD                                          ,TESTED TO API 6D,,
V01808,STEM                                              ,K-MONEL,,
V01808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,
V01808,TYPE                                              ,ORBIT,,
V01809,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V01809,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V01809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V01809,ENDS                                              ,RAISED FACE FLANGED,,
V01809,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V01809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
V01809,PORT                                              ,REDUCED,,
V01809,RATING                                            ,ASME CLASS 150,,
V01809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V01809,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS\, OR K-MONEL,,
V01809,STANDARD                                          ,TESTED TO API 6D,,
V01809,STEM                                              ,K-MONEL,,
V01809,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,
V01809,TYPE                                              ,ORBIT,,
V01810,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V01810,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01810,BONNET                                            ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01810,ENDS                                              ,RAISED FACE FLANGED,,
V01810,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\"-8\"),PCS41CR ,1997-8-28
V01810,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1997-7-14
V01810,PORT                                              ,REDUCED,,
V01810,RATING                                            ,ASME CLASS 150,,
V01810,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, 400F MAX. TEMP.\, FIRESAFE TO API-607\, LATEST EDITION,,
V01810,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V01810,STEM                                              ,316 STAINLESS STEEL,,
V01810,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",,
V01810,TYPE                                              ,BALL,,
V01811,BALL                                              ,ALLOY 20\, FLOATING,PCSSME  ,1997-2-21
V01811,BODY                                              ,CAST ALLOY 20\, ASTM A351\, GR. CN7M,PCSSME  ,1997-2-21
V01811,BONNET                                            ,CAST ALLOY 20\, ASTM A351 GR. CN7M,PCSSME  ,1997-2-21
V01811,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V01811,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\"-8\"),PCS41CR ,1997-8-28
V01811,PORT                                              ,REDUCED,PCSSME  ,1997-2-21
V01811,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-2-21
V01811,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, 400F MAX. TEMP.\, FIRESAFE TO API-607\, LATEST EDITION,PCSSME  ,1997-2-21
V01811,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-2-21
V01811,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V01811,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1997-2-21
V01811,TYPE                                              ,BALL,PCSSME  ,1997-2-21
V01813,BODY                                              ,CAST HASTELLOY-C\, ASTM A494 GR CW-12MW,,
V01813,BONNET                                            ,N/A,,
V01813,DISC                                              ,QUARTER-TURN BALL,,
V01813,ENDS                                              ,RAISED FACE FLANGED,,
V01813,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\" - 4\"),PCS41CR ,1997-8-28
V01813,PACKING                                           ,PTFE/GRAPHITE,,
V01813,PORT                                              ,REGULAR,,
V01813,RATING                                            ,ASME CLASS 150,,
V01813,SEATS                                             ,TEFLON,,
V01813,STANDARD                                          ,ASME B16.34,,
V01813,STEM                                              ,HASTELLOY-C,,
V01813,TRIM                                              ,HASTELLOY-C,,
V01813,TYPE                                              ,BALL,,
V01814,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V01814,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01814,BONNET                                            ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V01814,ENDS                                              ,RAISED FACE FLANGED,,
V01814,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\"-8\"),PCS41CR ,1997-8-28
V01814,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1997-7-14
V01814,PORT                                              ,REDUCED,,
V01814,RATING                                            ,ASME CLASS 150,,
V01814,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, 400F MAX. TEMP.\, FIRESAFE TO API-607\, LATEST EDITION,,
V01814,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V01814,STEM                                              ,316 STAINLESS STEEL,,
V01814,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",,
V01814,TYPE                                              ,BALL,,
V01815,BALL                                              ,316 SS\, FLOATING BALL\, 5/32\" RELIEF HOLE ON HIGH PRESSURE SIDE,PCSSME  ,1999-7-8
V01815,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-8
V01815,BONNET                                            ,EXTENDED\, 316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-8
V01815,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-8
V01815,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V01815,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01815,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-6-19
V01815,SEATS                                             ,POLYFILL\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V01815,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V01815,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-19
V01815,STEM                                              ,17-4PH\, 33 ROCKWELL C MAX. HARDNESS,PCSSME  ,1999-7-8
V01815,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-8
V01815,TYPE                                              ,BALL\, CRYOGENIC,PCSSME  ,1997-6-19
V01816,BODY                                              ,LOW TEMP. CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V01816,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-12
V01816,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-12
V01816,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01816,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,PCSSME  ,1999-7-12
V01816,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V01816,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V01816,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01816,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),PCSSME  ,1999-7-12
V01816,SEAT RING                                         ,410 STAINLESS STEEL,PCSSME  ,1999-7-12
V01816,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V01816,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,1999-7-12
V01816,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V01821,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1999-7-8
V01821,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-8
V01821,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-8
V01821,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-20
V01821,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1999-7-8
V01821,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V01821,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-8
V01821,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAX. TEMP.\, FIRESAFE TO API 607\, LATEST EDITION.,PCSSME  ,1999-7-8
V01821,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-8
V01821,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V01821,STEM SEAL                                         ,TEFLON WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1999-7-8
V01821,TYPE                                              ,BALL VALVE,PCSSME  ,1999-7-8
V01850,BODY                                              ,CAST 316LSS\, ASTM A351 GR. CF3M,,
V01850,BONNET                                            ,BOLTED\, CAST DUCTILE IRON,,
V01850,DISC                                              ,N/A,,
V01850,ENDS                                              ,SOCKETWELD,,
V01850,OPERATOR                                          ,HANDWHEEL\, INDICATING,,
V01850,PACKING                                           ,N/A,,
V01850,PORT                                              ,WEIR TYPE,,
V01850,RATING                                            ,ASME CLASS 150,,
V01850,STANDARD                                          ,---,,
V01850,STEM                                              ,CARBON STEEL,,
V01850,TRIM                                              ,DIAPHRAGM: TFE W/BACKING CUSHION,,
V01850,TYPE                                              ,DIAPHRAGM,,
V01862,BEARING                                           ,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
V01862,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB\, LUG-TYPE,,
V01862,BONNET                                            ,N/A,,
V01862,DISC                                              ,SOLID 316SS,,
V01862,ENDS                                              ,RAISED FACE\, LUG-TYPE W/UNTHREADED LUGS,,
V01862,OPERATOR                                          ,LOCK HANDLE 2\" - 4\"\, GEAR 6\" - 24\",,
V01862,PACKING                                           ,TEFLON,,
V01862,PORT                                              ,N/A,,
V01862,RATING                                            ,ASME CLASS 150; 150F MAX. TEMP.,,
V01862,STANDARD                                          ,API 609\, CATEGORY B,,
V01862,STEM                                              ,17-4 PH STAINLESS STEEL,,
V01862,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE),,
V01862,TYPE                                              ,BUTTERFLY\, HIGH PERFORMANCE,,
V01863,BODY                                              ,LOW TEMP.  CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V01863,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V01863,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-13
V01863,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE,PCSSME  ,1999-7-12
V01863,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V01863,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-12
V01863,SEALS                                             ,316 SS/TFE LAMINATE,PCSSME  ,1999-7-12
V01863,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-12
V01863,STANDARD                                          ,ASME B16.34\, API 609,PCSSME  ,1999-7-12
V01863,TYPE                                              ,BUTTERFLY\, DOUBLE FLANGED,PCSSME  ,1999-7-12
V01864,BEARING                                           ,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
V01864,BODY                                              ,CAST 316 SS\, ASTM A351\, GR. CF8M,,
V01864,BONNET                                            ,N/A,,
V01864,DISC                                              ,SOLID 316SS,,
V01864,ENDS                                              ,RAISED FACE\, LUG-TYPE W/UNTHREADED LUGS,,
V01864,OPERATOR                                          ,LOCK HANDLE 2\" - 4\"\, GEAR 6\" - 24\",,
V01864,PACKING                                           ,TEFLON,,
V01864,PORT                                              ,N/A,,
V01864,RATING                                            ,ASME CLASS 150; 200F MAX. TEMP.,,
V01864,STANDARD                                          ,API 609\, CATEGORY B,,
V01864,STEM                                              ,17-4 PH STAINLESS STEEL,,
V01864,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE),,
V01864,TYPE                                              ,BUTTERFLY\, HIGH PERFORMANCE,,
V01865,BODY                                              ,CAST IRON\, ASTM A126\, CLASS B\, TEFLON OR EPDM LINED,PCSSME  ,1999-7-7
V01865,DISC                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-7
V01865,ENDS                                              ,FLAT FACE FLANGED,PCSSME  ,1999-7-7
V01865,OPERATOR                                          ,HANDWHEEL (2\" - 4\")\, WORM GEAR (6\" & LARGER\, W/FLAG INDICATOR\, LOCKING DEVICE & STEM EXTENSION),PCSSME  ,1999-7-7
V01865,RATING                                            ,ASME CLASS125/150,PCSSME  ,1999-7-7
V01865,SEATS                                             ,TEFLON OR EPDM,PCSSME  ,1999-7-7
V01865,STEM                                              ,316 SS OR 17-4PH,PCSSME  ,1999-7-7
V01865,STEM SEAL                                         ,BUNA \"N\" O-RING,PCSSME  ,1999-7-7
V01865,TYPE                                              ,BUTTERFLY,PCSSME  ,1999-7-7
V01866,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01867,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01868,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V01875,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-11
V01875,BODY SEAT                                         ,304\, 316\, OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-11
V01875,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-11
V01875,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-11
V01875,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-11
V01875,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-11
V01875,STEM                                              ,STAINLESS STEEL\, 17-4 PH OR 13 CR.\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-11
V01875,TRIM                                              ,DISC SEAL: SERIES OF 13 CR. OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD.,PCSSME  ,1999-5-11
V01875,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-11
V01876,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-12
V01876,BODY SEAT                                         ,316\, OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V01876,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V01876,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V01876,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-12
V01876,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V01876,STEM                                              ,316 STAINLESS STEEL OR 17-4 PH\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V01876,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD. FOR NACE VALVES,PCSSME  ,1999-5-12
V01876,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V01877,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-12
V01877,BODY SEAT                                         ,316 OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V01877,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V01877,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V01877,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-12
V01877,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V01877,STEM                                              ,316 STAINLESS STEEL OR 17-4 PH\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V01877,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS OR 17-4PH,PCSSME  ,1999-5-12
V01877,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V01878,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1999-5-12
V01878,BODY SEAT                                         ,316 STAINLESS STEEL,PCSSME  ,1999-5-12
V01878,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V01878,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V01878,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-5-12
V01878,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V01878,STEM                                              ,316 SS OR ASTM A479 TYPE MX19\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V01878,TRIM                                              ,DISC SEAL: SERIES OF 316SS SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS,PCSSME  ,1999-5-12
V01878,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V01890,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,PCSSME  ,1997-11-13
V01890,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H,PCSSME  ,1997-11-13
V01890,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-11-13
V01890,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCSSME  ,1997-11-13
V01890,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-11-13
V01890,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCSSME  ,1997-11-13
V01890,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING,PCSSME  ,1997-11-13
V01890,PACKING                                           ,RM GRAPHASEAL WITH END RINGS OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION,PCSSME  ,1997-11-13
V01890,PORT                                              ,N/A,PCSSME  ,1997-11-13
V01890,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-11-13
V01890,STANDARD                                          ,ASME B16.5,PCSSME  ,1997-11-13
V01890,STEM                                              ,17-4PH\, COND 1150,PCSSME  ,1997-12-3
V01890,TRIM                                              ,316SS,PCSSME  ,1997-12-3
V01890,TYPE                                              ,DISASTER CHECK VALVE,PCSSME  ,1997-11-13
V01891,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,PCS41CR ,1997-8-27
V01891,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR. 2H,PCS41CR ,1997-8-27
V01891,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-27
V01891,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V01891,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-27
V01891,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V01891,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN ASSEMBLY.,PCSSME  ,1997-9-8
V01891,PACKING                                           ,RM \"GRAPHASEAL\" WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION,PCSSME  ,1997-9-8
V01891,PORT                                              ,N/A,PCS41CR ,1997-8-27
V01891,RATING                                            ,ASME CLASS 150,PCS41CR ,1997-8-27
V01891,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-27
V01891,STEM                                              ,N/A,PCS41CR ,1997-8-27
V01891,TRIM                                              ,ALLOY 20,PCS41CR ,1997-8-27
V01891,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-27
V01900,BODY                                              ,CAST CARBON STEEL\, ASTM A216 GR. WCB,PCSSME  ,1997-7-21
V01900,BONNET                                            ,BOLTED CAP\, ASTM A516 GR. 70,PCSSME  ,1997-7-21
V01900,BONNET GASKET                                     ,FLEXIBLE GRAPHITE SHEET WITH 316 SS TANG CORE\, 1/16\" THICK\, UNION CARBIDE GHE OR POLYCARBON CALGRAPH BTCSS,PCSSME  ,1997-7-21
V01900,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCSSME  ,1997-7-21
V01900,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-7-21
V01900,OPERATOR                                          ,ENCLOSED SPRING UNIT ASSEMBLY WITH HANDLE\, CHAIN\, AND 165F FUSIBLE LINK,PCSSME  ,1997-7-21
V01900,PACKING                                           ,TWO RINGS OF RM GRAPHASEAL AT THE BOTTOM\, FOLLOWED BY A LANTERN RING\, THREE RINGS OF RM GRAPHASEAL\, TOP RING OF GARLOC 1303FEP. PROVIDED WITH GREASE INJECTION FITTING WITH DOUBLE BALL CHECK.,PCSSME  ,1997-7-21
V01900,RATING                                            ,ASME CLASS 150,PCSSME  ,1997-7-21
V01900,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-21
V01900,STEM                                              ,17-4PH STAINLESS STEEL\, DOUBLE HEAT TREATED\, 33 Rc MAX.,PCSSME  ,1997-7-21
V01900,TRIM                                              ,DISK\, SEAT\, RELIEF VALVE\, OTHER TRIM PARTS: 304 OR 316 STAINLESS STEEL\\
,PCSSME  ,1997-7-21
V01900,TYPE                                              ,DISASTER VALVE\, QUICK CLOSING\, SWING CHECK TYPE,PCSSME  ,1997-7-21
V02000,BODY                                              ,BRONZE,,
V02000,BONNET                                            ,UNION\, INSIDE SCREW\, RISING STEM,,
V02000,DISC                                              ,SOLID,,
V02000,ENDS                                              ,SCREWED,,
V02000,OPERATOR                                          ,HANDWHEEL,,
V02000,PACKING                                           ,MANUFACTURER'S STANDARD,,
V02000,PORT                                              ,FULL,,
V02000,RATING                                            ,MSS CLASS 200,,
V02000,STANDARD                                          ,MSS SP-80,,
V02000,STEM                                              ,BRONZE ALLOY,,
V02000,TRIM                                              ,DISC: BRONZE\, SEAT: 410 STAINLESS STEEL OR BRONZE,,
V02000,TYPE                                              ,GATE,,
V02400,BODY                                              ,BRONZE,,
V02400,BONNET                                            ,UNION\, INSIDE SCREW\, RISING STEM,,
V02400,DISC                                              ,PLUG TYPE,,
V02400,ENDS                                              ,SCREWED,,
V02400,OPERATOR                                          ,HANDWHEEL,,
V02400,PACKING                                           ,MANUFACTURER'S STANDARD,,
V02400,PORT                                              ,N/A,,
V02400,RATING                                            ,MSS CLASS 200,,
V02400,STANDARD                                          ,MSS SP-80,,
V02400,STEM                                              ,BRONZE ALLOY,,
V02400,TRIM                                              ,DISC: AISI 420 STAINLESS STEEL\, SEAT: AISI 420 STAINLESS STEEL,,
V02400,TYPE                                              ,GLOBE,,
V02500,BODY                                              ,BRONZE,,
V02500,BONNET                                            ,SCREWED CAP,,
V02500,DISC                                              ,SOLID,,
V02500,ENDS                                              ,SCREWED,,
V02500,OPERATOR                                          ,N/A,,
V02500,PACKING                                           ,N/A,,
V02500,PORT                                              ,N/A,,
V02500,RATING                                            ,MSS CLASS 200,,
V02500,STANDARD                                          ,MSS SP-80,,
V02500,STEM                                              ,N/A,,
V02500,TRIM                                              ,DISC: BRONZE OR BRASS ALLOY\, SEAT: BRONZE,,
V02500,TYPE                                              ,CHECK VALVE - SWING TYPE,,
V02800,BODY                                              ,BRONZE,,
V02800,BONNET                                            ,SCREWED,,
V02800,DISC                                              ,RENEWABLE COMPOSITION,,
V02800,ENDS                                              ,INLET: 2-1/2\" FNPT; OUTLET: 2-1/2\" MNST\, WITH CAP AND CHAIN\, CAST FINISH\, FIGURE 194,,
V02800,OPERATOR                                          ,HANDWHEEL,,
V02800,PACKING                                           ,MANUFACTURER'S STANDARD,,
V02800,PORT                                              ,N/A,,
V02800,RATING                                            ,CLASS 250 (300 PSIG CWP),,
V02800,STANDARD                                          ,---,,
V02800,STEM                                              ,MANUFACTURER'S STANDARD,,
V02800,TRIM                                              ,MANUFACTURER'S STANDARD,,
V02800,TYPE                                              ,HOSE VALVE - ANGLE,,
V02810,BODY                                              ,BRONZE; ASTM B62,,
V02810,BONNET                                            ,SCREWED,,
V02810,DISC                                              ,SOLID,,
V02810,ENDS                                              ,INLET: 2-1/2\" FNPT; OUTLET: 2-1/2\" MNST WITH CAP AND CHAIN,,
V02810,OPERATOR                                          ,HANDWHEEL,,
V02810,PACKING                                           ,MANUFACTURER'S STANDARD,,
V02810,PORT                                              ,FULL,,
V02810,RATING                                            ,CLASS 175 (175 PSIG CWP),,
V02810,STANDARD                                          ,---,,
V02810,STEM                                              ,BRONZE ALLOY,,
V02810,TRIM                                              ,DISC: BRONZE\, SEAT: BRONZE,,
V02810,TYPE                                              ,HOSE GATE VALVE-STRAIGHT PATTERN (UL LISTED\, FM APPROVED),,
V02850,BODY                                              ,BRONZE\, ASTM B62,,
V02850,BONNET                                            ,MANUFACTURER'S STANDARD,,
V02850,DISC                                              ,QUARTER-TURN BALL\, 316SS,,
V02850,ENDS                                              ,SCREWED,,
V02850,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V02850,PACKING                                           ,GRAPHITE FILLED TEFLON,,
V02850,PORT                                              ,N/A,,
V02850,RATING                                            ,CLASS 400,,
V02850,STANDARD                                          ,---,,
V02850,STEM                                              ,316SS,,
V02850,TRIM                                              ,SEALS: TEFLON\, SEATS: TEFLON,,
V02850,TYPE                                              ,BALL,,
V03000,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03000,BONNET                                            ,BOLTED\, OS&Y,,
V03000,DISC                                              ,SOLID,,
V03000,ENDS                                              ,RAISED FACE FLANGED,,
V03000,OPERATOR                                          ,HANDWHEEL,,
V03000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03000,PORT                                              ,REDUCED,,
V03000,RATING                                            ,ASME CLASS 300,,
V03000,STANDARD                                          ,API 602,,
V03000,STEM                                              ,11-13% CR.,,
V03000,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03000,TYPE                                              ,GATE,,
V03001,BODY                                              ,CAST ALLOY 20\, ASTM A351 OR A744\, GR. CN7M\, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.,SILVERM3,2008-12-4
V03001,BONNET                                            ,BOLTED\, OS&Y,,2008-12-4
V03001,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V03001,BONNET GASKET                                     ,PTFE\, GARLOCK \"GYLON\" 3500,SILVERM3,2008-12-4
V03001,DISC                                              ,SPLIT WEDGE,,2008-12-4
V03001,ENDS                                              ,RAISED FACE FLANGED,,2008-12-4
V03001,OPERATOR                                          ,HANDWHEEL,,2008-12-4
V03001,PACKING                                           ,PTFE,,2008-12-4
V03001,PORT                                              ,FULL,,2008-12-4
V03001,RATING                                            ,ASME CLASS 300,,2008-12-4
V03001,STANDARD                                          ,ASME B16.34,,2008-12-4
V03001,STEM                                              ,ALLOY 20,,2008-12-4
V03001,TRIM                                              ,ALLOY 20,,2008-12-4
V03001,TYPE                                              ,GATE,,2008-12-4
V03002,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03002,BONNET                                            ,BOLTED\, OS&Y,,
V03002,DISC                                              ,SOLID,,
V03002,ENDS                                              ,RAISED FACE FLANGED,,
V03002,OPERATOR                                          ,HANDWHEEL,,
V03002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03002,PORT                                              ,REDUCED,,
V03002,RATING                                            ,ASME CLASS 300,,
V03002,STANDARD                                          ,API 602,,
V03002,STEM                                              ,316 STAINLESS STEEL,,
V03002,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03002,TYPE                                              ,GATE,,
V03003,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03003,BONNET                                            ,BOLTED\, OS&Y,,
V03003,DISC                                              ,SOLID OR FLEXIBLE,,
V03003,ENDS                                              ,RAISED FACE FLANGED,,
V03003,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03003,PORT                                              ,FULL,,
V03003,RATING                                            ,ASME CLASS 300,,
V03003,STANDARD                                          ,API 600,,
V03003,STEM                                              ,316 STAINLESS STEEL,,
V03003,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03003,TYPE                                              ,GATE,,
V03004,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V03004,BONNET                                            ,BOLTED\, OS&Y,,
