Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03004,DISC                                              ,SOLID,,
V03004,ENDS                                              ,RAISED FACE FLANGED,,
V03004,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03004,PORT                                              ,FULL\, 1/2\" TO 2\" SIZES MAY BE REDUCED PORT,PCSSME  ,1998-10-22
V03004,RATING                                            ,ASME CLASS 300,,
V03004,STANDARD                                          ,ASME B16.34,,
V03004,STEM                                              ,316 STAINLESS STEEL,,
V03004,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03004,TYPE                                              ,GATE,,
V03005,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03005,BONNET                                            ,BOLTED\, OS&Y,,
V03005,DISC                                              ,SOLID,,
V03005,ENDS                                              ,RAISED FACE FLANGED,,
V03005,OPERATOR                                          ,HANDWHEEL,,
V03005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03005,PORT                                              ,REDUCED,,
V03005,RATING                                            ,ASME CLASS 300,,
V03005,STANDARD                                          ,API 602,,
V03005,STEM                                              ,316 STAINLESS STEEL,,
V03005,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V03005,TYPE                                              ,GATE,,
V03006,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V03006,BONNET                                            ,BOLTED\, OS&Y,,
V03006,DISC                                              ,SOLID OR FLEXIBLE,,
V03006,ENDS                                              ,RAISED FACE FLANGED,,
V03006,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03006,PORT                                              ,FULL,,
V03006,RATING                                            ,ASME CLASS 300,,
V03006,STANDARD                                          ,API 600,,
V03006,STEM                                              ,316 STAINLESS STEEL,,
V03006,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V03006,TYPE                                              ,GATE,,
V03008,BODY                                              ,CAST NICKEL COPPER (MONEL)\, ASTM A744 GRADE M-35-1,,
V03008,BONNET                                            ,BOLTED\, OS&Y,,
V03008,DISC                                              ,SPLIT WEDGE\, NICKEL COPPER (MONEL),,
V03008,ENDS                                              ,RAISED FACE FLANGED,,
V03008,OPERATOR                                          ,HANDWHEEL,,
V03008,PACKING                                           ,TEFLON,,
V03008,PORT                                              ,FULL,,
V03008,RATING                                            ,ASME CLASS 300,,
V03008,STANDARD                                          ,ASME B16.34,,
V03008,STEM                                              ,NICKEL COPPER (MONEL),,
V03008,TRIM                                              ,DISC: NICKEL COPPER (MONEL)\, SEAT: NICKEL COPPER (MONEL),,
V03008,TYPE                                              ,GATE,,
V03009,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V03009,BONNET                                            ,BOLTED\, OS&Y,,
V03009,DISC                                              ,FLEXIBLE,,
V03009,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03009,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03009,PORT                                              ,FULL,,
V03009,RATING                                            ,ASME CLASS 300,,
V03009,STANDARD                                          ,API 600,,
V03009,STEM                                              ,11-13% CR.,,
V03009,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03009,TYPE                                              ,GATE,,
V03010,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V03010,BONNET                                            ,BOLTED\, OS&Y,,
V03010,DISC                                              ,FLEXIBLE,,
V03010,ENDS                                              ,RAISED FACE FLANGED,,
V03010,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03010,PORT                                              ,FULL,,
V03010,RATING                                            ,ASME CLASS 300,,
V03010,STANDARD                                          ,API 600,,
V03010,STEM                                              ,11-13% CR.,,
V03010,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03010,TYPE                                              ,GATE,,
V03011,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V03011,BONNET                                            ,BOLTED\, OS&Y,,
V03011,DISC                                              ,SOLID,,
V03011,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03011,OPERATOR                                          ,HANDWHEEL,,
V03011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03011,PORT                                              ,REDUCED,,
V03011,RATING                                            ,ASME CLASS 300,,
V03011,STANDARD                                          ,API 602,,
V03011,STEM                                              ,11-13% CR.,,
V03011,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03011,TYPE                                              ,GATE,,
V03012,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V03012,BONNET                                            ,BOLTED\, OS&Y,,
V03012,DISC                                              ,SOLID,,
V03012,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03012,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03012,PORT                                              ,FULL,,
V03012,RATING                                            ,ASME CLASS 300,,
V03012,STANDARD                                          ,ASME B16.34,,
V03012,STEM                                              ,316 STAINLESS STEEL,,
V03012,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS\, CO CR-A HARDFACED,,
V03012,TYPE                                              ,GATE,,
V03013,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217\, GR. C5,,
V03013,BONNET                                            ,BOLTED\, OS&Y,,
V03013,DISC                                              ,FLEXIBLE,,
V03013,ENDS                                              ,RING JOINT FLANGED,,
V03013,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03013,PORT                                              ,FULL,,
V03013,RATING                                            ,ASME CLASS 300,,
V03013,STANDARD                                          ,API 600,,
V03013,STEM                                              ,11-13% CR.,,
V03013,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03013,TYPE                                              ,GATE,,
V03014,BODY                                              ,CAST ALLOY 20\, ASTM A351 OR A744\, GR. CN7M\, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.,PCSSME  ,2008-12-4
V03014,BONNET                                            ,BOLTED\, OS&Y\, TONGUE & GROOVE,,2008-12-4
V03014,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V03014,BONNET GASKET                                     ,PTFE\, GARLOCK \"GYLON\" 3500 (FAWN),PCS41CR ,2008-12-4
V03014,DISC                                              ,SPLIT WEDGE OR DOUBLE DISC,,2008-12-4
V03014,ENDS                                              ,SOCKETWELD/SCREWED,,2008-12-4
V03014,OPERATOR                                          ,HANDWHEEL,,2008-12-4
V03014,PACKING                                           ,PTFE,,2008-12-4
V03014,PORT                                              ,FULL OR REDUCED,PCSSME  ,2008-12-4
V03014,RATING                                            ,ASME CLASS 300,,2008-12-4
V03014,STANDARD                                          ,ASME 16.34,,2008-12-4
V03014,STEM                                              ,ALLOY 20,,2008-12-4
V03014,TRIM                                              ,ALLOY 20,,2008-12-4
V03014,TYPE                                              ,GATE,,2008-12-4
V03015,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V03015,BONNET                                            ,BOLTED\, OS&Y,,
V03015,DISC                                              ,SOLID,,
V03015,ENDS                                              ,SOCKETWELD,,
V03015,OPERATOR                                          ,HANDWHEEL,,
V03015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03015,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V03015,RATING                                            ,ASME CLASS 300,,
V03015,STANDARD                                          ,ASME B16.34,,
V03015,STEM                                              ,316 STAINLESS STEEL,,
V03015,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03015,TYPE                                              ,GATE,,
V03016,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V03016,BONNET                                            ,BOLTED\, OS&Y,,
V03016,DISC                                              ,SOLID,,
V03016,ENDS                                              ,SOCKETWELD/SCREWED,,
V03016,OPERATOR                                          ,HANDWHEEL,,
V03016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03016,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V03016,RATING                                            ,ASME CLASS 300,,
V03016,STANDARD                                          ,ASME B16.34,,
V03016,STEM                                              ,316 STAINLESS STEEL,,
V03016,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03016,TYPE                                              ,GATE,,
V03017,BODY                                              ,CAST 316SS; ASTM A351\, GR. CF8M,,
V03017,BONNET                                            ,BOLTED\, OS&Y,,
V03017,DISC                                              ,SOLID,,
V03017,ENDS                                              ,SCREWED,,
V03017,OPERATOR                                          ,HANDWHEEL,,
V03017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03017,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V03017,RATING                                            ,ASME CLASS 300,,
V03017,STANDARD                                          ,ASME B16.34,,
V03017,STEM                                              ,316 STAINLESS STEEL,,
V03017,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V03017,TYPE                                              ,GATE,,
V03018,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321H,PCSSME  ,1997-4-18
V03018,BONNET                                            ,FORGED 321H SS\, ASTM A182 GR. F321H\, WELDED\, OS&Y,PCSSME  ,1997-4-18
V03018,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03018,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-4-18
V03018,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-4-18
V03018,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-18
V03018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03018,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V03018,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03018,SERVICE                                           ,HOT GASES  AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03018,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03018,STEM                                              ,321H STAINLESS STEEL,PCSSME  ,1997-4-18
V03018,TRIM                                              ,DISC: 321H STAINLESS STEEL\, SEAT: 321H STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-4-18
V03018,TYPE                                              ,GATE,PCSSME  ,1997-4-18
V03019,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,PCSSME  ,1997-4-18
V03019,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-4-18
V03019,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-18
V03019,DISC                                              ,FLEXIBLE,PCSSME  ,1997-4-18
V03019,ENDS                                              ,RAISED FACE FLANGED\, SMOOTH FINISH (125 - 250 AARH),PCSSME  ,1997-4-18
V03019,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-18
V03019,PORT                                              ,FULL,PCSSME  ,1997-4-18
V03019,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-18
V03019,SERVICE                                           ,HOT GASES AT 1425F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-18
V03019,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03019,STEM                                              ,321 OR 347 STAINLESS STEEL,PCSSME  ,1997-4-18
V03019,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCSSME  ,1997-4-18
V03019,TYPE                                              ,GATE,PCSSME  ,1997-4-18
V03020,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V03020,BONNET                                            ,BOLTED\, OS&Y,,
V03020,DISC                                              ,FLEXIBLE,,
V03020,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V03020,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03020,PORT                                              ,FULL,,
V03020,RATING                                            ,ASME CLASS 300,,
V03020,STANDARD                                          ,API 600,,
V03020,STEM                                              ,11-13% CR.,,
V03020,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03020,TYPE                                              ,GATE,,
V03021,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,PCSSME  ,1997-2-21
V03021,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-21
V03021,BONNET GASKET                                     ,FLEXIBLE GRAPHITE\, 316 SS TANG METAL INSERT\, UNION CARBIDE GHE,PCSSME  ,1997-2-21
V03021,DISC                                              ,FLEXIBLE,PCSSME  ,1997-2-21
V03021,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03021,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-21
V03021,PORT                                              ,FULL,PCSSME  ,1997-2-21
V03021,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03021,STANDARD                                          ,API 600,PCSSME  ,1997-2-21
V03021,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V03021,TRIM                                              ,DISC: ALLOY 20; SEAT: CARBON STEEL\, CO CR-A (STELLITE #6) HARDFACED,PCSSME  ,1997-2-21
V03021,TYPE                                              ,GATE,PCSSME  ,1997-2-21
V03022,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1997-6-16
V03022,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-16
V03022,DISC                                              ,SOLID,PCSSME  ,1997-6-16
V03022,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-16
V03022,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-16
V03022,PORT                                              ,FULL,PCSSME  ,1997-6-16
V03022,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03022,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-16
V03022,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V03022,TYPE                                              ,GATE,PCSSME  ,1997-6-16
V03023,BODY                                              ,CAST 347H STAINLESS STEEL; ASTM A351\, GR. CF8C\, 0.04% MIN. CARBON CONTENT,PCSSME  ,1997-4-10
V03023,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-4-10
V03023,BONNET BOLTING                                    ,304 STAINLESS STEEL\, ASTM A193 GR B8M CLASS 1\, A194 GR 8 NUTS,PCSSME  ,1997-4-10
V03023,DISC                                              ,SOLID OR FLEXIBLE (PREFER FLEXIBLE WEDGE IN 2\" AND LARGER SIZE VALVES),PCSSME  ,1997-4-10
V03023,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-4-10
V03023,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V03023,PORT                                              ,FULL OR REDUCED,PCSSME  ,1997-4-10
V03023,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-10
V03023,SERVICE                                           ,HOT HYDROCARBON GASES AT 55 PSIG AND 1425F,PCSSME  ,1997-4-10
V03023,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-10
V03023,STEM                                              ,321H OR 347H STAINLESS STEEL,PCSSME  ,1997-4-10
V03023,TRIM                                              ,DISC: 321H OR 347H STAINLESS STEEL\, SEAT: 347H STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-4-10
V03023,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V03024,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321H,PCSSME  ,1997-4-22
V03024,BONNET                                            ,FORGED 321H SS\, ASTM A182 GR. F321H\, WELDED\, OS&Y,PCSSME  ,1997-4-22
V03024,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-4-22
V03024,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-4-22
V03024,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-4-22
V03024,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-22
V03024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCSSME  ,1997-4-22
V03024,PORT                                              ,REDUCED,PCSSME  ,1997-4-22
V03024,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-22
V03024,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03024,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-22
V03024,STEM                                              ,321H STAINLESS STEEL,PCSSME  ,1997-4-22
V03024,TRIM                                              ,DISC: 321H STAINLESS STEEL\, SEAT: 321H STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-4-22
V03024,TYPE                                              ,GATE,PCSSME  ,1997-4-22
V03025,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR A182 GRADE F316L,PCSSME  ,1999-7-9
V03025,BONNET                                            ,EXTENDED\, BOLTED\, OS & Y,PCSSME  ,1999-7-9
V03025,DISC                                              ,SOLID\, WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE,PCSSME  ,1999-7-9
V03025,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03025,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03025,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03025,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03025,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V03025,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03025,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03025,TRIM                                              ,DISC: 316 SS\, SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03025,TYPE                                              ,GATE\, CRYOGENIC,PCSSME  ,1997-6-19
V03026,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR A182 GRADE F316L,PCSSME  ,1999-7-9
V03026,BONNET                                            ,EXTENDED\, BOLTED\, OS & Y,PCSSME  ,1999-7-9
V03026,DISC                                              ,SOLID\, WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE,PCSSME  ,1999-7-9
V03026,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V03026,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03026,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03026,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03026,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03026,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V03026,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03026,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03026,TRIM                                              ,DISC: 316SS\, SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03026,TYPE                                              ,GATE\, CRYOGENIC,PCSSME  ,1997-6-19
V03027,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1999-5-10
V03027,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-5-10
V03027,DISC                                              ,SOLID,PCSSME  ,1999-5-10
V03027,ENDS                                              ,THREADED,PCSSME  ,1999-5-10
V03027,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-5-10
V03027,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-5-10
V03027,PORT                                              ,FULL OR REDUCED,PCSSME  ,1999-5-10
V03027,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-10
V03027,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-10
V03027,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-5-10
V03027,TYPE                                              ,GATE,PCSSME  ,1999-5-10
V03028,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,PCSSME  ,1999-6-16
V03028,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-6-16
V03028,DISC                                              ,SOLID,PCSSME  ,1999-6-16
V03028,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1999-6-16
V03028,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-6-16
V03028,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-6-16
V03028,PORT                                              ,REDUCED,PCSSME  ,1999-6-16
V03028,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-6-16
V03028,STANDARD                                          ,API 602,PCSSME  ,1999-6-16
V03028,STEM                                              ,11-13% CR.,PCSSME  ,1999-6-16
V03028,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1999-6-16
V03028,TYPE                                              ,GATE,PCSSME  ,1999-6-16
V03029,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V03029,BOLTING                                           ,ASTM 320\, GRADE L7\, WITH ASTM A194\, GRADE 4 NUTS,PCSSME  ,1999-7-12
V03029,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-12
V03029,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-12
V03029,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V03029,OPERATOR                                          ,2\" - 8\" HANDWHEEL; 10\" & LARGER GEAR WITH 80# MAX. RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-12
V03029,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-12
V03029,PORT                                              ,FULL,PCSSME  ,1999-7-12
V03029,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-12
V03029,STANDARD                                          ,API 600,PCSSME  ,1999-7-12
V03029,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V03029,TRIM                                              ,DISC: 316 SS.; SEAT: 316 SS.\, CO CR-A HARDFACED,PCSSME  ,1999-7-12
V03030,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V03030,BONNET                                            ,BOLTED\, OS&Y,,
V03030,DISC                                              ,SOLID,,
V03030,ENDS                                              ,RAISED FACE FLANGED,,
V03030,OPERATOR                                          ,HANDWHEEL,,
V03030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03030,PORT                                              ,REDUCED,,
V03030,RATING                                            ,ASME CLASS 300,,
V03030,STANDARD                                          ,API 602,,
V03030,STEM                                              ,11-13% CR.,,
V03030,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03030,TYPE                                              ,GATE,,
V03031,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-9
V03031,BONNET                                            ,EXTENDED\, BOLTED\, OS & Y,PCSSME  ,1999-7-9
V03031,DISC                                              ,SOLID\, WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE,PCSSME  ,1999-7-9
V03031,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03031,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-9
V03031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03031,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03031,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03031,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V03031,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03031,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03031,TRIM                                              ,DISC: 316 SS\, SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03031,TYPE                                              ,GATE\, CRYOGENIC,PCSSME  ,1999-7-9
V03032,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03032,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03032,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03033,BODY                                              ,317 SS\, ASTM A744 GRADE CG8M OR ASTM A182 GR. F317,PCSSME  ,1999-7-21
V03033,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-14
V03033,DISC                                              ,SOLID,PCSSME  ,1999-7-14
V03033,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03033,OPERATOR                                          ,1/2\" TO 8\" HANDWHEEL\, 10\" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE,PCSSME  ,1999-7-14
V03033,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03033,PORT                                              ,FULL\, 1/2\" TO 2\" MAY BE REDUCED PORT,PCSSME  ,1999-7-14
V03033,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03033,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03033,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-14
V03033,TRIM                                              ,DISC: 317 SS; SEATS: 317 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-14
V03033,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03034,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03034,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03034,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03035,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1997-6-19
V03035,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-19
V03035,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03035,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-6-19
V03035,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03035,PORT                                              ,FULL,PCSSME  ,1997-6-19
V03035,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03035,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03035,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03035,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03036,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,PCSSME  ,1997-7-16
V03036,BONNET                                            ,BOLTED\, OS&Y\, CAST 347 SS; ASTM A351\, GR. CF8C,PCSSME  ,1997-7-17
V03036,BONNET BOLTING                                    ,ASTM A193 GRADE B8\, CLASS 1 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-7-16
V03036,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1997-7-16
V03036,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),PCSSME  ,1997-7-16
V03036,OPERATOR                                          ,1/2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03036,PACKING                                           ,SIX RINGS OF: MINIMUM TWO GARLOC THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX\, FOLLOWED BY A RING OF GARLOCK 1303DRY\, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE\, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.,PCSSME  ,1997-7-21
V03036,PORT                                              ,FULL,PCSSME  ,1997-7-16
V03036,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-16
V03036,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03036,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V03036,STEM                                              ,F347 STAINLESS STEEL,PCSSME  ,1997-7-16
V03036,TRIM                                              ,DISC:  347 STAINLESS STEEL\\
SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,PCSSME  ,1997-7-16
V03036,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V03040,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217\, GR. C5,,
V03040,BONNET                                            ,BOLTED\, OS&Y,,
V03040,DISC                                              ,FLEXIBLE,,
V03040,ENDS                                              ,RAISED FACE FLANGED,,
V03040,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03040,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03040,PORT                                              ,FULL,,
V03040,RATING                                            ,ASME CLASS 300,,
V03040,STANDARD                                          ,API 600,,
V03040,STEM                                              ,11-13% CR.,,
V03040,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03040,TYPE                                              ,GATE,,
V03041,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1997-6-19
V03041,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-19
V03041,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03041,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03041,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-19
V03041,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03041,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V03041,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03041,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03041,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03041,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03042,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1997-6-19
V03042,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-19
V03042,DISC                                              ,SOLID,PCSSME  ,1997-6-19
V03042,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V03042,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-19
V03042,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-19
V03042,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-9-9
V03042,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03042,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03042,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-19
V03042,TYPE                                              ,GATE,PCSSME  ,1997-6-19
V03043,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF8M,SILVERM3,2008-11-27
V03043,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,2008-11-27
V03043,DISC                                              ,SOLID\, FLEXIBLE OR DOUBLE DISC,SILVERM3,2008-11-27
V03043,ENDS                                              ,RAISED FACE FLANGED,SILVERM3,2008-11-27
V03043,OPERATOR                                          ,2\"-8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,SILVERM3,2008-11-27
V03043,PACKING                                           ,PTFE,SILVERM3,2008-11-27
V03043,PORT                                              ,CONVENTIONAL OR FULL,SILVERM3,2008-11-27
V03043,RATING                                            ,ASME CLASS 300,PCSSME  ,2008-11-27
V03043,STANDARD                                          ,ASME B16.34/API 603/ API 600,SILVERM3,2008-11-27
V03043,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,2008-11-27
V03043,TYPE                                              ,GATE,PCSSME  ,2008-11-27
V03045,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03045,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,,
V03045,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03045,DISC                                              ,SOLID,,
V03045,ENDS                                              ,RAISED FACE FLANGED,,
V03045,OPERATOR                                          ,HANDWHEEL,,
V03045,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03045,PORT                                              ,REDUCED,,
V03045,RATING                                            ,ASME CLASS 300,,
V03045,STANDARD                                          ,API 602,,
V03045,STEM                                              ,11-13% CR.,,
V03045,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03045,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03046,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03046,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,PCSSME  ,1997-1-30
V03046,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03046,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03046,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-30
V03046,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03046,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03046,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03046,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03046,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03046,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03046,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03046,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03050,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,,
V03050,BONNET                                            ,BOLTED\, OS&Y,,
V03050,DISC                                              ,SOLID,,
V03050,ENDS                                              ,RAISED FACE FLANGED,,
V03050,OPERATOR                                          ,HANDWHEEL,,
V03050,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03050,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V03050,RATING                                            ,ASME CLASS 300,,
V03050,STANDARD                                          ,API 602,,
V03050,STEM                                              ,11-13% CR.,,
V03050,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03050,TYPE                                              ,GATE,,
V03060,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V03060,BONNET                                            ,BOLTED\, OS&Y,,
V03060,DISC                                              ,FLEXIBLE,,
V03060,ENDS                                              ,RAISED FACE FLANGED,,
V03060,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03060,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03060,PORT                                              ,FULL,,
V03060,RATING                                            ,ASME CLASS 300,,
