Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03060,STANDARD                                          ,API 600,,
V03060,STEM                                              ,11-13% CR.,,
V03060,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03060,TYPE                                              ,GATE,,
V03071,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V03071,BONNET                                            ,BOLTED\, OS&Y,,
V03071,DISC                                              ,SOLID,,
V03071,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03071,OPERATOR                                          ,HANDWHEEL,,
V03071,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03071,PORT                                              ,REDUCED,,
V03071,RATING                                            ,ASME CLASS 300,,
V03071,STANDARD                                          ,API 602,,
V03071,STEM                                              ,11-13% CR.,,
V03071,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03071,TYPE                                              ,GATE,,
V03081,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V03081,BONNET                                            ,BOLTED\, OS&Y,,
V03081,DISC                                              ,FLEXIBLE,,
V03081,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03081,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03081,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03081,PORT                                              ,FULL,,
V03081,RATING                                            ,ASME CLASS 300,,
V03081,STANDARD                                          ,API 600,,
V03081,STEM                                              ,11-13% CR.,,
V03081,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03081,TYPE                                              ,GATE,,
V03085,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V03085,BODY                                              ,CARBON STEEL; ASTM A105,,
V03085,BONNET                                            ,WELDED\, OS&Y,,
V03085,DISC                                              ,SOLID,,
V03085,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03085,OPERATOR                                          ,HANDWHEEL,,
V03085,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03085,PORT                                              ,REDUCED,,
V03085,RATING                                            ,ASME CLASS 300,,
V03085,STANDARD                                          ,API 602,,
V03085,STEM                                              ,11-13% CR.,,
V03085,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03085,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03086,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V03086,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03086,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V03086,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V03086,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-22
V03086,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03086,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03086,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V03086,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03086,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03086,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-22
V03086,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03086,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V03090,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V03090,BONNET                                            ,BOLTED\, OS&Y,,
V03090,BONNET BOLTING                                    ,ASTM A193 GR B16 AND NUTS TO ASTM A194 GR 2H.,,
V03090,DISC                                              ,SOLID,,
V03090,ENDS                                              ,RING JOINT FLANGED,,
V03090,OPERATOR                                          ,HANDWHEEL,,
V03090,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03090,PORT                                              ,REDUCED,,
V03090,RATING                                            ,ASME CLASS 300,,
V03090,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03090,STANDARD                                          ,API 602,,
V03090,STEM                                              ,11-13% CR.,,
V03090,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03090,TYPE                                              ,GATE,,
V03100,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V03100,BONNET                                            ,BOLTED\, OS&Y,,
V03100,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03100,DISC                                              ,FLEXIBLE,,
V03100,ENDS                                              ,RING JOINT FLANGED,,
V03100,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03100,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03100,PORT                                              ,FULL,,
V03100,RATING                                            ,ASME CLASS 300,,
V03100,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03100,STANDARD                                          ,API 600,,
V03100,STEM                                              ,11-13% CR.,,
V03100,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V03100,TYPE                                              ,GATE,,
V03150,BELLOWS                                           ,INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V03150,BODY                                              ,CARBON STEEL; ASTM A105,,
V03150,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03150,DISC                                              ,SOLID,,
V03150,ENDS                                              ,RAISED FACE FLANGED,,
V03150,OPERATOR                                          ,HANDWHEEL,,
V03150,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03150,PORT                                              ,REDUCED,,
V03150,RATING                                            ,ASME CLASS 300,,
V03150,STANDARD                                          ,API 602,,
V03150,STEM                                              ,11-13% CR.,,
V03150,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03150,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03151,BELLOWS                                           ,321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-22
V03151,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03151,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V03151,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V03151,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V03151,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03151,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03151,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V03151,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03151,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03151,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-22
V03151,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03151,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V03152,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03152,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03152,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03152,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03152,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03152,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03152,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03152,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03152,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03152,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03152,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-28
V03152,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03152,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03153,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03153,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03153,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03153,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03153,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03153,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03153,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03153,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03153,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03153,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03153,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-28
V03153,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03153,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03154,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V03154,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03154,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03154,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03154,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03154,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03154,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03154,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03154,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03154,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03154,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03154,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03154,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03155,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03155,BODY                                              ,CARBON STEEL; ASTM A105,,
V03155,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03155,DISC                                              ,SOLID,,
V03155,ENDS                                              ,RAISED FACE FLANGED,,
V03155,OPERATOR                                          ,HANDWHEEL,,
V03155,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03155,PORT                                              ,REDUCED,,
V03155,RATING                                            ,ASME CLASS 300,,
V03155,STANDARD                                          ,API 602,,
V03155,STEM                                              ,316 STAINLESS STEEL,,
V03155,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03155,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03156,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V03156,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-23
V03156,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03156,DISC                                              ,SOLID,PCSSME  ,1997-1-23
V03156,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-23
V03156,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-23
V03156,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-23
V03156,PORT                                              ,REDUCED,PCSSME  ,1997-1-23
V03156,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-23
V03156,STANDARD                                          ,API 602,PCSSME  ,1997-1-23
V03156,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-23
V03156,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03156,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-23
V03157,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03157,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03157,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03157,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03157,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03157,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03157,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03157,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03157,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03157,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03157,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03157,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03157,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03158,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V03158,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03158,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03158,DISC                                              ,SOLID,PCSSME  ,1997-1-28
V03158,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03158,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03158,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03158,PORT                                              ,REDUCED,PCSSME  ,1997-1-28
V03158,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03158,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03158,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03158,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03158,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03201,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GR. LCC OR A350 GR. LF2,PCSSME  ,1999-7-9
V03201,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-9
V03201,DISC                                              ,SOLID,PCSSME  ,1999-7-9
V03201,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03201,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03201,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03201,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03201,RATING                                            ,ASME CLASS 150,PCSSME  ,1999-7-9
V03201,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03201,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03201,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03201,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V03202,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-9
V03202,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-9
V03202,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-9
V03202,DISC                                              ,SOLID,PCSSME  ,1999-7-9
V03202,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03202,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03202,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03202,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03202,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03202,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03202,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03202,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03202,TYPE                                              ,GATE - BELLOWS SEAL,PCSSME  ,1999-7-9
V03203,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-9
V03203,BONNET                                            ,BOLTED\, OS & Y,PCSSME  ,1999-7-9
V03203,DISC                                              ,FLEXIBLE,PCSSME  ,1999-7-9
V03203,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03203,OPERATOR                                          ,2\" - 8\" HANDWHEEL\, 10\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-9
V03203,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03203,PORT                                              ,FULL,PCSSME  ,1999-7-9
V03203,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03203,STANDARD                                          ,API 600,PCSSME  ,1999-7-9
V03203,STEM                                              ,11 - 13% CR.,PCSSME  ,1999-7-9
V03203,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03203,TYPE                                              ,GATE,PCSSME  ,1999-7-9
V03300,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-6
V03300,BODY                                              ,FORGED 9CR - 1 MO; ASTM A182\, GR. F9,,
V03300,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-6
V03300,DISC                                              ,SOLID,,
V03300,ENDS                                              ,RAISED FACE FLANGED,,
V03300,OPERATOR                                          ,HANDWHEEL,,
V03300,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03300,PORT                                              ,REDUCED,,
V03300,RATING                                            ,ASME CLASS 300,,
V03300,STANDARD                                          ,API 602,,
V03300,STEM                                              ,11-13% CR.,,
V03300,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03300,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03301,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V03301,BODY                                              ,FORGED 1 1/4CR - 1/2 MO; ASTM A182\, GR. F11,,
V03301,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V03301,DISC                                              ,SOLID,,
V03301,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03301,OPERATOR                                          ,HANDWHEEL,,
V03301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03301,PORT                                              ,REDUCED,,
V03301,RATING                                            ,ASME CLASS 300,,
V03301,STANDARD                                          ,API 602,,
V03301,STEM                                              ,11-13% CR.,,
V03301,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03301,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03302,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-6
V03302,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,,
V03302,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-6
V03302,DISC                                              ,SOLID,,
V03302,ENDS                                              ,RING JOINT FLANGED,,
V03302,OPERATOR                                          ,HANDWHEEL,,
V03302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03302,PORT                                              ,REDUCED,,
V03302,RATING                                            ,ASME CLASS 300,,
V03302,STANDARD                                          ,API 602,,
V03302,STEM                                              ,11-13% CR.,,
V03302,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03302,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03303,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-6
V03303,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,PCSSME  ,1997-2-6
V03303,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-6
V03303,DISC                                              ,SOLID,PCSSME  ,1997-2-6
V03303,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-6
V03303,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-6
V03303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-6
V03303,PORT                                              ,REDUCED,PCSSME  ,1997-2-6
V03303,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-6
V03303,STANDARD                                          ,API 602,PCSSME  ,1997-2-6
V03303,STEM                                              ,11-13% CR.,PCSSME  ,1997-2-6
V03303,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03303,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-6
V03304,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V03304,BODY                                              ,CARBON STEEL; ASTM A105,,
V03304,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V03304,DISC                                              ,SOLID,,
V03304,ENDS                                              ,RAISED FACE FLANGED,,
V03304,OPERATOR                                          ,HANDWHEEL,,
V03304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03304,PORT                                              ,REDUCED,,
V03304,RATING                                            ,ASME CLASS 300,,
V03304,STANDARD                                          ,API 602,,
V03304,STEM                                              ,316 STAINLESS STEEL,,
V03304,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03304,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03305,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03305,BODY                                              ,FORGED 1 1/4CR - 1/2 MO; ASTM A182\, GR. F11,,
V03305,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03305,DISC                                              ,SOLID,,
V03305,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03305,OPERATOR                                          ,HANDWHEEL,,
V03305,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03305,PORT                                              ,REDUCED,,
V03305,RATING                                            ,ASME CLASS 300,,
V03305,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03305,STANDARD                                          ,API 602,,
V03305,STEM                                              ,11-13% CR.,,
V03305,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03305,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03306,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V03306,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-29
V03306,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V03306,DISC                                              ,SOLID,PCSSME  ,1997-1-29
V03306,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-29
V03306,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-29
V03306,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-29
V03306,PORT                                              ,REDUCED,PCSSME  ,1997-1-29
V03306,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-29
V03306,STANDARD                                          ,API 602,PCSSME  ,1997-1-29
V03306,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-29
V03306,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03306,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-29
V03307,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03307,BODY                                              ,FORGED 1 1/4CR - 1/2 MO; ASTM A182\, GR. F11,PCSSME  ,1997-1-30
V03307,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03307,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03307,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-30
V03307,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03307,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03307,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03307,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03307,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03307,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03307,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03307,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03308,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03308,BODY                                              ,FORGED 1 1/4CR - 1/2 MO; ASTM A182\, GR. F11,PCSSME  ,1997-1-30
V03308,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03308,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V03308,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03308,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03308,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03308,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V03308,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03308,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V03308,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03308,STEM                                              ,11-13% CR.,PCSSME  ,1997-1-30
V03308,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03308,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03309,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-11
V03309,BODY                                              ,FORGED 9CR - 1 MO; ASTM A182\, GR. F9,PCSSME  ,1997-2-11
V03309,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-11
V03309,DISC                                              ,SOLID,PCSSME  ,1997-2-11
V03309,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-11
V03309,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-11
V03309,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-11
V03309,PORT                                              ,REDUCED,PCSSME  ,1997-2-11
V03309,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-11
V03309,STANDARD                                          ,API 602,PCSSME  ,1997-2-11
V03309,STEM                                              ,11-13% CR.,PCSSME  ,1997-2-11
V03309,TRIM                                              ,DISC AND SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03309,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-11
V03310,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-14
V03310,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-14
V03310,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-14
V03310,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE,PCSSME  ,1999-7-14
V03310,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03310,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03310,PORT                                              ,REDUCED,PCSSME  ,1999-7-14
V03310,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-14
V03310,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V03310,STANDARD                                          ,API 602,PCSSME  ,1999-7-14
V03310,STEM                                              ,316 SS,PCSSME  ,1999-7-14
V03310,TRIM                                              ,DISC: 316SS; SEATS: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-14
V03310,TYPE                                              ,GATE-BELLOWS SEAL,PCSSME  ,1999-7-14
V03350,BELLOWS                                           ,INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V03350,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,,
V03350,BONNET                                            ,WELDED\, OS&Y,,
V03350,DISC                                              ,SOLID,,
V03350,ENDS                                              ,SOCKETWELD,,
V03350,OPERATOR                                          ,HANDWHEEL,,
V03350,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03350,PORT                                              ,REDUCED,,
V03350,RATING                                            ,ASME CLASS 300,,
V03350,STANDARD                                          ,API 602,,
V03350,STEM                                              ,316 STAINLESS STEEL,,
V03350,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V03350,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03351,BELLOWS                                           ,INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V03351,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,,
V03351,BONNET                                            ,WELDED\, OS&Y,,
V03351,DISC                                              ,SOLID,,
V03351,ENDS                                              ,SOCKETWELD/SCREWED,,
V03351,OPERATOR                                          ,HANDWHEEL,,
V03351,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03351,PORT                                              ,REDUCED,,
V03351,RATING                                            ,ASME CLASS 300,,
V03351,STANDARD                                          ,API 602,,
V03351,STEM                                              ,316 STAINLESS STEEL,,
V03351,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V03351,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03352,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03352,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,,
V03352,BONNET                                            ,WELDED\, OS&Y,,
V03352,DISC                                              ,SOLID,,
V03352,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V03352,OPERATOR                                          ,HANDWHEEL,,
V03352,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03352,PORT                                              ,REDUCED,,
V03352,RATING                                            ,ASME CLASS 300,,
V03352,STANDARD                                          ,API 602,,
V03352,STEM                                              ,316 STAINLESS STEEL,,
V03352,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03352,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03353,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03353,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,,
V03353,BONNET                                            ,WELDED\, OS&Y,,
V03353,DISC                                              ,SOLID,,
V03353,ENDS                                              ,RAISED FACE FLANGED,,
V03353,OPERATOR                                          ,HANDWHEEL,,
V03353,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03353,PORT                                              ,REDUCED,,
V03353,RATING                                            ,ASME CLASS 300,,
V03353,STANDARD                                          ,API 602,,
V03353,STEM                                              ,316 STAINLESS STEEL,,
V03353,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03353,TYPE                                              ,GATE\, BELLOWS SEAL,,
V03354,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03354,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,PCSSME  ,1997-2-12
V03354,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V03354,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V03354,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V03354,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03354,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03354,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V03354,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03354,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03354,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03354,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03354,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V03355,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03355,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316L,PCSSME  ,1997-2-12
V03355,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V03355,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V03355,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V03355,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03355,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03355,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V03355,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03355,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03355,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03355,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03355,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
