Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03454,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-29
V03454,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03454,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-29
V03455,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03455,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO: ASTM A182\, GR F11,PCSSME  ,1997-1-30
V03455,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03455,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03455,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-1-30
V03455,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03455,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03455,PORT                                              ,NA,PCSSME  ,1997-1-30
V03455,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03455,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03455,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03455,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03455,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03456,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03456,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO: ASTM A182\, GR F11,PCSSME  ,1997-1-30
V03456,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V03456,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03456,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-1-30
V03456,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03456,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03456,PORT                                              ,NA,PCSSME  ,1997-1-30
V03456,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03456,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V03456,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03456,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03456,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03456,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03457,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-6
V03457,BODY                                              ,FORGED 5 CR - 1/2 MO: ASTM A182\, GR F5,PCSSME  ,1997-1-30
V03457,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-6
V03457,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V03457,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-30
V03457,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V03457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V03457,PORT                                              ,NA,PCSSME  ,1997-1-30
V03457,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-30
V03457,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V03457,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V03457,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03457,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V03458,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-6
V03458,BODY                                              ,FORGED 5 CR - 1/2 MO: ASTM A182\, GR F5,PCSSME  ,1997-2-6
V03458,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-6
V03458,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-6
V03458,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-2-6
V03458,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-6
V03458,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-6
V03458,PORT                                              ,NA,PCSSME  ,1997-2-6
V03458,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-6
V03458,STANDARD                                          ,API 602,PCSSME  ,1997-2-6
V03458,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-6
V03458,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03458,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-6
V03459,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-11
V03459,BODY                                              ,FORGED 9 CR - 1 MO: ASTM A182\, GR F9,PCSSME  ,1997-2-11
V03459,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-11
V03459,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-11
V03459,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-11
V03459,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-11
V03459,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-11
V03459,PORT                                              ,NA,PCSSME  ,1997-2-11
V03459,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-11
V03459,STANDARD                                          ,API 602,PCSSME  ,1997-2-11
V03459,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-11
V03459,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03459,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-11
V03460,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03460,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316,PCSSME  ,1997-2-12
V03460,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V03460,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03460,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-2-12
V03460,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03460,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03460,PORT                                              ,NA,PCSSME  ,1997-2-12
V03460,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03460,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03460,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03460,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03460,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V03461,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03461,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316,PCSSME  ,1997-2-12
V03461,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V03461,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03461,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V03461,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03461,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03461,PORT                                              ,NA,PCSSME  ,1997-2-12
V03461,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03461,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03461,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03461,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03461,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V03462,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V03462,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR F316,PCSSME  ,1997-2-12
V03462,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V03462,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-12
V03462,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH),PCSSME  ,1997-2-12
V03462,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V03462,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V03462,PORT                                              ,NA,PCSSME  ,1997-2-12
V03462,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-12
V03462,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V03462,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V03462,TRIM                                              ,PLUG AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V03462,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V03463,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-9
V03463,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-9
V03463,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-9
V03463,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03463,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V03463,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03463,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03463,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03463,STANDARD                                          ,API 602,PCSSME  ,1999-7-9
V03463,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03463,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03463,TYPE                                              ,GLOBE - BELLOWS SEAL,PCSSME  ,1999-7-9
V03470,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V03470,BONNET                                            ,BOLTED\, OS&Y,,
V03470,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03470,DISC                                              ,LOOSE\, PLUG TYPE,,
V03470,ENDS                                              ,RING JOINT FLANGED,,
V03470,OPERATOR                                          ,HANDWHEEL,,
V03470,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03470,PORT                                              ,N/A,,
V03470,RATING                                            ,ASME CLASS 300,,
V03470,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03470,STANDARD                                          ,ASME B16.34,,
V03470,STEM                                              ,11-13% CR.,,
V03470,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03470,TYPE                                              ,GLOBE,,
V03472,BODY                                              ,FORGED 321H STAINLESS STEEL; ASTM A182\, GR F321H OR CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,PCS41CR ,1997-8-18
V03472,BONNET                                            ,BOLTED\, OS&Y\, FORGED 321H SS; ASTM A182 GR. F321H OR CAST 347 SS; ASTM A351 GR. CF8C,PCS41CR ,1997-8-18
V03472,BONNET BOLTING                                    ,ASTM A193 GR. B8\, CLASS 1 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-7-16
V03472,DISC                                              ,PLUG TYPE,PCSSME  ,1997-7-16
V03472,ENDS                                              ,RAISED FACE FLANGED (125 -250 AARH FACING),PCSSME  ,1997-7-16
V03472,OPERATOR                                          ,2\" - 4\" HANDWHEEL\, 6\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V03472,PACKING                                           ,SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX\, FOLLOWED BY A RING OF GARLOCK 1303DRY\, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE\, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.,PCSSME  ,1997-7-21
V03472,PORT                                              ,N/A,PCS41CR ,1997-8-7
V03472,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-16
V03472,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03472,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V03472,STEM                                              ,F347 STAINLESS STEEL,PCSSME  ,1997-7-16
V03472,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,PCSSME  ,1997-7-16
V03472,TYPE                                              ,GLOBE,PCSSME  ,1997-7-16
V03480,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03480,BODY                                              ,CARBON STEEL; ASTM A105,,
V03480,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03480,DISC                                              ,PLUG TYPE,,
V03480,ENDS                                              ,RAISED FACE FLANGED,,
V03480,OPERATOR                                          ,HANDWHEEL,,
V03480,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03480,PORT                                              ,NA,,
V03480,RATING                                            ,ASME CLASS 300,,
V03480,STANDARD                                          ,API 602,,
V03480,STEM                                              ,11 - 13% CR.,,
V03480,TRIM                                              ,DISC AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03480,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V03481,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03481,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V03481,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V03481,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V03481,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-22
V03481,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V03481,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V03481,PORT                                              ,NA,PCSSME  ,1997-1-22
V03481,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-22
V03481,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V03481,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V03481,TRIM                                              ,DISC AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03481,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V03482,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03482,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03482,BONNET                                            ,BOLTED BONNET\, OS&Y,PCSSME  ,1997-1-28
V03482,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03482,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03482,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03482,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03482,PORT                                              ,NA,PCSSME  ,1997-1-28
V03482,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03482,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03482,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-28
V03482,TRIM                                              ,DISC AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03482,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03483,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03483,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03483,BONNET                                            ,BOLTED BONNET\, OS&Y,PCSSME  ,1997-1-28
V03483,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03483,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03483,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03483,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03483,PORT                                              ,NA,PCSSME  ,1997-1-28
V03483,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03483,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03483,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-28
V03483,TRIM                                              ,DISC AND SEAT: 11 - 13% CR\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V03483,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03485,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03485,BODY                                              ,CARBON STEEL; ASTM A105,,
V03485,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03485,DISC                                              ,PLUG TYPE,,
V03485,ENDS                                              ,RAISED FACE FLANGED,,
V03485,OPERATOR                                          ,HANDWHEEL,,
V03485,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03485,PORT                                              ,NA,,
V03485,RATING                                            ,ASME CLASS 300,,
V03485,STANDARD                                          ,API 602,,
V03485,STEM                                              ,316 STAINLESS STEEL,,
V03485,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03485,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V03486,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03486,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-23
V03486,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V03486,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-23
V03486,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-23
V03486,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-23
V03486,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-23
V03486,PORT                                              ,NA,PCSSME  ,1997-1-23
V03486,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-23
V03486,STANDARD                                          ,API 602,PCSSME  ,1997-1-23
V03486,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-23
V03486,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03486,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-23
V03487,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03487,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03487,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-28
V03487,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03487,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03487,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03487,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03487,PORT                                              ,NA,PCSSME  ,1997-1-28
V03487,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03487,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03487,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03487,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03487,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03488,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V03488,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-28
V03488,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-28
V03488,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-28
V03488,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-1-28
V03488,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-28
V03488,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-28
V03488,PORT                                              ,NA,PCSSME  ,1997-1-28
V03488,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-1-28
V03488,STANDARD                                          ,API 602,PCSSME  ,1997-1-28
V03488,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-28
V03488,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V03488,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-28
V03500,BODY                                              ,CAST ALLOY 20; ASTM A351 OR A744\, GR. CN7M\, .03% MAX. CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.,PCSSME  ,2008-12-4
V03500,BONNET                                            ,BOLTED CAP,,2008-12-4
V03500,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V03500,BONNET GASKET                                     ,PTFE\, GARLOCK \"GYLON\" 3500 (FAWN),PCS41CR ,2008-12-4
V03500,DISC                                              ,SOLID CLOSER,,2008-12-4
V03500,ENDS                                              ,RAISED FACE FLANGED,,2008-12-4
V03500,OPERATOR                                          ,N/A,,2008-12-4
V03500,PACKING                                           ,N/A,,2008-12-4
V03500,PORT                                              ,N/A,,2008-12-4
V03500,RATING                                            ,ASME CLASS 300,,2008-12-4
V03500,STANDARD                                          ,ASME B16.34,,2008-12-4
V03500,STEM                                              ,N/A,,2008-12-4
V03500,TRIM                                              ,ALLOY 20,,2008-12-4
V03500,TYPE                                              ,CHECK - SWING TYPE,,2008-12-4
V03502,BODY                                              ,CAST CARBON STEEL\, ASTM A216 GRDE WCB,PCSSME  ,1997-2-21
V03502,BONNET GASKET                                     ,FLEXIBLE GRAPHITE\, 316 SS TANG METAL INSERT\, UNION CARBIDE GHE,PCSSME  ,1997-2-21
V03502,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-2-21
V03502,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03502,OPERATOR                                          ,N/A,PCSSME  ,1997-2-21
V03502,PACKING                                           ,N/A,PCSSME  ,1997-2-21
V03502,PORT                                              ,N/A,PCSSME  ,1997-2-21
V03502,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03502,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-2-21
V03502,STEM                                              ,N/A,PCSSME  ,1997-2-21
V03502,TRIM                                              ,DISC: ALLOY 20; SEAT: CARBON STEEL\, CO CR-A (STELLITE #6) HARDFACED; OTHER TRIM COMPONENTS: ALLOY 20,PCSSME  ,1997-2-21
V03502,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1997-2-21
V03503,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,PCSSME  ,1997-4-18
V03503,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1997-4-18
V03503,BONNET                                            ,BOLTED CAP\, RING JOINT,PCSSME  ,1997-4-18
V03503,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-4-18
V03503,ENDS                                              ,RAISED FACE FLANGED\, SMOOTH FINISH (125 - 250 AARH),PCSSME  ,1997-4-22
V03503,OPERATOR                                          ,N/A,PCSSME  ,1997-4-18
V03503,PACKING                                           ,N/A,PCSSME  ,1997-4-18
V03503,PORT                                              ,N/A,PCSSME  ,1997-4-18
V03503,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-4-22
V03503,SERVICE                                           ,HOT GASSES AT 1425F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-22
V03503,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-18
V03503,STEM                                              ,N/A,PCSSME  ,1997-4-18
V03503,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCSSME  ,1997-4-18
V03503,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1997-4-18
V03504,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1997-7-15
V03504,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-7-15
V03504,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-7-15
V03504,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-7-15
V03504,OPERATOR                                          ,N/A,PCSSME  ,1997-7-15
V03504,PACKING                                           ,N/A,PCSSME  ,1997-7-15
V03504,PORT                                              ,N/A,PCSSME  ,1997-7-15
V03504,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-15
V03504,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-15
V03504,STEM                                              ,N/A,PCSSME  ,1997-7-15
V03504,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-7-15
V03504,TYPE                                              ,CHECK - SWING TYPE,PCSSME  ,1997-7-15
V03506,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V03506,BONNET                                            ,BOLTED CAP,,
V03506,DISC                                              ,SOLID CLOSER,,
V03506,ENDS                                              ,RAISED FACE FLANGED,,
V03506,OPERATOR                                          ,N/A,,
V03506,PACKING                                           ,N/A,,
V03506,PORT                                              ,N/A,,
V03506,RATING                                            ,ASME CLASS 300,,
V03506,STANDARD                                          ,ASME B16.34,,
V03506,STEM                                              ,N/A,,
V03506,TRIM                                              ,316 STAINLESS STEEL,,
V03506,TYPE                                              ,CHECK - SWING TYPE,,
V03507,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V03507,BONNET                                            ,BOLTED CAP,,
V03507,DISC                                              ,SOLID CLOSER,,
V03507,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03507,OPERATOR                                          ,N/A,,
V03507,PACKING                                           ,N/A,,
V03507,PORT                                              ,N/A,,
V03507,RATING                                            ,ASME CLASS 300,,
V03507,STANDARD                                          ,ASME B16.34,,
V03507,STEM                                              ,N/A,,
V03507,TRIM                                              ,316 STAINLESS STEEL,,
V03507,TYPE                                              ,CHECK - SWING TYPE,,
V03508,BODY                                              ,CAST 316 SS\, ASTM A351 GRADE CF8M,SILVERM3,2008-11-27
V03508,BONNET                                            ,BOLTED CAP WITH PTFE GASKET,SILVERM3,2008-11-27
V03508,DISC                                              ,SOLID CLOSER,SILVERM3,2008-11-27
V03508,ENDS                                              ,RAISED FACE FLANGED,SILVERM3,2008-11-27
V03508,GASKETS                                           ,PTFE BONNET GASKET,SILVERM3,2008-11-27
V03508,RATING                                            ,ASME CLASS 300,SILVERM3,2008-11-27
V03508,STANDARD                                          ,ASME B16.34,SILVERM3,2008-11-27
V03508,TRIM                                              ,316 SS,SILVERM3,2008-11-27
V03508,TYPE                                              ,CHECK - SWING,SILVERM3,2008-11-27
V03509,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03509,BONNET                                            ,BOLTED CAP,,
V03509,DISC                                              ,SOLID CLOSER,,
V03509,ENDS                                              ,RAISED FACE FLANGED,,
V03509,OPERATOR                                          ,N/A,,
V03509,PACKING                                           ,N/A,,
V03509,PORT                                              ,N/A,,
V03509,RATING                                            ,ASME CLASS 300,,
V03509,STANDARD                                          ,ASME B16.34,,
V03509,STEM                                              ,N/A,,
V03509,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL,,
V03509,TYPE                                              ,CHECK VALVE - SWING,,
V03510,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03510,BONNET                                            ,BOLTED CAP,,
V03510,DISC                                              ,SOLID CLOSER,,
V03510,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V03510,OPERATOR                                          ,N/A,,
V03510,PACKING                                           ,N/A,,
V03510,PORT                                              ,N/A,,
V03510,RATING                                            ,ASME CLASS 300,,
V03510,STANDARD                                          ,ASME B16.34,,
V03510,STEM                                              ,N/A,,
V03510,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03510,TYPE                                              ,CHECK VALVE - SWING,,
V03511,BODY                                              ,CAST NICKEL-COPPER (MONEL)\, ASTM A744 GRADE M-35-1,,
V03511,BONNET                                            ,BOLTED CAP,,
V03511,DISC                                              ,SOLID CLOSER\, NICKEL-COPPER (MONEL),,
V03511,ENDS                                              ,RAISED FACE FLANGED,,
V03511,OPERATOR                                          ,N/A,,
V03511,PACKING                                           ,N/A,,
V03511,PORT                                              ,N/A,,
V03511,RATING                                            ,ASME CLASS 300,,
V03511,STANDARD                                          ,ASME B16.34,,
V03511,STEM                                              ,N/A,,
V03511,TRIM                                              ,DISC: NICKEL-COPPER (MONEL)\, SEAT: NICKEL-COPPER (MONEL),,
V03511,TYPE                                              ,CHECK VALVE - SWING,,
V03512,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217\, GR. WC5,,
V03512,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V03512,DISC                                              ,SOLID CLOSER,,
V03512,ENDS                                              ,RING JOINT FLANGED,,
V03512,OPERATOR                                          ,N/A,,
V03512,PACKING                                           ,N/A,,
V03512,PORT                                              ,N/A,,
V03512,RATING                                            ,ASME CLASS 300,,
V03512,STANDARD                                          ,ASME B16.34,,
V03512,STEM                                              ,N/A,,
V03512,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-SEAT RING,,
V03512,TYPE                                              ,CHECK VALVE - SWING,,
V03513,BODY                                              ,FORGED 321H STAINLESS STEEL; ASTM A182\, GR. F321H OR CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,PCS41CR ,1997-8-18
V03513,BOLTING                                           ,ASTM A193 GR. B8\, CLASS 1 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-7-17
V03513,BONNET                                            ,BOLTED CAP\, CAST 347 SS\, ASTM A351 GR. CF8C,PCSSME  ,1997-7-17
V03513,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-7-17
V03513,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),PCSSME  ,1997-7-17
V03513,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-17
V03513,SERVICE                                           ,HOT GASES AND  AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-14
V03513,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-17
V03513,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCSSME  ,1997-7-17
V03513,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1997-7-17
V03514,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCC,PCSSME  ,1999-7-13
V03514,BOLTING                                           ,ASTM A320 GRADE L7 WITH A194 GRADE 4 NUTS,PCSSME  ,1999-7-13
V03514,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-13
V03514,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-13
V03514,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V03514,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-13
V03514,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-13
V03514,TRIM                                              ,316 SS,PCSSME  ,1999-7-13
V03514,TYPE                                              ,CHECK-SWING,PCSSME  ,1999-7-13
V03520,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03520,BONNET                                            ,BOLTED CAP,,
V03520,DISC                                              ,SOLID CLOSER,,
V03520,ENDS                                              ,RAISED FACE FLANGED,,
V03520,OPERATOR                                          ,N/A,,
V03520,PACKING                                           ,N/A,,
V03520,PORT                                              ,N/A,,
V03520,RATING                                            ,ASME CLASS 300,,
V03520,STANDARD                                          ,ASME B16.34,,
V03520,STEM                                              ,N/A,,
V03520,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03520,TYPE                                              ,CHECK VALVE - SWING,,
V03521,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03521,BONNET                                            ,BOLTED CAP,,
V03521,DISC                                              ,SOLID CLOSER,,
V03521,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03521,OPERATOR                                          ,N/A,,
V03521,PACKING                                           ,N/A,,
V03521,PORT                                              ,N/A,,
V03521,RATING                                            ,ASME CLASS 300,,
V03521,STANDARD                                          ,ASME B16.34,,
V03521,STEM                                              ,N/A,,
V03521,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03521,TYPE                                              ,CHECK VALVE - SWING,,
V03522,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03522,BONNET                                            ,BOLTED CAP,,
V03522,DISC                                              ,SOLID CLOSER,,
V03522,ENDS                                              ,RAISED FACE FLANGED,,
V03522,OPERATOR                                          ,N/A,,
V03522,PACKING                                           ,N/A,,
V03522,PORT                                              ,N/A,,
V03522,RATING                                            ,ASME CLASS 300,,
V03522,STANDARD                                          ,ASME B16.34,,
V03522,STEM                                              ,N/A,,
V03522,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL CO CR-A HARDFACED OR 316 STAINLESS STEEL,PCSSME  ,1997-11-14
V03522,TYPE                                              ,CHECK VALVE - SWING,,
V03523,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V03523,BONNET                                            ,BOLTED CAP,,
V03523,ENDS                                              ,SOCKETWELD,,
V03523,OPERATOR                                          ,N/A,,
V03523,PACKING                                           ,N/A,,
V03523,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-7-30
V03523,PORT                                              ,N/A,,
V03523,RATING                                            ,ASME CLASS 300,,
V03523,STANDARD                                          ,ASME B16.34,,
V03523,STEM                                              ,N/A,,
V03523,TRIM                                              ,316 STAINLESS STEEL,,
V03523,TYPE                                              ,CHECK - HORIZONTAL LIFT TYPE,,
V03524,BODY                                              ,316LSS; ASTM A351\, GR. CF3M OR A182 GRADE F316L,PCSSME  ,1999-7-9
V03524,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03524,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V03524,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03524,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03524,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03524,TRIM                                              ,316 SS,PCSSME  ,1999-7-9
V03524,TYPE                                              ,CHECK - HORIZONTAL LIFT TYPE\, CRYOGENIC,PCSSME  ,1997-6-19
V03527,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-9
V03527,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03527,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-9
V03527,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V03527,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03527,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03527,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-19
V03527,TRIM                                              ,316 SS,PCSSME  ,1999-7-9
V03527,TYPE                                              ,CHECK VALVE - SWING\, CRYOGENIC,PCSSME  ,1997-6-19
V03530,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,PCSSME  ,1997-7-15
V03530,DISC                                              ,DOUBLE PLATES\, CARBON STEEL\, SPRING-LOADED,PCSSME  ,1997-7-15
V03530,ENDS                                              ,RAISED FACE (WAFER W/O LUGS),PCSSME  ,1997-7-15
V03530,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-15
V03530,SEATS                                             ,BODY & PLATE SEAT SURFACE: 410 SS OR 316 SS FACING\\
,PCSSME  ,1997-7-15
V03530,STANDARD                                          ,API 594,PCS41CR ,1997-8-26
V03530,TRIM                                              ,HINGE PIN\, STOP PIN\, PIN RETAINER: 410 SS\\
SPRING: INCONEL X,PCSSME  ,1997-7-15
