Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03530,TYPE                                              ,CHECK VALVE - WAFER TYPE,PCSSME  ,1997-7-15
V03531,BODY                                              ,FORGED 321H STAINLESS STEEL; ASTM A182 GR. F321H,PCS41CR ,1997-8-14
V03531,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCS41CR ,1997-8-14
V03531,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-14
V03531,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-14
V03531,OPERATOR                                          ,N/A,PCS41CR ,1997-8-14
V03531,PACKING                                           ,N/A,PCS41CR ,1997-8-14
V03531,PISTON                                            ,SOLID PLUG,PCS41CR ,1997-8-14
V03531,PORT                                              ,N/A,PCS41CR ,1997-8-14
V03531,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-14
V03531,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGRESS F.,PCS41CR ,1997-8-14
V03531,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-14
V03531,STEM                                              ,N/A,PCS41CR ,1997-8-14
V03531,TRIM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-14
V03531,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCS41CR ,1997-8-14
V03540,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217\, GR. C5,,
V03540,BONNET                                            ,BOLTED CAP,,
V03540,DISC                                              ,SOLID CLOSER,,
V03540,ENDS                                              ,RAISED FACE FLANGED,,
V03540,OPERATOR                                          ,N/A,,
V03540,PACKING                                           ,N/A,,
V03540,PORT                                              ,N/A,,
V03540,RATING                                            ,ASME CLASS 300,,
V03540,STANDARD                                          ,ASME B16.34,,
V03540,STEM                                              ,N/A,,
V03540,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V03540,TYPE                                              ,CHECK VALVE - SWING,,
V03541,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V03541,BONNET                                            ,BOLTED CAP,,
V03541,DISC                                              ,SOLID CLOSER,,
V03541,ENDS                                              ,RAISED FACE FLANGED,,
V03541,OPERATOR                                          ,N/A,,
V03541,PACKING                                           ,N/A,,
V03541,PORT                                              ,N/A,,
V03541,RATING                                            ,ASME CLASS 300,,
V03541,STANDARD                                          ,ASME B16.34,,
V03541,STEM                                              ,N/A,,
V03541,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V03541,TYPE                                              ,CHECK VALVE - SWING,,
V03545,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-9
V03545,BONNET                                            ,BOLTED CAP,PCSSME  ,1999-7-9
V03545,DISC                                              ,SOLID CLOSER,PCSSME  ,1999-7-9
V03545,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-9
V03545,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03545,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-9
V03545,TRIM                                              ,DISC: 11 - 13% CR.; SEAT: 11 - 13% CR. CO CR-A HARDFACED,PCSSME  ,1999-7-9
V03545,TYPE                                              ,CHECK - SWING,PCSSME  ,1999-7-9
V03546,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03547,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03548,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03549,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03550,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03551,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-9
V03551,DISC                                              ,AXIALLY OPENING,PCSSME  ,1999-7-9
V03551,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03551,OTHER                                             ,SPRING: 316 SS\, 1/2 PSI CRACKING PRESSURE,PCSSME  ,1999-7-9
V03551,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03551,SEATS                                             ,VITON O-RING,PCSSME  ,1999-7-9
V03551,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-9
V03551,TYPE                                              ,CHECK\, SPRING LOADED\, FLANGE INSERT,PCSSME  ,1999-7-9
V03552,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03553,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-9
V03553,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03553,OTHER                                             ,SPRING: 316 SS\, 1/2 PSI CRACKING PRESSURE,PCSSME  ,1999-7-9
V03553,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03553,SEATS                                             ,KALREZ,PCSSME  ,1999-7-9
V03553,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-9
V03553,TYPE                                              ,CHECK - SPRING LOADED\, FLANGE INSERT,PCSSME  ,1999-7-9
V03554,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03555,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03556,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03557,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03558,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03559,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03561,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V03561,BONNET                                            ,BOLTED CAP,,
V03561,DISC                                              ,SOLID CLOSER,,
V03561,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03561,OPERATOR                                          ,N/A,,
V03561,PACKING                                           ,N/A,,
V03561,PORT                                              ,N/A,,
V03561,RATING                                            ,ASME CLASS 300,,
V03561,STANDARD                                          ,ASME B16.34,,
V03561,STEM                                              ,N/A,,
V03561,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V03561,TYPE                                              ,CHECK VALVE - SWING,,
V03580,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V03580,BONNET                                            ,BOLTED CAP\, TONGUE & GROOVE,,
V03580,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03580,DISC                                              ,SOLID CLOSER,,
V03580,ENDS                                              ,RING JOINT FLANGED,,
V03580,OPERATOR                                          ,N/A,,
V03580,PACKING                                           ,N/A,,
V03580,PORT                                              ,N/A,,
V03580,RATING                                            ,ASME CLASS 300,,
V03580,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03580,STANDARD                                          ,ASME B16.34,,
V03580,STEM                                              ,N/A,,
V03580,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,,
V03580,TYPE                                              ,CHECK VALVE - SWING,,
V03610,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V03610,BONNET                                            ,BOLTED CAP,,
V03610,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V03610,ENDS                                              ,RING JOINT FLANGED,,
V03610,OPERATOR                                          ,N/A,,
V03610,PACKING                                           ,N/A,,
V03610,PISTON                                            ,SOLID,,
V03610,PORT                                              ,N/A,,
V03610,RATING                                            ,ASME CLASS 300,,
V03610,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V03610,STANDARD                                          ,ASME B16.34,,
V03610,STEM                                              ,N/A,,
V03610,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03610,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V03700,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03700,BONNET                                            ,BOLTED\, BOLTED GLAND\, SCREWED GLAND,,
V03700,DISC                                              ,QUARTER-TURN PLUG,,
V03700,ENDS                                              ,SOCKETWELD,,
V03700,OPERATOR                                          ,1/2\" - 3\" WRENCH,,
V03700,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03700,PATTERN                                           ,SHORT,,
V03700,PORT                                              ,N/A,,
V03700,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03700,STANDARD                                          ,ASME B16.34,,
V03700,STEM                                              ,NA,,
V03700,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V03700,TYPE                                              ,LUBRICATED PLUG,,
V03701,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03701,BONNET                                            ,BOLTED\, SCREWED GLAND,,
V03701,DISC                                              ,QUARTER-TURN PLUG,,
V03701,ENDS                                              ,SOCKETWELD,,
V03701,OPERATOR                                          ,1/2\" - 3\" WRENCH,,
V03701,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03701,PATTERN                                           ,SHORT,,
V03701,PORT                                              ,N/A,,
V03701,RATING                                            ,ASME CLASS 300\, 350F MAX.TEMP.,,
V03701,STANDARD                                          ,ASME B16.34,,
V03701,STEM                                              ,NA,,
V03701,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03701,TYPE                                              ,LUBRICATED PLUG,,
V03702,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03702,BONNET                                            ,BOLTED\, SCREWED GLAND\, NO GLAND,,
V03702,DISC                                              ,QUARTER-TURN PLUG,,
V03702,ENDS                                              ,RAISED FACE FLANGED,,
V03702,OPERATOR                                          ,1/2\" - 4\" WRENCH\, 6\" - 24\" GEAR,,
V03702,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03702,PATTERN                                           ,SHORT\, VENTURI\, BOTTOM ENTRY,,
V03702,PORT                                              ,N/A,,
V03702,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03702,STANDARD                                          ,API 599,,
V03702,STEM                                              ,ALLOY STEEL,,
V03702,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03702,TYPE                                              ,LUBRICATED PLUG,,
V03703,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03703,BONNET                                            ,BOLTED\, SCREWED GLAND,,
V03703,DISC                                              ,QUARTER-TURN PLUG,,
V03703,ENDS                                              ,SOCKETWELD/THREADED,,
V03703,OPERATOR                                          ,1/2\" - 3\" WRENCH\,,,
V03703,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03703,PATTERN                                           ,SHORT,,
V03703,PORT                                              ,N/A,,
V03703,RATING                                            ,ASME CLASS 300\, 350F MAX.TEMP.,,
V03703,STANDARD                                          ,API 599,,
V03703,STEM                                              ,NA,,
V03703,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03703,TYPE                                              ,LUBRICATED PLUG,,
V03704,BODY                                              ,CAST ALLOY 20\, A351 OR ASTM A744\, GR. CN7M\, .03% CARBON CONTENT. PERFORM SURFACE CARBON ANALYSIS PER S23 OF ASTM A744.,PCSSME  ,2008-12-4
V03704,BONNET                                            ,BOLTED GLAND\, CAST ALLOY 20\, ASTM A351\, GR. CN7M,,2008-12-4
V03704,BONNET BOLTING                                    ,MANUFACTURER'S STANDARD (AUSTENITIC STAINLESS STEEL),PCSSME  ,2008-12-4
V03704,BONNET GASKET                                     ,PFA,,2008-12-4
V03704,DISC                                              ,QUARTER-TURN PLUG\, ALLOY 20,,2008-12-4
V03704,ENDS                                              ,RAISED FACE FLANGED,,2008-12-4
V03704,OPERATOR                                          ,1/2\" - 3\" WRENCH\, 4\"-12\" ENCLOSED GEAR,,2008-12-4
V03704,PACKING                                           ,PFA,,2008-12-4
V03704,PORT                                              ,N/A,,2008-12-4
V03704,RATING                                            ,ASME CLASS 300\, 400F MAX.TEMP.,,2008-12-4
V03704,SLEEVE                                            ,PTFE,,2008-12-4
V03704,STANDARD                                          ,API 599,,2008-12-4
V03704,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),,2008-12-4
V03704,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,,2008-12-4
V03705,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03705,BONNET                                            ,BOLTED\, SCREWED GLAND,,
V03705,DISC                                              ,QUARTER-TURN PLUG,,
V03705,ENDS                                              ,SOCKETWELD,,
V03705,OPERATOR                                          ,1/2\" - 3\" WRENCH,,
V03705,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03705,PATTERN                                           ,SHORT,,
V03705,PORT                                              ,N/A,,
V03705,RATING                                            ,ASME CLASS 300\, 350F MAX.TEMP.,,
V03705,STANDARD                                          ,ASME B16.34,,
V03705,STEM                                              ,NA,,
V03705,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03705,TYPE                                              ,LUBRICATED PLUG,,
V03706,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03706,BONNET                                            ,BOLTED\, SCREWED GLAND\, NO GLAND,,
V03706,DISC                                              ,QUARTER-TURN PLUG,,
V03706,ENDS                                              ,RAISED FACE FLANGED,,
V03706,OPERATOR                                          ,1/2\" - 4\" WRENCH\, 6\" - 24\" GEAR,,
V03706,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03706,PATTERN                                           ,SHORT\, VENTURI\, BOTTOM ENTRY,,
V03706,PORT                                              ,N/A,,
V03706,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03706,STANDARD                                          ,API 599,,
V03706,STEM                                              ,ALLOY STEEL,,
V03706,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03706,TYPE                                              ,LUBRICATED PLUG,,
V03707,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V03707,BONNET                                            ,BOLTED\, SCREWED GLAND,,
V03707,DISC                                              ,QUARTER-TURN PLUG,,
V03707,ENDS                                              ,SOCKETWELD/THREADED,,
V03707,OPERATOR                                          ,1/2\" - 3\" WRENCH\,,,
V03707,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03707,PATTERN                                           ,SHORT,,
V03707,PORT                                              ,N/A,,
V03707,RATING                                            ,ASME CLASS 300\, 350F MAX.TEMP.,,
V03707,STANDARD                                          ,API 599,,
V03707,STEM                                              ,NA,,
V03707,TRIM                                              ,ALLOY STEEL COATED WITH .001\" ELECTROLESS NICKEL OR 316 STAINLESS STEEL,,
V03707,TYPE                                              ,LUBRICATED PLUG,,
V03708,BODY                                              ,CAST CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1997-2-21
V03708,BONNET                                            ,BOLTED GLAND\, CAST CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1997-2-21
V03708,BONNET GASKET                                     ,PFA,PCSSME  ,1997-2-21
V03708,DISC                                              ,QUARTER-TURN PLUG\, ALLOY 20,PCSSME  ,1997-2-21
V03708,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03708,OPERATOR                                          ,1/2\" - 3\" WRENCH\, 4\"-12\" ENCLOSED GEAR,PCSSME  ,1997-2-21
V03708,PACKING                                           ,PFA,PCSSME  ,1997-2-21
V03708,PORT                                              ,N/A,PCSSME  ,1997-2-21
V03708,RATING                                            ,ASME CLASS 300\, 400F MAX.TEMP.,PCSSME  ,1997-2-21
V03708,SLEEVE                                            ,PTFE,PCSSME  ,1997-2-21
V03708,STANDARD                                          ,API 599,PCSSME  ,1997-2-21
V03708,STEM                                              ,ALLOY 20 (INTEGRAL WITH PLUG),PCSSME  ,1997-2-21
V03708,TYPE                                              ,NON-LUBRICATED PLUG - SLEEVELINE,PCSSME  ,1997-2-21
V03710,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03710,BONNET                                            ,BOLTED\, BOLTED GLAND\, SCREWED GLAND\, NO GLAND,,
V03710,DISC                                              ,QUARTER-TURN PLUG,,
V03710,ENDS                                              ,RAISED FACE FLANGED,,
V03710,OPERATOR                                          ,1/2\" - 4\" WRENCH\, 6\" - 24\" GEAR,,
V03710,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03710,PATTERN                                           ,SHORT\, VENTURI\, BOTTOM ENTRY,,
V03710,PORT                                              ,N/A,,
V03710,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03710,STANDARD                                          ,API 599,,
V03710,STEM                                              ,11 - 13% CR.,,
V03710,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V03710,TYPE                                              ,LUBRICATED PLUG,,
V03711,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03711,BONNET                                            ,BOLTED\, BOLTED GLAND\, SCREWED GLAND\, NO GLAND,,
V03711,DISC                                              ,QUARTER-TURN PLUG,,
V03711,ENDS                                              ,RAISED FACE FLANGED\, 125 AARH FACE FINISH,,
V03711,OPERATOR                                          ,1/2\" - 4\" WRENCH\, 6\" - 24\" GEAR,,
V03711,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03711,PATTERN                                           ,SHORT\, VENTURI\, BOTTOM ENTRY,,
V03711,PORT                                              ,N/A,,
V03711,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03711,STANDARD                                          ,API 599,,
V03711,STEM                                              ,11 - 13% CR.,,
V03711,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V03711,TYPE                                              ,LUBRICATED PLUG,,
V03720,BODY                                              ,CAST CARBON STEEL: ASTM A216\, GR. WCB,,
V03720,BONNET                                            ,BOLTED\, BOLTED GLAND\, SCREWED GLAND,,
V03720,DISC                                              ,QUARTER-TURN PLUG,,
V03720,ENDS                                              ,SOCKETWELD/THREADED,,
V03720,OPERATOR                                          ,1/2\" - 3\" WRENCH,,
V03720,PACKING                                           ,MANUFACTURER'S STANDARD,,
V03720,PATTERN                                           ,SHORT,,
V03720,PORT                                              ,N/A,,
V03720,RATING                                            ,ASME CLASS 300\, 450F MAX.TEMP.,,
V03720,STANDARD                                          ,ASME B16.34,,
V03720,STEM                                              ,NA,,
V03720,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V03720,TYPE                                              ,LUBRICATED PLUG,,
V03780,BODY                                              ,CARBON STEEL; ASTM 216\, GR. WCB OR ASTM A105\, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION\, INCLUDING BODY CONNECTIONS.,,
V03780,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V03780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V03780,ENDS                                              ,RAISED FACE FLANGED,,
V03780,GASKETS                                           ,VITON O-RINGS AND FLEXIBILE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V03780,OPERATOR                                          ,2\"-6\" HANDWHEEL\, 8\"-20\" GEAR\, 24\" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309),,
V03780,PACKING                                           ,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS,,1996-8-27
V03780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V03780,RATING                                            ,ASME CLASS 300\, (350F MAX.TEMP.),,
V03780,SEALS                                             ,VITON GF (NOT TO BE USED IN MTBE\, CAUSTIC\, AND AMINES SERVICES)\, FIRESAFE TO API-607.,,
V03780,STANDARD                                          ,TESTED TO API 6D,,
V03780,STEM                                              ,INTEGRAL WITH PLUG\, ELECTROLESS NICKEL PLATED.,,
V03780,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V03781,BODY                                              ,CARBON STEEL; ASTM 216\, GR. WCB OR ASTM A105\, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL JOINTS SHALL BE OF WELDED CONSTRUCTION\, INCLUDING VALVE BODY CONNECTIONS.,,
V03781,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V03781,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V03781,ENDS                                              ,RAISED FACE FLANGED,,
V03781,GASKETS                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
V03781,OPERATOR                                          ,2\"-6\" HANDWHEEL\, 8\"-20\" GEAR\, 24\" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309),,
V03781,PACKING                                           ,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS.,,1996-8-27
V03781,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V03781,PORT                                              ,N/A,,
V03781,RATING                                            ,ASME CLASS 300\, (180F MAX.TEMP.),,
V03781,SEALS                                             ,GVM \, FIRESAFE TO API-607,,
V03781,STANDARD                                          ,TESTED TO API 6D,,
V03781,STEM                                              ,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
V03781,TYPE                                              ,TWIN SEAL PLUG (NON-LUBRICATED),,
V03800,BODY                                              ,BRONZE\, ASTM B62\, ALLOY 836,,
V03800,BONNET                                            ,SCREWED NUT\, INSIDE SCREW\, RISING STEM,,
V03800,DISC                                              ,SOLID,,
V03800,ENDS                                              ,SCREWED,,
V03800,OPERATOR                                          ,HANDWHEEL,,
V03800,PACKING                                           ,KEVLAR-GRAPHITE COMPOSITION,,
V03800,PORT                                              ,N/A,,
V03800,RATING                                            ,400 WOG,,
V03800,STANDARD                                          ,---,,
V03800,STEM                                              ,SILICON ALUMINUM BRONZE,,
V03800,TRIM                                              ,DISC: TFE\, SEAT: TFE,,
V03800,TYPE                                              ,NEEDLE,,
V03801,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V03801,BODY                                              ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,,
V03801,BONNET                                            ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,,
V03801,ENDS                                              ,RAISED FACE FLANGED,,
V03801,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\" & LARGER),PCS41CR ,1997-8-28
V03801,PATTERN                                           ,NELES-JAMESBURY SHORT PATTERN (NON-STANDARD),PCSSME  ,1997-6-16
V03801,PORT                                              ,REDUCED,,
V03801,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03801,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,,
V03801,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V03801,STEM                                              ,316 STAINLESS STEEL,,
V03801,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",,
V03801,TYPE                                              ,BALL,,
V03802,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V03802,BODY                                              ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,,
V03802,BONNET                                            ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,,
V03802,ENDS                                              ,RAISED FACE FLANGED,,
V03802,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\" & LARGER),PCS41CR ,1997-8-28
V03802,PATTERN                                           ,NELES-JAMESBURY SHORT PATTERN (NON-STANDARD),PCSSME  ,1997-6-16
V03802,PORT                                              ,REDUCED,,
V03802,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03802,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,,
V03802,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V03802,STEM                                              ,316 STAINLESS STEEL,,
V03802,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",,
V03802,TYPE                                              ,BALL,,
V03804,BALL                                              ,QUARTER-TURN BALL,,
V03804,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5\, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.,,
V03804,BONNET                                            ,BOLTED,,
V03804,ENDS                                              ,RING JOINT FLANGED,,
V03804,OPERATOR                                          ,WRENCH (2\"-4\")\, GEAR OPERATED (6\" & LARGER),,
V03804,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
V03804,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03804,PORT                                              ,100 % OPENING,,
V03804,RATING                                            ,ASME CLASS 300,,
V03804,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,
V03804,STANDARD                                          ,ASME B16.34,,
V03804,STEM                                              ,17-4 PH (33 RC MAX) OR 410SS,,
V03804,TRIM                                              ,BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED\, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY,,
V03804,TYPE                                              ,BALL,,
V03805,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V03805,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V03805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V03805,ENDS                                              ,RAISED FACE FLANGED,,
V03805,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V03805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03805,PORT                                              ,REDUCED,,
V03805,RATING                                            ,ASME CLASS 300,,
V03805,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,
V03805,SEAT RING                                         ,410 STAINLESS STEEL,,
V03805,STANDARD                                          ,TESTED TO API 6D,,
V03805,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V03805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V03805,TYPE                                              ,ORBIT,,
V03806,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V03806,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V03806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V03806,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V03806,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V03806,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V03806,PORT                                              ,REDUCED,,
V03806,RATING                                            ,ASME CLASS 300,,
V03806,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V03806,SEAT RING                                         ,410 STAINLESS STEEL,,
V03806,STANDARD                                          ,TESTED TO API 6D,,
V03806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V03806,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V03806,TYPE                                              ,ORBIT,,
V03807,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V03807,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V03807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V03807,ENDS                                              ,RAISED FACE FLANGED,,
V03807,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V03807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V03807,PORT                                              ,REDUCED,,
V03807,RATING                                            ,ASME CLASS 300,,
V03807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V03807,SEAT RING                                         ,410 STAINLESS STEEL,,
V03807,STANDARD                                          ,TESTED TO API 6D,,
V03807,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V03807,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V03807,TYPE                                              ,ORBIT,,
V03808,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V03808,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V03808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V03808,ENDS                                              ,RAISED FACE FLANGED,,
V03808,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,,
V03808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V03808,PORT                                              ,REDUCED,,
V03808,RATING                                            ,ASME CLASS 300,,
V03808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V03808,SEAT RING                                         ,17-4H STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
V03808,STANDARD                                          ,TESTED TO API 6D,,
V03808,STEM                                              ,K-MONEL,,
V03808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,1996-8-27
V03808,TYPE                                              ,ORBIT,,
V03809,BODY                                              ,LOW TEMP. CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-12
V03809,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-12
V03809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-12
V03809,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-12
V03809,OPERATOR                                          ,2\"-16\" HANDWHEEL\, 18\"-20\" GEAR,PCSSME  ,1999-7-12
V03809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V03809,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V03809,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-12
V03809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),PCSSME  ,1999-7-12
V03809,SEAT RING                                         ,410 STAINLESS STEEL,PCSSME  ,1999-7-12
V03809,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V03809,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,1999-7-12
V03809,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V03811,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5,,
V03811,BONNET                                            ,BOLTED,,
V03811,DISC                                              ,TAPERED PLUG,,
V03811,ENDS                                              ,RING JOINT FLANGED,,
V03811,OPERATOR                                          ,GEAR,,
V03811,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03811,PORT                                              ,70% OPENING,,
V03811,RATING                                            ,ASME CLASS 300,,
V03811,STANDARD                                          ,ASME B16.34,,
V03811,STEM                                              ,11-13% CR.,,
V03811,TRIM                                              ,PLUG: 5 CR.\, CO CR-A HARDFACED\, SEAT: 5 CR.\, CO CR-A HARDFACED,,
V03811,TYPE                                              ,NON-LUBRICATED WEDGEPLUG,,
V03814,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1996-12-18
V03814,BODY                                              ,CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1996-12-18
V03814,BONNET                                            ,CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1996-12-18
V03814,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1996-12-18
V03814,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\" - 4\")\, GEAR OPERATED (6\" & LARGER),PCS41CR ,1997-8-28
V03814,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCS41CR ,1997-7-14
V03814,PORT                                              ,REDUCED,PCSSME  ,1996-12-18
V03814,RATING                                            ,ASME CLASS 300,PCSSME  ,1996-12-18
V03814,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,PCSSME  ,1996-12-18
V03814,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1996-12-18
V03814,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1996-12-18
V03814,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1996-12-18
V03814,TYPE                                              ,BALL,PCS41CR ,1997-7-14
V03815,BALL                                              ,ALLOY 20\, FLOATING,PCSSME  ,1997-2-21
V03815,BODY                                              ,CAST ALLOY 20\, ASTM A351\, GR. CN7M,PCSSME  ,1997-2-21
V03815,BONNET                                            ,BOLTED GLAND\, CAST ALLOY 20\, ASTM A351 GR. CN7M,PCSSME  ,1997-2-21
V03815,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-21
V03815,OPERATOR                                          ,WRENCH (1/2\"-4\")\, GEAR OPERATED (6\" & LARGER),PCSSME  ,1997-2-21
V03815,PORT                                              ,REDUCED,PCSSME  ,1997-2-21
V03815,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-2-21
V03815,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,PCSSME  ,1997-2-21
V03815,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-2-21
V03815,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-21
V03815,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1997-2-21
V03815,TYPE                                              ,BALL,PCSSME  ,1997-2-21
V03816,BALL                                              ,316 SS\, FLOATING\, WITH 5/32\" RELIEF HOLE ON HIGH PRESSURE SIDE,PCSSME  ,1999-7-9
V03816,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-9
V03816,BONNET                                            ,316 SS\, ASTM A351 GRADE CF8M OR A182 GRADE F316,PCSSME  ,1999-7-9
V03816,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03816,OPERATOR                                          ,OVAL HANDLE (1/2\" - 2\")\, WRENCH (3\" - 4\")\, GEAR (6\"),PCSSME  ,1999-7-9
V03816,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03816,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03816,SEATS                                             ,POLYFILL\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03816,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-23
V03816,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03816,STEM                                              ,17-4PH\, 33 ROCKWELL C MAX. HARDNESS,PCSSME  ,1999-7-9
V03816,STEM SEAL                                         ,FLEXIBLE GRAPHITE FOR FIRESAFE,PCSSME  ,1999-7-9
V03816,TYPE                                              ,BALL\, CRYOGENIC,PCSSME  ,1999-7-9
V03817,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-19
V03817,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-19
V03817,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-19
V03817,TYPE                                              ,BALL\, CRYOGENIC,PCSSME  ,1997-6-19
V03818,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-6-16
V03818,BODY                                              ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1997-6-16
V03818,BONNET                                            ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1997-6-16
V03818,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-16
V03818,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL  (1/2\" - 2\")\, WRENCH (3\"- 4\")\, GEAR OPERATED (6\" & LARGER),PCS41CR ,1997-8-28
V03818,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1997-6-16
V03818,PORT                                              ,REDUCED,PCSSME  ,1997-6-16
V03818,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03818,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,PCSSME  ,1997-6-16
V03818,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-16
V03818,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V03818,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1997-6-16
V03818,TYPE                                              ,BALL,PCSSME  ,1997-6-16
V03819,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-6-16
V03819,BODY                                              ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1997-6-16
V03819,BONNET                                            ,CAST CARBON STEEL\, ASTM A216\, GR. WCB,PCSSME  ,1997-6-16
V03819,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-6-16
V03819,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL (1/2\" - 2\")\, WRENCH (3\"-4\")\, GEAR OPERATED (6\" & LARGER),PCS41CR ,1997-8-28
V03819,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1997-6-16
V03819,PORT                                              ,REDUCED,PCSSME  ,1997-6-16
V03819,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-6-16
V03819,SEATS                                             ,FILLED TFE\, SELF RELIEVING SEATS\, FIRESAFE TO API-607\, LATEST EDITION,PCSSME  ,1997-6-16
V03819,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-16
V03819,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-16
V03819,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1997-6-16
V03819,TYPE                                              ,BALL,PCSSME  ,1997-6-16
V03820,BODY                                              ,CAST CARBON ASTM A216\, GR. WCB,,
V03820,BONNET                                            ,BOLTED\, OS&Y,,
V03820,DISC                                              ,PLUG TYPE,,
