Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V03820,ENDS                                              ,RAISED FACE FLANGED,,
V03820,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03820,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03820,PORT                                              ,N/A,,
V03820,RATING                                            ,ASME CLASS 300,,
V03820,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03820,STEM                                              ,11-13% CR.,,
V03820,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03820,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V03822,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321H\, TWO-PIECE BODY CONSTRUCTION.,PCSSME  ,1997-7-21
V03822,BOLTING                                           ,304 SS\, ASTM A193 GR. B8\, CLASS 1 WITH ASTM A194 GR. 8 NUTS,PCSSME  ,1997-7-21
V03822,ENDS                                              ,RAISED FACE FLANGED\, 125 - 250 AARH FACING,PCSSME  ,1997-7-21
V03822,OPERATOR                                          ,GEAR OPERATED\, HEAT SHIELDED FROM PROCESS FLUID\, 80 LB MAXIMUM RIM PULL,PCSSME  ,1997-7-21
V03822,OTHER                                             ,PACKING SHALL BE LIVE LOADED,PCSSME  ,1997-7-21
V03822,PACKING                                           ,SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX\, FOLLOWED BY A RING OF GARLOC 1303DRY\, THREE RINGS OF DIE-FORMED FLEXIBLE GRAPHITE\, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH,PCSSME  ,1997-11-13
V03822,PORT                                              ,100 % OPENING,PCSSME  ,1997-7-21
V03822,RATING                                            ,ASME CLASS 300,PCSSME  ,1997-7-21
V03822,SERVICE                                           ,HOT GASES AND AIR WITH CATALYST\, 55 PSIG AT 1425 DEGREES F,PCS41CR ,1997-8-14
V03822,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-21
V03822,STEM                                              ,INCONEL 625\, BLOW-OUT PROOF\, EXTENDED AS REQUIRED FOR OPERATOR TO CLEAR VALVE BODY INSULATION,PCSSME  ,1997-11-13
V03822,TRIM                                              ,BALL AND SEAT: INCOLOY 800H WITH FUSED COLMONOY 69 COATING\\
SPRING: INCONEL 718,PCSSME  ,1997-11-13
V03822,TYPE                                              ,BALL\, QUATER TURN\, BI-DIRECTIONAL,PCSSME  ,1997-7-21
V03830,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03830,BONNET                                            ,BOLTED\, OS&Y,,
V03830,DISC                                              ,PLUG TYPE,,
V03830,ENDS                                              ,RAISED FACE FLANGED,,
V03830,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03830,PORT                                              ,N/A,,
V03830,RATING                                            ,ASME CLASS 300,,
V03830,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03830,STEM                                              ,11-13% CR.,,
V03830,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03830,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V03835,BODY                                              ,FORGED STEEL\, ASTM A105,PCS41CR ,1997-8-25
V03835,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-25
V03835,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-25
V03835,ENDS                                              ,FLANGED\, RAISED FACE,PCS41CR ,1997-8-25
V03835,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-25
V03835,OTHER                                             ,(SPECIFY SEALING VALVE LOCATION\, LEFT HAND OR RIGHT HAND),PCSSME  ,1997-11-14
V03835,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-25
V03835,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-25
V03835,PORT                                              ,N/A,PCS41CR ,1997-8-25
V03835,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-25
V03835,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-25
V03835,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-25
V03835,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-25
V03835,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-14
V03840,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03840,BONNET                                            ,BOLTED\, OS&Y,,
V03840,DISC                                              ,PLUG TYPE,,
V03840,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V03840,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03840,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03840,PORT                                              ,N/A,,
V03840,RATING                                            ,ASME CLASS 300,,
V03840,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,,
V03840,STEM                                              ,11-13% CR.,,
V03840,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03840,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V03850,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V03850,BONNET                                            ,BOLTED\, OS&Y,,
V03850,DISC                                              ,PLUG TYPE,,
V03850,ENDS                                              ,BUTT WELDING\, STD. WT. BORE,,
V03850,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V03850,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V03850,PORT                                              ,N/A,,
V03850,RATING                                            ,ASME CLASS 300,,
V03850,STANDARD                                          ,ASME B16.34,,
V03850,STEM                                              ,11-13% CR.,,
V03850,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V03850,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V03860,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-9
V03860,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR LCC,PCSSME  ,1999-7-9
V03860,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR LCC,PCSSME  ,1999-7-9
V03860,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03860,OPERATOR                                          ,OVAL HANDLE (1/2\" - 2\")\, WRENCH (3\" - 4\")\, GEAR (6\"),PCSSME  ,1999-7-9
V03860,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-9
V03860,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03860,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03860,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03860,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03860,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03860,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR \"FIRESAFE\",PCSSME  ,1999-7-9
V03860,TYPE                                              ,BALL,PCSSME  ,1999-7-9
V03861,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR LCC,PCSSME  ,1999-7-9
V03861,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-9
V03861,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V03861,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03861,OPERATOR                                          ,2\" - 16\" HANDWHEEL\, 18\" - 20\" GEAR,PCSSME  ,1999-7-9
V03861,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-9
V03861,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03861,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03861,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-9
V03861,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V03861,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V03861,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT,PCSSME  ,1999-7-9
V03861,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-21
V03861,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V03862,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-9
V03862,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-9
V03862,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V03862,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03862,OPERATOR                                          ,2\" - 16\" HANDWHEEL,PCSSME  ,1999-7-9
V03862,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V03862,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03862,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03862,SEAT INSERT                                       ,316 SS TUBE (800F MAX. TEMP.),PCSSME  ,1999-7-9
V03862,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V03862,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V03862,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V03862,TRIM                                              ,CORE: 316 SS\, ASTM A351 GRADE CF8M WITH HASTELLOY C WELD OVERLAY FACING,PCSSME  ,1999-7-9
V03862,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V03863,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03864,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03865,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03866,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-9
V03866,BODY                                              ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V03866,BONNET                                            ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V03866,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03866,OPERATOR                                          ,WRENCH (3\" - 4\")\, GEAR (6\"),PCSSME  ,1999-7-9
V03866,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-9
V03866,PORT                                              ,FULL,PCSSME  ,1999-7-9
V03866,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03866,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03866,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03866,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03866,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-9
V03866,TYPE                                              ,BALL,PCSSME  ,1999-7-9
V03867,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-9
V03867,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-9
V03867,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB,PCSSME  ,1999-7-9
V03867,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03867,OPERATOR                                          ,WRENCH (3\" - 4\")\, GEAR (6\"),PCSSME  ,1999-7-9
V03867,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-9
V03867,PORT                                              ,FULL,PCSSME  ,1999-7-9
V03867,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03867,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03867,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03867,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03867,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-9
V03867,TYPE                                              ,BALL,PCSSME  ,1999-7-9
V03868,BALL                                              ,410 SS,PCSSME  ,1999-7-9
V03868,BODY                                              ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V03868,BONNET                                            ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V03868,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03868,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-9
V03868,OTHER                                             ,SEAT SPRING: 316 SS BELLEVILLE SPRING,PCSSME  ,1999-7-9
V03868,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-9
V03868,PORT                                              ,FULL,PCSSME  ,1999-7-9
V03868,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03868,SEALS                                             ,STEM & BODY SEALS: PRIMARY TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-9
V03868,SEATS                                             ,SPRING LOADED FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03868,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03868,STEM                                              ,17-4PH\, 33 ROCKWELL C MAX. HARDNESS,PCSSME  ,1999-7-9
V03868,TYPE                                              ,BALL - TRUNNION MOUNTED BALL,PCSSME  ,1999-7-9
V03869,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03870,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-9
V03870,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-9
V03870,BONNET                                            ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-9
V03870,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V03870,OPERATOR                                          ,OVAL HANDLE (1/2\" - 2\")\, WRENCH (3\" - 4\")\, GEAR (6\"),PCSSME  ,1999-7-9
V03870,PATTERN                                           ,SHORT PATTERN PER ASME B16.10,PCSSME  ,1999-7-9
V03870,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V03870,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-9
V03870,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V03870,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V03870,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V03870,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-9
V03870,TYPE                                              ,BALL,PCSSME  ,1999-7-9
V03871,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03872,OTHER                                             ,(Assigned to Polypropylene Project 8/11/97.),PCS41CR ,1997-8-25
V03873,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03874,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03875,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03876,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03877,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03878,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03879,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03880,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03881,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03882,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03883,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03884,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V03885,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-12
V03885,BODY SEAT                                         ,304\, 316\, OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V03885,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V03885,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03885,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03885,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03885,STEM                                              ,STAINLESS STEEL\, 17-4 PH OR 13 CR.\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V03885,TRIM                                              ,DISC SEAL: SERIES OF 13 CR. OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD.,PCSSME  ,1999-5-12
V03885,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V03886,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-12
V03886,BODY SEAT                                         ,316\, OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V03886,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V03886,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03886,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03886,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03886,STEM                                              ,316 STAINLESS STEEL OR 17-4 PH\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V03886,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS PER MFTR'S STD. FOR NACE VALVES,PCSSME  ,1999-5-12
V03886,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V03887,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB OR WCC,PCSSME  ,1999-5-12
V03887,BODY SEAT                                         ,316 OR 17-4PH STAINLESS STEEL,PCSSME  ,1999-5-12
V03887,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V03887,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03887,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03887,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03887,STEM                                              ,316 STAINLESS STEEL OR 17-4 PH\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V03887,TRIM                                              ,DISC SEAL: SERIES OF 316SS OR 17-4PH SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS OR 17-4PH,PCSSME  ,1999-5-12
V03887,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V03888,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1999-5-12
V03888,BODY SEAT                                         ,316 STAINLESS STEEL,PCSSME  ,1999-5-12
V03888,ENDS                                              ,RF FLANGED\, ASME B16.10 GATE VALVE FACE TO FACE DIMENSION,PCSSME  ,1999-5-12
V03888,OPERATOR                                          ,GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-5-12
V03888,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-5-12
V03888,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-5-12
V03888,STEM                                              ,316 SS OR ASTM A479 TYPE MX19\, ANTI-BLOWOUT DESIGN,PCSSME  ,1999-5-12
V03888,TRIM                                              ,DISC SEAL: SERIES OF 316SS SS W/FLEXIBLE GRAPHITE FILLER IN BETWEEN. OTHER TRIM PARTS SHALL BE 316 SS,PCSSME  ,1999-5-12
V03888,TYPE                                              ,BUTTERFLY\, METAL SEATED\, FIRESAFE TO API 607 LATEST EDITION,PCSSME  ,1999-5-12
V03889,BODY                                              ,LOW TEMP.  CARBON STEEL; ASTM A352 GRADE LCC,PCSSME  ,1999-7-13
V03889,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-13
V03889,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-13
V03889,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE,PCSSME  ,1999-7-13
V03889,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-13
V03889,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-13
V03889,SEALS                                             ,316 SS/TFE LAMINATE,PCSSME  ,1999-7-13
V03889,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-13
V03889,STANDARD                                          ,ASME B16.34\, API 609,PCSSME  ,1999-7-13
V03889,TYPE                                              ,BUTTERFLY\, DOUBLE FLANGED,PCSSME  ,1999-7-13
V03890,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,PCS41CR ,1997-8-26
V03890,BOLTING                                           ,ASTM A193 GR. B7 AND NUTS TO ASTM A194 GR 2H,PCS41CR ,1997-8-27
V03890,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-26
V03890,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V03890,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-26
V03890,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V03890,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET. FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING.,PCSSME  ,1997-9-8
V03890,PACKING                                           ,RM \"GRAPHASEAL\"  WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION,PCSSME  ,1997-9-8
V03890,PORT                                              ,N/A,PCS41CR ,1997-8-26
V03890,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-26
V03890,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-26
V03890,STEM                                              ,N/A,PCS41CR ,1997-8-26
V03890,TRIM                                              ,316SS; SHAFT: 17-4PH\, COND H1150,PCSSME  ,1997-9-8
V03890,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-27
V03891,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,PCS41CR ,1997-8-26
V03891,BONNET                                            ,BOLTED CAP,PCS41CR ,1997-8-26
V03891,DISC                                              ,SOLID CLOSER WITH RELIEF VALVE,PCS41CR ,1997-8-27
V03891,ENDS                                              ,RAISED FACE FLANGED,PCS41CR ,1997-8-26
V03891,OPERATOR                                          ,FUSIBLE LINK ACTIVATED SPRING ASSISTED CLOSURE,PCS41CR ,1997-8-27
V03891,OTHER                                             ,FUSIBLE LINK - 165F TYPE ML. POLYCARBON BTCSS BONNET GASKET\, FULLY ENCLOSED SPRING UNIT ASSEMBLY. PROVIDE INJECTOR FITTING AT PACKING LANTERN RING.,PCSSME  ,1997-9-8
V03891,PACKING                                           ,RM \"GRAPHASEAL\" WITH END RING OF GARLOCK 1303 FEP CARBON YARN AND LANTERN RING FOR SEALANT INJECTION,PCSSME  ,1997-9-8
V03891,PORT                                              ,N/A,PCS41CR ,1997-8-26
V03891,RATING                                            ,ASME CLASS 300,PCS41CR ,1997-8-26
V03891,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-26
V03891,STEM                                              ,N/A,PCS41CR ,1997-8-26
V03891,TRIM                                              ,ALLOY 20,PCS41CR ,1997-8-27
V03891,TYPE                                              ,DISASTER CHECK VALVE,PCS41CR ,1997-8-26
V03892,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-14
V03892,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V03892,OPERATOR                                          ,GEAR,PCSSME  ,1999-7-14
V03892,OTHER                                             ,FACE TO FACE DIM.: PER ASME B16.10 FOR GATE VALVE. VALVE SHALL BE BI-DIRECTIONAL AT FULL FLANGE RATING.,PCSSME  ,1999-7-14
V03892,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V03892,RATING                                            ,ASME CLASS 300,PCSSME  ,1999-7-14
V03892,SEALS                                             ,316 SS LAMINATE,PCSSME  ,1999-7-14
V03892,SEATS                                             ,316 SS WELD OVERLAY,PCSSME  ,1999-7-14
V03892,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V03892,STANDARD                                          ,ASME B16.34\, API 609,PCSSME  ,1999-7-14
V03892,TYPE                                              ,BUTTERFLY\, DOUBLE FLANGED,PCSSME  ,1999-7-14
V06000,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V06000,BONNET                                            ,BOLTED\, OS&Y,,
V06000,DISC                                              ,SOLID,,
V06000,ENDS                                              ,RAISED FACE FLANGED,,
V06000,OPERATOR                                          ,HANDWHEEL,,
V06000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06000,PORT                                              ,REDUCED,,
V06000,RATING                                            ,ASME CLASS 600,,
V06000,STANDARD                                          ,API 602,,
V06000,STEM                                              ,11-13% CR.,,
V06000,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06000,TYPE                                              ,GATE,,
V06001,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V06001,BONNET                                            ,BOLTED\, OS&Y,,
V06001,DISC                                              ,SOLID,,
V06001,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06001,OPERATOR                                          ,HANDWHEEL,,
V06001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06001,PORT                                              ,REDUCED,,
V06001,RATING                                            ,ASME CLASS 600,,
V06001,STANDARD                                          ,API 602,,
V06001,STEM                                              ,11-13% CR.,,
V06001,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06001,TYPE                                              ,GATE,,
V06002,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V06002,BONNET                                            ,BOLTED\, OS&Y,,
V06002,DISC                                              ,FLEXIBLE,,
V06002,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06002,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06002,PORT                                              ,FULL,,
V06002,RATING                                            ,ASME CLASS 600,,
V06002,STANDARD                                          ,API 600,,
V06002,STEM                                              ,11-13% CR.,,
V06002,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06002,TYPE                                              ,GATE,,
V06004,BODY                                              ,CAST CARBON STEEL; A216\, GR. WCB,,
V06004,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06004,DISC                                              ,FLEXIBLE,,
V06004,ENDS                                              ,RING JOINT FLANGED,,
V06004,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06004,PORT                                              ,FULL,,
V06004,RATING                                            ,ASME CLASS 600,,
V06004,STANDARD                                          ,API 600,,
V06004,STEM                                              ,11-13% CR.,,
V06004,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06004,TYPE                                              ,GATE,,
V06005,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V06005,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06005,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06005,DISC                                              ,SOLID,,
V06005,ENDS                                              ,RING JOINT FLANGED,,
V06005,OPERATOR                                          ,HANDWHEEL,,
V06005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06005,PORT                                              ,REDUCED,,
V06005,RATING                                            ,ASME CLASS 600,,
V06005,SERVICE                                           ,CORROSIVE HYDROCARBONS\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06005,STANDARD                                          ,API 602,,
V06005,STEM                                              ,11-13% CR.,,
V06005,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06005,TYPE                                              ,GATE,,
V06006,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06006,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06006,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06006,DISC                                              ,FLEXIBLE,,
V06006,ENDS                                              ,RING JOINT FLANGED,,
V06006,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06006,PORT                                              ,FULL,,
V06006,RATING                                            ,ASME CLASS 600,,
V06006,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V06006,STANDARD                                          ,API 600,,
V06006,STEM                                              ,11-13% CR.,,
V06006,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06006,TYPE                                              ,GATE,,
V06008,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V06008,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06008,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06008,DISC                                              ,SOLID,,
V06008,ENDS                                              ,RING JOINT FLANGED,,
V06008,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06008,PORT                                              ,1/2\"-2\"\, REDUCED; 3\" & LARGER\, FULL,,
V06008,RATING                                            ,ASME CLASS 600,,
V06008,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V06008,STANDARD                                          ,ASME B16.34,,
V06008,STEM                                              ,316 STAINLESS STEEL,,
V06008,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06008,TYPE                                              ,GATE,,
V06009,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V06009,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06009,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06009,DISC                                              ,FLEXIBLE,,
V06009,ENDS                                              ,RING JOINT FLANGED,,
V06009,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06009,PORT                                              ,FULL,,
V06009,RATING                                            ,ASME CLASS 600,,
V06009,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06009,STANDARD                                          ,API 600,,
V06009,STEM                                              ,11-13% CR.,,
V06009,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06009,TYPE                                              ,GATE,,
V06010,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06010,BONNET                                            ,BOLTED\, OS&Y,,
V06010,DISC                                              ,FLEXIBLE,,
V06010,ENDS                                              ,RAISED FACE FLANGED,,
V06010,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06010,PORT                                              ,FULL,,
V06010,RATING                                            ,ASME CLASS 600,,
V06010,STANDARD                                          ,API 600,,
V06010,STEM                                              ,11-13% CR.,,
V06010,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V06010,TYPE                                              ,GATE,,
V06011,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V06011,BONNET                                            ,BOLTED\, OS&Y,,
V06011,DISC                                              ,FLEXIBLE,,
V06011,ENDS                                              ,RAISED FACE FLANGED,,
V06011,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06011,PORT                                              ,FULL,,
V06011,RATING                                            ,ASME CLASS 600,,
V06011,STANDARD                                          ,API 600,,
V06011,STEM                                              ,11-13% CR.,,
V06011,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06011,TYPE                                              ,GATE,,
V06012,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,,
V06012,BONNET                                            ,BOLTED\, OS&Y,,
V06012,DISC                                              ,SOLID,,
V06012,ENDS                                              ,RAISED FACE FLANGED,,
V06012,OPERATOR                                          ,HANDWHEEL,,
V06012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06012,PORT                                              ,REDUCED OR FULL,PCSSME  ,1998-9-9
V06012,RATING                                            ,ASME CLASS 600,,
V06012,STANDARD                                          ,ASME B16.34,,
V06012,STEM                                              ,316 STAINLESS STEEL,,
V06012,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06012,TYPE                                              ,GATE,,
V06013,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,,
V06013,BONNET                                            ,BOLTED\, OS&Y,,
V06013,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06013,DISC                                              ,SOLID,,
V06013,ENDS                                              ,RING JOINT FLANGED,,
V06013,OPERATOR                                          ,HANDWHEEL,,
V06013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06013,PORT                                              ,REDUCED,,
V06013,RATING                                            ,ASME CLASS 600,,
V06013,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V06013,STANDARD                                          ,API 602,,
V06013,STEM                                              ,11-13% CR.,,
V06013,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06013,TYPE                                              ,GATE,,
V06014,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,,
V06014,BONNET                                            ,BOLTED\, OS&Y,,
V06014,DISC                                              ,SOLID,,
V06014,ENDS                                              ,RAISED FACE FLANGED,,
V06014,OPERATOR                                          ,HANDWHEEL,,
V06014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06014,PORT                                              ,FULL,,
V06014,RATING                                            ,ASME CLASS 600,,
V06014,STANDARD                                          ,API 602,,
V06014,STEM                                              ,11-13% CR.,,
V06014,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06014,TYPE                                              ,GATE,,
V06015,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V06015,BONNET                                            ,BOLTED\, OS&Y,,
V06015,DISC                                              ,SOLID,,
V06015,ENDS                                              ,SOCKETWELD,,
V06015,OPERATOR                                          ,HANDWHEEL,,
V06015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06015,PORT                                              ,REDUCED,,
V06015,RATING                                            ,ASME CLASS 600,,
V06015,STANDARD                                          ,ASME B16.34,,
V06015,STEM                                              ,316 STAINLESS STEEL,,
V06015,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06015,TYPE                                              ,GATE,,
V06016,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,,
V06016,BONNET                                            ,BOLTED\, OS&Y,,
V06016,DISC                                              ,SOLID,,
V06016,ENDS                                              ,SOCKETWELD/SCREWED,,
V06016,OPERATOR                                          ,HANDWHEEL,,
V06016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06016,PORT                                              ,REDUCED,,
V06016,RATING                                            ,ASME CLASS 600,,
V06016,STANDARD                                          ,ASME B16.34,,
V06016,STEM                                              ,316 STAINLESS STEEL,,
V06016,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06016,TYPE                                              ,GATE,,
V06017,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V06017,BONNET                                            ,BOLTED\, OS&Y,,
V06017,DISC                                              ,SOLID,,
V06017,ENDS                                              ,RAISED FACE FLANGED,,
V06017,OPERATOR                                          ,HANDWHEEL,,
V06017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
