Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06017,PORT                                              ,REDUCED,,
V06017,RATING                                            ,ASME CLASS 600,,
V06017,STANDARD                                          ,API 602,,
V06017,STEM                                              ,316 STAINLESS STEEL,,
V06017,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V06017,TYPE                                              ,GATE,,
V06018,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V06018,BONNET                                            ,BOLTED\, OS&Y,,
V06018,DISC                                              ,SOLID OR FLEXIBLE,,
V06018,ENDS                                              ,RAISED FACE FLANGED,,
V06018,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06018,PORT                                              ,FULL,,
V06018,RATING                                            ,ASME CLASS 600,,
V06018,STANDARD                                          ,API 600,,
V06018,STEM                                              ,316 STAINLESS STEEL,,
V06018,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V06018,TYPE                                              ,GATE,,
V06019,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V06019,BONNET                                            ,BOLTED\, OS&Y,,
V06019,DISC                                              ,SOLID,,
V06019,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06019,OPERATOR                                          ,HANDWHEEL,,
V06019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06019,PORT                                              ,REDUCED,,
V06019,RATING                                            ,ASME CLASS 600,,
V06019,STANDARD                                          ,API 602,,
V06019,STEM                                              ,11-13% CR.,,
V06019,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06019,TYPE                                              ,GATE,,
V06020,BODY                                              ,CAST 316 STAINLESS STEEL; ASTM A351\, GR. CF8M,PCSSME  ,1997-6-27
V06020,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-27
V06020,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06020,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH),PCSSME  ,1997-6-27
V06020,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06020,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06020,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06020,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06020,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06020,TYPE                                              ,GATE,PCSSME  ,1997-6-27
V06021,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06021,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06021,DISC                                              ,FLEXIBLE,,
V06021,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06021,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06021,PORT                                              ,FULL,,
V06021,RATING                                            ,ASME CLASS 600,,
V06021,STANDARD                                          ,API 600,,
V06021,STEM                                              ,11-13% CR.,,
V06021,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06021,TYPE                                              ,GATE,,
V06022,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR. C12,,
V06022,BONNET                                            ,BOLTED\, OS&Y,,
V06022,DISC                                              ,FLEXIBLE,,
V06022,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06022,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-16
V06022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06022,PORT                                              ,FULL,,
V06022,RATING                                            ,ASME CLASS 600,,
V06022,STANDARD                                          ,API 600,,
V06022,STEM                                              ,11-13% CR.,,
V06022,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06022,TYPE                                              ,GATE,,
V06023,BODY                                              ,FORGED 9 CR - 1 MO: ASTM 182\, GR. F9,,
V06023,BONNET                                            ,BOLTED\, OS&Y,,
V06023,DISC                                              ,SOLID,,
V06023,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06023,OPERATOR                                          ,HANDWHEEL,,
V06023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06023,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-29
V06023,RATING                                            ,ASME CLASS 600,,
V06023,STANDARD                                          ,API 602,,
V06023,STEM                                              ,11-13% CR.,,
V06023,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06023,TYPE                                              ,GATE,,
V06024,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,,
V06024,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06024,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06024,DISC                                              ,FLEXIBLE,,
V06024,ENDS                                              ,RING JOINT FLANGED,,
V06024,OPERATOR                                          ,1/2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06024,PORT                                              ,FULL,,
V06024,RATING                                            ,ASME CLASS 600,,
V06024,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06024,STANDARD                                          ,ASME B16.34,,
V06024,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V06024,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06024,TYPE                                              ,GATE,,
V06025,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06025,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06025,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06025,DISC                                              ,FLEXIBLE,,
V06025,ENDS                                              ,RING JOINT FLANGED,,
V06025,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06025,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06025,PORT                                              ,FULL,,
V06025,RATING                                            ,ASME CLASS 600,,
V06025,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06025,STANDARD                                          ,API 600,,
V06025,STEM                                              ,11-13% CR.,,
V06025,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06025,TYPE                                              ,GATE,,
V06026,BODY                                              ,FORGED 347 STAINLESS STEEL\, ASTM A182 GR. F347,,
V06026,BONNET                                            ,BOLTED\, OS&Y,,
V06026,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06026,DISC                                              ,SOLID,,
V06026,ENDS                                              ,SOCKETWELD,,
V06026,OPERATOR                                          ,HANDWHEEL,,
V06026,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06026,PORT                                              ,REDUCED,,
V06026,RATING                                            ,ASME CLASS 600,,
V06026,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06026,STANDARD                                          ,ASME B16.34,,
V06026,STEM                                              ,347 STAINLESS STEEL,,
V06026,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06026,TYPE                                              ,GATE,,
V06027,BODY                                              ,FORGED 347 STAINLESS STEEL\, ASTM 182 GR. F347,,
V06027,BONNET                                            ,BOLTED\, OS&Y,,
V06027,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06027,DISC                                              ,SOLID,,
V06027,ENDS                                              ,SOCKETWELD/SCREWED,,
V06027,OPERATOR                                          ,HANDWHEEL,,
V06027,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06027,PORT                                              ,REDUCED,,
V06027,RATING                                            ,ASME CLASS 600,,
V06027,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V06027,STANDARD                                          ,ASME B16.34,,
V06027,STEM                                              ,347 STAINLESS STEEL,,
V06027,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V06027,TYPE                                              ,GATE,,
V06028,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM 182 GR. F347H,PCSSME  ,1997-4-10
V06028,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-4-10
V06028,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1997-4-10
V06028,DISC                                              ,SOLID,PCSSME  ,1997-4-10
V06028,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-4-10
V06028,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-10
V06028,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V06028,PORT                                              ,REDUCED,PCSSME  ,1997-4-10
V06028,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-4-10
V06028,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-4-10
V06028,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-4-10
V06028,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-4-10
V06028,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-4-10
V06028,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V06029,BODY                                              ,FORGED CARBON STEEL; ASTM A105,PCSSME  ,1997-7-15
V06029,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-4-10
V06029,DISC                                              ,SOLID,PCSSME  ,1997-4-10
V06029,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1997-7-15
V06029,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-4-10
V06029,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-4-10
V06029,PORT                                              ,REDUCED,PCSSME  ,1997-4-10
V06029,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-4-10
V06029,STANDARD                                          ,API 602,PCSSME  ,1997-7-15
V06029,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-7-15
V06029,TRIM                                              ,DISC:   11 - 13% CR.\\
SEAT:  11 - 13% CR.; CO CR-A HARDFACED\\
,PCS41CR ,1997-7-17
V06029,TYPE                                              ,GATE,PCSSME  ,1997-4-10
V06030,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06030,BONNET                                            ,BOLTED\, OS&Y,,
V06030,DISC                                              ,FLEXIBLE,,
V06030,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06030,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06030,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06030,PORT                                              ,FULL,,
V06030,RATING                                            ,ASME CLASS 600,,
V06030,STANDARD                                          ,API 600,,
V06030,STEM                                              ,11-13% CR.,,
V06030,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06030,TYPE                                              ,GATE,,
V06031,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1997-6-27
V06031,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-27
V06031,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06031,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-27
V06031,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06031,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06031,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06031,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06031,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06031,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06031,TYPE                                              ,GATE,PCSSME  ,1997-6-27
V06032,BODY                                              ,CAST 316LSS; ASTM A351\, GR. CF3M,PCSSME  ,1997-6-27
V06032,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-6-27
V06032,DISC                                              ,SOLID,PCSSME  ,1997-6-27
V06032,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-27
V06032,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-6-27
V06032,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-6-27
V06032,PORT                                              ,REDUCED,PCSSME  ,1997-6-27
V06032,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-6-27
V06032,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-6-27
V06032,TRIM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-6-27
V06032,TYPE                                              ,GATE,PCSSME  ,1997-6-27
V06033,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM 182 GR. F321H,PCSSME  ,1997-7-17
V06033,BONNET                                            ,BOLTED\, OS&Y\, F321H SS; ASTM A182 GR. F321H,PCSSME  ,1997-7-17
V06033,BONNET BOLTING                                    ,ASTM A193 GR. B8\, CLASS 1 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-7-16
V06033,DISC                                              ,SOLID,PCSSME  ,1997-7-16
V06033,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-7-16
V06033,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-16
V06033,PACKING                                           ,SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX\, FOLLOWED BY A RING OF GARLOCK 1303DRY\, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE\, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.,PCSSME  ,1997-7-21
V06033,PORT                                              ,REDUCED,PCSSME  ,1997-7-16
V06033,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06033,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-16
V06033,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06033,STEM                                              ,F321 STAINLESS STEEL,PCSSME  ,1997-7-17
V06033,TRIM                                              ,DISC:  321 STAINLESS STEEL\\
SEAT: 321 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-7-17
V06033,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V06034,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321,PCSSME  ,1997-7-17
V06034,BONNET                                            ,BOLTED\, OS&Y\, F321H STAINLESS STEEL,PCSSME  ,1997-7-17
V06034,BONNET BOLTING                                    ,ASTM A193 GR. B8\, CLASS 1 AND NUTS TO ASTM A194 GR. 8,PCSSME  ,1997-7-17
V06034,DISC                                              ,SOLID,PCSSME  ,1997-7-17
V06034,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-7-16
V06034,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-7-17
V06034,PACKING                                           ,SIX RINGS OF: MINIMUM TWO GARLOCK THERMAL CERAM BRAID AT THE BOTTOM OF STUFFING BOX\, FOLLOWED BY A RING OF GARLOCK 1303DRY\, TWO RINGS OF DIE-FORMED FLEXIBLE GRAPHITE\, TOP RING OF GARLOCK 1303DRY. USE THERMAL CERAM BRAID AT THE BOTTOM TO FILL EXCESS DEPTH.,PCSSME  ,1997-7-21
V06034,PORT                                              ,REDUCED,PCSSME  ,1997-7-17
V06034,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-7-16
V06034,SERVICE                                           ,HOT AIR AT 55 PSIG AND 1425 DEGREES F,PCSSME  ,1997-7-17
V06034,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-16
V06034,STEM                                              ,F321 STAINLESS STEEL,PCSSME  ,1997-7-17
V06034,TRIM                                              ,DISC:  321 STAINLESS STEEL\\
SEAT: 321 STAINLEES STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-7-17
V06034,TYPE                                              ,GATE,PCSSME  ,1997-7-16
V06035,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,PCSSME  ,1998-11-25
V06035,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-25
V06035,DISC                                              ,FLEXIBLE,PCSSME  ,1998-11-25
V06035,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1998-11-25
V06035,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1998-11-25
V06035,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V06035,PORT                                              ,FULL,PCSSME  ,1998-11-25
V06035,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-11-25
V06035,STANDARD                                          ,API 600,PCSSME  ,1998-11-25
V06035,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V06035,TRIM                                              ,DISC & SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V06035,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V06036,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-14
V06036,BONNET                                            ,BOLTED OS & Y,PCSSME  ,1999-7-14
V06036,DISC                                              ,SOLID OR FLEXIBLE,PCSSME  ,1999-7-14
V06036,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1999-7-14
V06036,OPERATOR                                          ,1/2\" - 6\" HANDWHEEL\, 8\" AND LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF THE VALVE.,PCSSME  ,1999-7-14
V06036,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-14
V06036,PORT                                              ,FULL\, 1/2\" TO 2\" SIZES MAY BE REDUCED PORT,PCSSME  ,1999-7-14
V06036,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-14
V06036,STANDARD                                          ,ASME B16.34,PCSSME  ,1999-7-14
V06036,STEM                                              ,316 SS,PCSSME  ,1999-7-14
V06036,TRIM                                              ,DISC: 316 SS; SEATS: 316 SS\, CO CR-A HARDFACED,PCSSME  ,1999-7-14
V06036,TYPE                                              ,GATE,PCSSME  ,1999-7-14
V06037,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,PCSSME  ,1999-6-16
V06037,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1999-6-16
V06037,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1999-6-16
V06037,DISC                                              ,SOLID,PCSSME  ,1999-6-16
V06037,ENDS                                              ,RING JOINT FLANGED,PCSSME  ,1999-6-16
V06037,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-6-16
V06037,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-6-16
V06037,PORT                                              ,REDUCED,PCSSME  ,1999-6-16
V06037,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-6-16
V06037,STANDARD                                          ,API 602,PCSSME  ,1999-6-16
V06037,STEM                                              ,11-13% CR.,PCSSME  ,1999-6-16
V06037,TRIM                                              ,DISC & SEAT: 11-13% CR. CO CR-A HARDFACED,PCSSME  ,1999-6-16
V06037,TYPE                                              ,GATE,PCSSME  ,1999-6-16
V06040,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1996-12-18
V06040,RATING                                            ,ASME CLASS 300,PCSSME  ,1996-12-18
V06040,STANDARD                                          ,ASME B16.34,PCSSME  ,1996-12-18
V06040,TYPE                                              ,GLOBE,PCSSME  ,1996-12-18
V06062,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6.,,
V06062,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V06062,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06062,DISC                                              ,FLEXIBLE,,
V06062,ENDS                                              ,BUTT WELDING\, XS BORE,,
V06062,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06062,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06062,PORT                                              ,FULL,,
V06062,RATING                                            ,ASME CLASS 600,,
V06062,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06062,STANDARD                                          ,API 600,,
V06062,STEM                                              ,11-13% CR.,,
V06062,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06062,TYPE                                              ,GATE,,
V06063,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6.,,
V06063,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V06063,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06063,DISC                                              ,FLEXIBLE,,
V06063,ENDS                                              ,BUTT WELDING\, SCH 100 BORE,,
V06063,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06063,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06063,PORT                                              ,FULL,,
V06063,RATING                                            ,ASME CLASS 600,,
V06063,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06063,STANDARD                                          ,API 600,,
V06063,STEM                                              ,11-13% CR.,,
V06063,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06063,TYPE                                              ,GATE,,
V06071,BODY                                              ,CAST ALLOY 20\, ASTM A351\, GR. CN7M,,
V06071,BONNET                                            ,BOLTED\, OS&Y,,
V06071,DISC                                              ,SPLIT WEDGE,,
V06071,ENDS                                              ,SCREWED,,
V06071,OPERATOR                                          ,HANDWHEEL,,
V06071,PACKING                                           ,PTFE,,
V06071,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-10-26
V06071,RATING                                            ,ASME CLASS 600,,
V06071,STANDARD                                          ,ASME B16.34,,
V06071,STEM                                              ,ALLOY 20,,
V06071,TRIM                                              ,ALLOY 20,,
V06071,TYPE                                              ,GATE,,
V06075,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321H,PCS41CR ,1997-8-18
V06075,BONNET                                            ,FORGED 321H SS\, ASTM A182 GR. F321H\, WELDED\, OS&Y,PCS41CR ,1997-8-18
V06075,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCS41CR ,1997-8-18
V06075,DISC                                              ,SOLID OR FLEXIBLE,PCS41CR ,1997-8-18
V06075,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-18
V06075,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-18
V06075,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCS41CR ,1997-8-18
V06075,PORT                                              ,REDUCED,PCS41CR ,1997-8-18
V06075,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-18
V06075,SERVICE                                           ,HOT GASES  AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-18
V06075,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06075,STEM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06075,TRIM                                              ,DISC: 321H STAINLESS STEEL\, SEAT: 321H STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V06075,TYPE                                              ,GATE,PCS41CR ,1997-8-18
V06076,BODY                                              ,FORGED 321H STAINLESS STEEL\, ASTM A182 GR. F321H,PCS41CR ,1997-8-18
V06076,BONNET                                            ,FORGED 321H SS\, ASTM A182 GR. F321H\, WELDED\, OS&Y,PCS41CR ,1997-8-18
V06076,BONNET BOLTING                                    ,ASTM A193 GR. B8 AND NUTS TO ASTM A194 GR. 8,PCS41CR ,1997-8-18
V06076,DISC                                              ,SOLID OR FLEXIBLE,PCS41CR ,1997-8-18
V06076,ENDS                                              ,SOCKETWELD/SCREWED,PCS41CR ,1997-8-18
V06076,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-18
V06076,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF GARLOC 1303DRY BRAIDED CARBON YARN.,PCS41CR ,1997-8-18
V06076,PORT                                              ,REDUCED,PCS41CR ,1997-8-18
V06076,RATING                                            ,ASME CLASS 600,PCSSME  ,1998-10-26
V06076,SERVICE                                           ,HOT GASES AND AIR AT 55 PSIG AND 1425 DEGREES F.,PCS41CR ,1997-8-18
V06076,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-8-18
V06076,STEM                                              ,321H STAINLESS STEEL,PCS41CR ,1997-8-18
V06076,TRIM                                              ,DISC: 321H STAINLESS STEEL\, SEAT: 321H STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-18
V06076,TYPE                                              ,GATE,PCS41CR ,1997-8-18
V06090,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V06090,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06090,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06090,DISC                                              ,SOLID,,
V06090,ENDS                                              ,RING JOINT FLANGED,,
V06090,OPERATOR                                          ,HANDWHEEL,,
V06090,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06090,PORT                                              ,REDUCED,,
V06090,RATING                                            ,ASME CLASS 600,,
V06090,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06090,STANDARD                                          ,API 602,,
V06090,STEM                                              ,11-13% CR.,,
V06090,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06090,TYPE                                              ,GATE,,
V06091,BODY                                              ,CAST 5 CR- 1/2 MO; ASTM A217\, GR. C5,,
V06091,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06091,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06091,DISC                                              ,FLEXIBLE,,
V06091,ENDS                                              ,RING JOINT FLANGED,,
V06091,OPERATOR                                          ,2\" - 6\" HANDWHEEL\, 8\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V06091,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06091,PORT                                              ,FULL,,
V06091,RATING                                            ,ASME CLASS 600,,
V06091,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06091,STANDARD                                          ,API 600,,
V06091,STEM                                              ,11-13% CR.,,
V06091,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06091,TYPE                                              ,GATE,,
V06200,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06200,BODY                                              ,CARBON STEEL; ASTM A105,,
V06200,BONNET                                            ,WELDED\, OS&Y,,
V06200,DISC                                              ,SOLID,,
V06200,ENDS                                              ,RAISED FACE FLANGED,,
V06200,OPERATOR                                          ,HANDWHEEL,,
V06200,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06200,PORT                                              ,REDUCED,,
V06200,RATING                                            ,ASME CLASS 600,,
V06200,STANDARD                                          ,API 602,,
V06200,STEM                                              ,11 - 13% CR.,,
V06200,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06200,TYPE                                              ,GATE\, BELLOWS SEAL,,
V06201,BELLOWS                                           ,INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,,
V06201,BODY                                              ,CARBON STEEL; ASTM A105,,
V06201,BONNET                                            ,WELDED\, OS&Y,,
V06201,DISC                                              ,SOLID,,
V06201,ENDS                                              ,RING JOINT FLANGED,,
V06201,OPERATOR                                          ,HANDWHEEL,,
V06201,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06201,PORT                                              ,REDUCED,,
V06201,RATING                                            ,ASME CLASS 600,,
V06201,STANDARD                                          ,API 602,,
V06201,STEM                                              ,11 - 13% CR.,,
V06201,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06201,TYPE                                              ,GATE\, BELLOWS SEAL,,
V06202,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06202,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06202,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V06202,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06202,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06202,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06202,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06202,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06202,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06202,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06202,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06202,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06202,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V06203,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06203,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06203,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-12
V06203,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06203,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06203,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06203,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06203,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06203,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06203,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06203,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06203,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06203,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V06204,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06204,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06204,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-2-12
V06204,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06204,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06204,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06204,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06204,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06204,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06204,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06204,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-2-12
V06204,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06204,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
V06210,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06210,BODY                                              ,CARBON STEEL; ASTM A105,,
V06210,BONNET                                            ,WELDED\, OS&Y,,
V06210,DISC                                              ,SOLID,,
V06210,ENDS                                              ,RAISED FACE FLANGED,,
V06210,OPERATOR                                          ,HANDWHEEL,,
V06210,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06210,PORT                                              ,REDUCED,,
V06210,RATING                                            ,ASME CLASS 600,,
V06210,STANDARD                                          ,API 602,,
V06210,STEM                                              ,316 STAINLESS STEEL,,
V06210,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06210,TYPE                                              ,GATE\, BELLOWS SEAL,,
V06211,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06211,BODY                                              ,CARBON STEEL; ASTM A105,,
V06211,BONNET                                            ,WELDED\, OS&Y,,
V06211,DISC                                              ,SOLID,,
V06211,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06211,OPERATOR                                          ,HANDWHEEL,,
V06211,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06211,PORT                                              ,REDUCED,,
V06211,RATING                                            ,ASME CLASS 600,,
V06211,STANDARD                                          ,API 602,,
V06211,STEM                                              ,11 - 13% CR.,,
V06211,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06211,TYPE                                              ,GATE\, BELLOWS SEAL,,
V06212,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06212,BODY                                              ,CARBON STEEL; ASTM A105,,
V06212,BONNET                                            ,WELDED\, OS&Y,,
V06212,DISC                                              ,SOLID,,
V06212,ENDS                                              ,RAISED FACE FLANGED (125 - 250 AARH FACING),,
V06212,OPERATOR                                          ,HANDWHEEL,,
V06212,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06212,PORT                                              ,REDUCED,,
V06212,RATING                                            ,ASME CLASS 600,,
V06212,STANDARD                                          ,API 602,,
V06212,STEM                                              ,11 - 13% CR.,,
V06212,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06212,TYPE                                              ,GATE\, BELLOWS SEAL,,
V06213,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V06213,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-2-12
V06213,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-12
V06213,DISC                                              ,SOLID,PCSSME  ,1997-2-12
V06213,ENDS                                              ,RAISED FACE FLANGED,PCSSME  ,1997-2-12
V06213,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-12
V06213,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-12
V06213,PORT                                              ,REDUCED,PCSSME  ,1997-2-12
V06213,RATING                                            ,ASME CLASS 600,PCSSME  ,1997-2-12
V06213,STANDARD                                          ,API 602,PCSSME  ,1997-2-12
V06213,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-12
V06213,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V06213,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-12
