Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06720,PATTERN                                           ,REGULAR,,
V06720,PORT                                              ,NA,,
V06720,RATING                                            ,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
V06720,STANDARD                                          ,ASME B16.34,,
V06720,STEM                                              ,NA,,
V06720,TRIM                                              ,CARBON STEEL; ASTM A216\, GR. WCB OR ASTM A105,,
V06720,TYPE                                              ,LUBRICATED PLUG,,
V06780,BODY                                              ,CARBON STEEL; ASTM A216\, GR. WCB OR ASTM A105,,
V06780,BODY SEAT                                         ,CHROME PLATED ON BODY SURFACE,,
V06780,BONNET                                            ,BOLTED COVER (TOP AND BOTTOM),,
V06780,ENDS                                              ,RAISED FACE FLANGED,,
V06780,OPERATOR                                          ,2\" - 4\" HANDWHEEL\, 6\" - 16\" GEAR,,
V06780,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE AND NITRILE O-RING\, FIRESAFE,,
V06780,PLUG                                              ,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
V06780,PORT                                              ,N/A,,
V06780,RATING                                            ,ASME CLASS 600 (350F MAX.TEMP.),,
V06780,SEALS                                             ,VITON GF,,
V06780,STANDARD                                          ,TESTED TO API 6D,,
V06780,STEM                                              ,INTEGRAL WITH PLUG,,
V06780,TYPE                                              ,TWIN SEAL PLUG (DOUBLE BLOCK & BLEED),,
V06800,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06800,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06800,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06800,ENDS                                              ,RAISED FACE FLANGED,,
V06800,OPERATOR                                          ,HANDWHEEL,,
V06800,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V06800,PORT                                              ,REDUCED,,
V06800,RATING                                            ,ASME CLASS 600,,
V06800,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06800,SEAT RING                                         ,410 STAINLESS STEEL,,
V06800,STANDARD                                          ,TESTED TO API 6D,,
V06800,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06800,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V06800,TYPE                                              ,ORBIT,,
V06802,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06802,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06802,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06802,ENDS                                              ,RAISED FACE FLANGED (125-250 AARH FACING),,
V06802,OPERATOR                                          ,HANDWHEEL,,
V06802,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING\, AND INJECTABLE SEALANT.,,
V06802,PORT                                              ,N/A,,
V06802,RATING                                            ,ASME CLASS 600,,
V06802,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V06802,SEAT RING                                         ,410 STAINLESS STEEL,,
V06802,STANDARD                                          ,TESTED TO API 6D,,
V06802,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06802,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V06802,TYPE                                              ,ORBIT,,
V06803,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06803,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06803,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06803,ENDS                                              ,RAISED FACE FLANGED,,
V06803,OPERATOR                                          ,HANDWHEEL,,
V06803,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V06803,PORT                                              ,N/A,,
V06803,RATING                                            ,ASME CLASS 600,,
V06803,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V06803,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
V06803,STANDARD                                          ,TESTED TO API 6D,,
V06803,STEM                                              ,K-M0NEL,,
V06803,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
V06803,TYPE                                              ,ORBIT,,
V06805,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06805,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06805,ENDS                                              ,SOCKETWELD,,
V06805,OPERATOR                                          ,HANDWHEEL,,
V06805,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
V06805,PORT                                              ,FULL,,
V06805,RATING                                            ,ASME CLASS 600,,
V06805,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06805,SEAT RING                                         ,410 STAINLESS STEEL,,
V06805,STANDARD                                          ,TESTED TO API 6D,,
V06805,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06805,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V06805,TYPE                                              ,ORBIT,,
V06806,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06806,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06806,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06806,ENDS                                              ,SOCKETWELD,,
V06806,OPERATOR                                          ,HANDWHEEL,,
V06806,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06806,PORT                                              ,FULL,,
V06806,RATING                                            ,ASME CLASS 600,,
V06806,SEAT INSERT                                       ,316SS TUBE (800F MAX. TEMP.),,
V06806,SEAT RING                                         ,410 STAINLESS STEEL,,
V06806,STANDARD                                          ,TESTED TO API 6D,,
V06806,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V06806,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V06806,TYPE                                              ,ORBIT,,
V06807,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06807,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06807,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06807,ENDS                                              ,SOCKETWELD,,
V06807,OPERATOR                                          ,HANDWHEEL,,
V06807,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
V06807,PORT                                              ,FULL,,
V06807,RATING                                            ,ASME CLASS 600,,
V06807,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06807,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS\, OR K-MONEL,,
V06807,STANDARD                                          ,TESTED TO API 6D,,
V06807,STEM                                              ,K-MONEL,,
V06807,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,1996-8-26
V06807,TYPE                                              ,ORBIT,,
V06808,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V06808,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V06808,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V06808,ENDS                                              ,SOCKETWELD,,
V06808,OPERATOR                                          ,HANDWHEEL,,
V06808,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
V06808,PORT                                              ,FULL,,
V06808,RATING                                            ,ASME CLASS 600,,
V06808,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V06808,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS\, OR K-MONEL,,
V06808,STANDARD                                          ,TESTED TO API 6D,,
V06808,STEM                                              ,K-MONEL,,
V06808,TRIM                                              ,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,1996-8-26
V06808,TYPE                                              ,ORBIT,,
V06809,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR A182 GRADE F316L,PCSSME  ,1999-7-12
V06809,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-12
V06809,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-12
V06809,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-12
V06809,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-12
V06809,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V06809,PORT                                              ,FULL,PCSSME  ,1999-7-12
V06809,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06809,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-12
V06809,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-12
V06809,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V06809,TRIM                                              ,T8 FOR -50F TO 500F SERVICE,PCSSME  ,1999-7-12
V06809,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V06815,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V06815,BONNET                                            ,BOLTED,,
V06815,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06815,DISC                                              ,TAPERED PLUG,,
V06815,ENDS                                              ,RING JOINT FLANGED,,
V06815,OPERATOR                                          ,GEAR,,
V06815,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06815,PORT                                              ,100% OPENING,,
V06815,RATING                                            ,ASME CLASS 600,,
V06815,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06815,STANDARD                                          ,ASME B16.34,,
V06815,STEM                                              ,11-13% CR.,,
V06815,TRIM                                              ,PLUG: 5 CR-1/2 MO; CO CR-A HARDFACED\, SEAT: 5 CR-1/2 MO; CO CR-A HARDFACED,,
V06815,TYPE                                              ,NON-LUBRICATED WEDGEPLUG,,
V06820,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V06820,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V06820,BONNET                                            ,FORGED CARBON STEEL\, ASTM A105,,
V06820,ENDS                                              ,SOCKETWELD,,
V06820,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V06820,PORT                                              ,REDUCED,,
V06820,RATING                                            ,1000 PSIG AT 100F,,
V06820,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,,
V06820,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V06820,STEM                                              ,316 STAINLESS STEEL,,
V06820,STEM SEAL                                         ,FLEXIBLE GRAPHITE,,
V06820,TYPE                                              ,BALL,,
V06821,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V06821,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V06821,BONNET                                            ,FORGED CARBON STEEL\, ASTM A105,,
V06821,ENDS                                              ,SOCKETWELD/SCREWED,,
V06821,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V06821,PORT                                              ,REDUCED,,
V06821,RATING                                            ,1000 PSIG AT 100F,,
V06821,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,,
V06821,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V06821,STEM                                              ,316 STAINLESS STEEL,,
V06821,STEM SEAL                                         ,FLEXIBLE GRAPHITE,,
V06821,TYPE                                              ,BALL,,
V06822,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V06822,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-19
V06822,BONNET                                            ,316 SS\, ASTM A351 GRADE CF8M,PCSSME  ,1999-7-19
V06822,ENDS                                              ,SCREWED,PCSSME  ,1999-7-19
V06822,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1999-7-19
V06822,PORT                                              ,REDUCED,PCSSME  ,1999-7-19
V06822,RATING                                            ,2000/1500 WOG,PCSSME  ,1999-7-19
V06822,SEATS                                             ,PTFE,PCSSME  ,1999-7-19
V06822,STANDARD                                          ,MAWP PER ASME BPVC UG101,PCSSME  ,1999-7-19
V06822,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-19
V06822,STEM SEAL                                         ,PTFE,PCSSME  ,1999-7-19
V06822,TYPE                                              ,BALL,PCSSME  ,1999-7-19
V06824,BALL                                              ,ALLOY 20\, FLOATING,PCSSME  ,1997-2-26
V06824,BODY                                              ,ALLOY 20\, ASTM A351\, GRADE CN7M OR ASTM B462\, GRADE N08020,PCSSME  ,1997-2-26
V06824,BONNET                                            ,ALLOY 20\, ASTM A351\, GRADE CN7M OR ASTM B462\, GRADE N08020,PCSSME  ,1997-2-26
V06824,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-2-26
V06824,OPERATOR                                          ,WRENCH,PCSSME  ,1997-2-26
V06824,PORT                                              ,REDUCED,PCSSME  ,1997-2-26
V06824,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-2-26
V06824,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1997-2-26
V06824,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-2-26
V06824,STEM                                              ,ALLOY 20,PCSSME  ,1997-2-26
V06824,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1997-2-26
V06824,TYPE                                              ,BALL,PCSSME  ,1997-2-26
V06825,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V06825,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V06825,BONNET                                            ,FORGED CARBON STEEL\, ASTM A105,,
V06825,ENDS                                              ,SOCKETWELD,,
V06825,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V06825,PORT                                              ,REDUCED,,
V06825,RATING                                            ,1000 PSIG AT 100F,,
V06825,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,,
V06825,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V06825,STEM                                              ,316 STAINLESS STEEL,,
V06825,STEM SEAL                                         ,FLEXIBLE GRAPHITE,,
V06825,TYPE                                              ,BALL,,
V06826,BALL                                              ,316 STAINLESS STEEL\, FLOATING,,
V06826,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V06826,BONNET                                            ,FORGED CARBON STEEL\, ASTM A105,,
V06826,ENDS                                              ,SOCKETWELD/SCREWED,,
V06826,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCS41CR ,1997-8-28
V06826,PORT                                              ,REDUCED,,
V06826,RATING                                            ,1000 PSIG AT 100F,,
V06826,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,,
V06826,STANDARD                                          ,ASME B16.34 (BODY ONLY),,
V06826,STEM                                              ,316 STAINLESS STEEL,,
V06826,STEM SEAL                                         ,FLEXIBLE GRAPHITE,,
V06826,TYPE                                              ,BALL,,
V06828,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-9-9
V06828,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1997-9-9
V06828,BONNET                                            ,FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1997-9-9
V06828,ENDS                                              ,SCREWED,PCSSME  ,1997-9-9
V06828,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1997-9-9
V06828,PORT                                              ,REDUCED,PCSSME  ,1997-9-9
V06828,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-9-9
V06828,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1997-9-9
V06828,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-9-9
V06828,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-9-9
V06828,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1997-9-9
V06828,TYPE                                              ,BALL,PCSSME  ,1997-9-9
V06829,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-9-9
V06829,BODY                                              ,CAST 316 STAINLESS STEEL\, ASTM A351 TYPE CF8M,PCSSME  ,1997-9-9
V06829,BONNET                                            ,CAST 316 STAINLESS STEEL\, ASTM A316 TYPE CF8M,PCSSME  ,1997-9-9
V06829,ENDS                                              ,SCREWED,PCSSME  ,1997-9-9
V06829,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1997-9-9
V06829,PORT                                              ,REDUCED,PCSSME  ,1997-9-9
V06829,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-9-9
V06829,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1997-9-9
V06829,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-9-9
V06829,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-9-9
V06829,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1997-9-9
V06829,TYPE                                              ,BALL,PCSSME  ,1997-9-9
V06830,BALL                                              ,QUARTER-TURN BALL,,
V06830,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6\, FORGINGS TO ASTM A182 GR. F11. BODY THICKNESS SHALL MEET API-600 CLASS B.,,
V06830,BONNET                                            ,BOLTED,,
V06830,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06830,ENDS                                              ,RING JOINT FLANGED,,
V06830,OPERATOR                                          ,GEAR,,
V06830,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
V06830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06830,PORT                                              ,100% OPENING,,
V06830,RATING                                            ,ASME CLASS 600,,
V06830,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V06830,STANDARD                                          ,ASME B16.34,,
V06830,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,
V06830,TRIM                                              ,BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED\, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY,,
V06830,TYPE                                              ,BALL,,
V06831,BALL                                              ,QUARTER-TURN BALL,,
V06831,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217 GR. WC12\, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.,,
V06831,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06831,BONNET                                            ,BOLTED,,
V06831,ENDS                                              ,RING JOINT FLANGED,,
V06831,OPERATOR                                          ,GEAR,,
V06831,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
V06831,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06831,PORT                                              ,100% OPENING,,
V06831,RATING                                            ,ASME CLASS 600,,
V06831,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
V06831,STANDARD                                          ,ASME B16.34,,
V06831,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,
V06831,TRIM                                              ,BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED\, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY,,
V06831,TYPE                                              ,BALL,,
V06832,BALL                                              ,QUARTER-TURN BALL,,
V06832,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217 GR. WC12\, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.,,
V06832,BONNET                                            ,BOLTED,,
V06832,ENDS                                              ,RAISED FACE FLANGED,,
V06832,OPERATOR                                          ,GEAR,,
V06832,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
V06832,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06832,PORT                                              ,100% OPENING,,
V06832,RATING                                            ,ASME CLASS 600,,
V06832,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,
V06832,STANDARD                                          ,ASME B16.34,,
V06832,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,
V06832,TRIM                                              ,BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED\, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY,,
V06832,TYPE                                              ,BALL,,
V06833,BALL                                              ,QUARTER-TURN BALL,,
V06833,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5\, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.,,
V06833,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06833,BONNET                                            ,BOLTED,,
V06833,ENDS                                              ,RING JOINT FLANGED,,
V06833,OPERATOR                                          ,GEAR,,
V06833,OTHER                                             ,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
V06833,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06833,PORT                                              ,100% OPENING,,
V06833,RATING                                            ,ASME CLASS 600,,
V06833,SERVICE                                           ,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,
V06833,STANDARD                                          ,ASME B16.34,,
V06833,STEM                                              ,17-4 PH (33 Rc MAX) OR 410SS,,
V06833,TRIM                                              ,BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED\, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY,,
V06833,TYPE                                              ,BALL,,
V06834,BALL                                              ,316 SS\, FLOATING\, WITH 5/32\" RELIEF HOLE ON HIGH PRESSURE SIDE,PCSSME  ,1999-7-8
V06834,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V06834,BONNET                                            ,EXTENDED\, 316L SS\, A351 GRADE CF3M OR A182 GRADE F316L,PCSSME  ,1999-7-8
V06834,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-6-19
V06834,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06834,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06834,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-6-19
V06834,SEATS                                             ,POLYFILL\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06834,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V06834,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-19
V06834,STEM                                              ,17-4PH\, 33 ROCKWELL C MAX. HARDNESS,PCSSME  ,1999-7-8
V06834,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-8
V06834,TYPE                                              ,BALL\, CRYOGENIC,PCSSME  ,1997-6-19
V06835,BALL                                              ,316 SS\, FLOATING\, WITH 5/32\" RELIEF HOLE ON HIGH PRESSURE SIDE,PCSSME  ,1999-7-8
V06835,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V06835,BONNET                                            ,EXTENDED\, 316L SS\, A351 GR. CF3M OR A182 GR. F316L,PCSSME  ,1999-7-8
V06835,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-6-19
V06835,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06835,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06835,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-6-19
V06835,SEATS                                             ,POLYFILL\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06835,SERVICE                                           ,CRYOGENIC -150F,PCSSME  ,1999-7-21
V06835,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-6-19
V06835,STEM                                              ,17-4PH\, 33 ROCKWELL C MAX. HARDNESS,PCSSME  ,1999-7-8
V06835,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-8
V06835,TYPE                                              ,BALL\, CRYOGENIC,PCSSME  ,1997-6-19
V06836,BODY                                              ,FORGED STEEL\, ASTM A105,PCS41CR ,1997-8-26
V06836,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V06836,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-26
V06836,ENDS                                              ,FLANGED\, RAISED FACE,PCS41CR ,1997-8-26
V06836,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V06836,OTHER                                             ,(SPECIFY SEALING VALVE POSITION\, RIGHT OR LEFT HAND,PCSSME  ,1997-11-24
V06836,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V06836,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-26
V06836,PORT                                              ,N/A,PCS41CR ,1997-8-26
V06836,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-26
V06836,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-26
V06836,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-26
V06836,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-26
V06836,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-24
V06837,BODY                                              ,FORGED STEEL\, ASTM A105,PCS41CR ,1997-8-26
V06837,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V06837,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-26
V06837,ENDS                                              ,FLANGED\, RING TYPE JOINT,PCS41CR ,1997-8-26
V06837,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V06837,OTHER                                             ,(SPECIFY SEALING VALVE POSITION\, LEFT OR RIGHT HAND),PCSSME  ,1997-11-24
V06837,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V06837,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-26
V06837,PORT                                              ,N/A,PCS41CR ,1997-8-26
V06837,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-26
V06837,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-26
V06837,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-26
V06837,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-26
V06837,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-24
V06849,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-11-24
V06849,BODY                                              ,CAST 316L STAINLESS STEEL\, ASTM A351\, TYPE CF3M,PCSSME  ,1997-11-24
V06849,ENDS                                              ,SCREWED,PCSSME  ,1997-11-24
V06849,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1997-11-24
V06849,PORT                                              ,REDUCED,PCSSME  ,1997-11-24
V06849,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-11-24
V06849,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1997-11-24
V06849,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-11-24
V06849,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-11-24
V06849,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1997-11-24
V06849,TYPE                                              ,BALL\, 3-PIECE BODY,PCSSME  ,1997-11-24
V06850,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1997-11-24
V06850,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1997-11-24
V06850,ENDS                                              ,SCREWED,PCSSME  ,1997-11-24
V06850,OPERATOR                                          ,ROUND OR OVAL HANDWHEEL,PCSSME  ,1997-11-24
V06850,PORT                                              ,REDUCED,PCSSME  ,1997-11-24
V06850,RATING                                            ,1000 PSIG AT 100F,PCSSME  ,1997-11-24
V06850,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1997-11-24
V06850,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1997-11-24
V06850,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-11-24
V06850,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1997-11-24
V06850,TYPE                                              ,BALL\, 3-PIECE BODY,PCSSME  ,1997-11-24
V06852,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06852,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06852,DISC                                              ,PLUG TYPE,,
V06852,ENDS                                              ,RAISED FACE FLANGED,,
V06852,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06852,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06852,PORT                                              ,N/A,,
V06852,RATING                                            ,ASME CLASS 600,,
V06852,STANDARD                                          ,ASME B16.34,,
V06852,STEM                                              ,11-13% CR.,,
V06852,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06852,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06853,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06853,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06853,DISC                                              ,PLUG TYPE,,
V06853,ENDS                                              ,RING JOINT FLANGED,,
V06853,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06853,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06853,PORT                                              ,N/A,,
V06853,RATING                                            ,ASME CLASS 600,,
V06853,STANDARD                                          ,ASME B16.34,,
V06853,STEM                                              ,11-13% CR.,,
V06853,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06853,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06860,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06860,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06860,DISC                                              ,PLUG TYPE,,
V06860,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06860,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06860,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06860,PORT                                              ,N/A,,
V06860,RATING                                            ,ASME CLASS 600,,
V06860,STANDARD                                          ,ASME B16.34,,
V06860,STEM                                              ,11-13% CR.,,
V06860,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06860,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06861,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06861,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06861,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06861,DISC                                              ,PLUG TYPE,,
V06861,ENDS                                              ,BUTT WELDING\, XS BORE,,
V06861,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06861,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06861,PORT                                              ,N/A,,
V06861,RATING                                            ,ASME CLASS 600,,
V06861,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V06861,STANDARD                                          ,ASME B16.34,,
V06861,STEM                                              ,11-13% CR.,,
V06861,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06861,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06862,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06862,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06862,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06862,DISC                                              ,PLUG TYPE,,
V06862,ENDS                                              ,BUTT WELDING\, SCH 100 BORE,,
V06862,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06862,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06862,PORT                                              ,N/A,,
V06862,RATING                                            ,ASME CLASS 600,,
V06862,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06862,STANDARD                                          ,ASME B16.34,,
V06862,STEM                                              ,11-13% CR.,,
V06862,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06862,TYPE                                              ,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
V06872,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06872,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06872,DISC                                              ,PLUG TYPE,,
V06872,ENDS                                              ,RAISED FACE FLANGED,,
V06872,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06872,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06872,PORT                                              ,N/A,,
V06872,RATING                                            ,ASME CLASS 600,,
V06872,STANDARD                                          ,ASME B16.34,,
V06872,STEM                                              ,11-13% CR.,,
V06872,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06872,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06873,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06873,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06873,DISC                                              ,PLUG TYPE,,
V06873,ENDS                                              ,RING JOINT FLANGED,,
V06873,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06873,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06873,PORT                                              ,N/A,,
V06873,RATING                                            ,ASME CLASS 600,,
V06873,STANDARD                                          ,ASME B16.34,,
V06873,STEM                                              ,11-13% CR.,,
V06873,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06873,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06880,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V06880,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V06880,DISC                                              ,PLUG TYPE,,
V06880,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V06880,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06880,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06880,PORT                                              ,N/A,,
V06880,RATING                                            ,ASME CLASS 600,,
V06880,STANDARD                                          ,ASME B16.34,,
V06880,STEM                                              ,11-13% CR.,,
V06880,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V06880,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06881,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06881,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06881,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06881,DISC                                              ,PLUG TYPE,,
V06881,ENDS                                              ,BUTT WELDING\, XS BORE,,
V06881,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
V06881,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06881,PORT                                              ,N/A,,
V06881,RATING                                            ,ASME CLASS 600,,
V06881,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06881,STANDARD                                          ,ASME B16.34,,
V06881,STEM                                              ,11-13% CR.,,
V06881,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06881,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06882,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR. WC6,,
V06882,BONNET                                            ,BOLTED; OS&Y\, RING JOINT,,
V06882,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V06882,DISC                                              ,PLUG TYPE,,
V06882,ENDS                                              ,BUTT WELDING\, SCH 100 BORE,,
V06882,OPERATOR                                          ,IMPACTOR HANDWHEEL,,
