Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V06882,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V06882,PORT                                              ,N/A,,
V06882,RATING                                            ,ASME CLASS 600,,
V06882,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V06882,STANDARD                                          ,ASME B16.34,,
V06882,STEM                                              ,11-13% CR.,,
V06882,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V06882,TYPE                                              ,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
V06890,BODY                                              ,FORGED STEEL\, ASTM A105,PCS41CR ,1997-8-25
V06890,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-25
V06890,DISC                                              ,PLUG TYPE AND SLIDING PLUNGER ON BLOWING VALVE,PCS41CR ,1997-8-25
V06890,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-25
V06890,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-25
V06890,OTHER                                             ,(SPECIFY SEALING VALVE POSITION\, LEFT OR RIGHT HAND),PCSSME  ,1997-11-14
V06890,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-25
V06890,PATTERN                                           ,UNIT TANDEM,PCS41CR ,1997-8-25
V06890,PORT                                              ,N/A,PCS41CR ,1997-8-25
V06890,RATING                                            ,ASME CLASS 600,PCS41CR ,1997-8-25
V06890,STANDARD                                          ,ASME BOILER CODE & ASME B16.34,PCS41CR ,1997-8-25
V06890,STEM                                              ,11-13% CR.,PCS41CR ,1997-8-25
V06890,TRIM                                              ,DISC: 11-13% CR STELLITED; INTEGRAL SEAT STELLITED,PCS41CR ,1997-8-25
V06890,TYPE                                              ,INTERMITTENT BLOWDOWN,PCSSME  ,1997-11-14
V06900,BALL                                              ,316 STAINLESS STEEL\, FLOATING BALL,PCSSME  ,1999-7-8
V06900,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-8
V06900,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-8
V06900,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-8
V06900,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06900,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06900,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-8
V06900,SEATS                                             ,FILLED TEFLON SEATS\, SELF RELIEVING\, 400F MAX.\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06900,SERVICE                                           ,USE FOR LPG OR OTHER HIGHLY VOLATILE FLUIDS.,PCSSME  ,1999-7-8
V06900,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-8
V06900,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06900,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-8
V06900,TYPE                                              ,BALL VALVE,PCSSME  ,1999-7-8
V06901,BALL                                              ,316 STAINLESS STEEL\, FLOATING BALL,PCSSME  ,1999-7-8
V06901,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-8
V06901,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A350 GRADE LF2,PCSSME  ,1999-7-8
V06901,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V06901,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06901,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06901,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-8
V06901,SEATS                                             ,FILLED TEFLON SEATS\, SELF RELIEVING\, 400F MAX.\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06901,SERVICE                                           ,USE FOR LPG OR OTHER HIGHLY VOLATILE FLUIDS.,PCSSME  ,1999-7-8
V06901,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-8
V06901,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06901,TYPE                                              ,BALL VALVE,PCSSME  ,1999-7-8
V06902,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR LCC,PCSSME  ,1999-7-9
V06902,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-9
V06902,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V06902,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-9
V06902,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V06902,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-9
V06902,PORT                                              ,FULL,PCSSME  ,1999-7-9
V06902,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06902,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMP.),PCSSME  ,1999-7-9
V06902,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V06902,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V06902,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V06902,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-12
V06902,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V06903,BODY                                              ,316L  SS\, ASTM A351 GRADE CF3M,PCSSME  ,1999-7-9
V06903,BONNET                                            ,BOLTED\, QUARTER-TRUN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-9
V06903,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,PCSSME  ,1999-7-9
V06903,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-9
V06903,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-9
V06903,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-9
V06903,PORT                                              ,FULL,PCSSME  ,1999-7-9
V06903,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06903,SEAT INSERT                                       ,316 SS TUBE (800F MAX. TEMP.,PCSSME  ,1999-7-9
V06903,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-9
V06903,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-9
V06903,STEM                                              ,8620 ALLOY STEM WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-9
V06903,TRIM                                              ,CORE: 316 SS\, ASTM A351 GRADE CF8M WITH HASTELLOY WELD OVERLAY FACING,PCSSME  ,1999-7-9
V06903,TYPE                                              ,ORBIT,PCSSME  ,1999-7-9
V06904,BALL                                              ,TRUNNION MOUNTED BALL WITH CAN ACTION STEM,PCSSME  ,1999-7-12
V06904,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR LCC,PCSSME  ,1999-7-12
V06904,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,PCSSME  ,1999-7-12
V06904,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06904,OPERATOR                                          ,HANDWHEEL (2\" - 16\")\, GEAR (18\" - 20\"),PCSSME  ,1999-7-12
V06904,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,PCSSME  ,1999-7-12
V06904,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V06904,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06904,SEAT INSERT                                       ,TFE (500F MAX. TEMP.)\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-12
V06904,SEAT RING                                         ,410 SS,PCSSME  ,1999-7-12
V06904,STANDARD                                          ,TESTED TO API 6D,PCSSME  ,1999-7-12
V06904,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,PCSSME  ,1999-7-12
V06904,TRIM                                              ,CORE: LOW TEMP. CARBON STEEL WITH NICKEL OVERLAY FACING,PCSSME  ,1999-7-12
V06904,TYPE                                              ,ORBIT,PCSSME  ,1999-7-12
V06905,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06906,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06907,BALL                                              ,316 STAINLESS STEEL\, FLOATING,PCSSME  ,1999-7-7
V06907,BODY                                              ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-7
V06907,BONNET                                            ,316 SS\, ASTM A351 GRADE CF8M OR ASTM A182 GRADE F316,PCSSME  ,1999-7-7
V06907,ENDS                                              ,THREADED,PCSSME  ,1999-7-7
V06907,OPERATOR                                          ,OVAL HANDWHEEL,PCSSME  ,1999-7-7
V06907,PORT                                              ,REDUCED,PCSSME  ,1999-7-7
V06907,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-7
V06907,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAXIMUM TEMPERATURE\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-7
V06907,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-7
V06907,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-7
V06907,STEM SEAL                                         ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-7
V06907,TYPE                                              ,BALL,PCSSME  ,1999-7-7
V06908,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06909,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06910,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06911,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06912,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06912,BODY                                              ,CAST 316L STAINLESS STEEL\, ASTM A351 GRADE CF3M,PCSSME  ,1999-7-8
V06912,BONNET                                            ,CAST 316L STAINLESS STEEL\, ASTM A351 GRADE CF3M,PCSSME  ,1999-7-8
V06912,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V06912,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06912,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06912,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-8
V06912,SEATS                                             ,FILLED TEFLON\, SELF RELIEVING\, 400F MAX. FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06912,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-8
V06912,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06912,STEM SEAL                                         ,TEFLON WITH SECONDARY FLEX. GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,1999-7-8
V06912,TYPE                                              ,BALL VALVE\, FLOATING BALL,PCSSME  ,1999-7-8
V06913,BALL                                              ,410 SS,PCSSME  ,1999-7-12
V06913,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR A350 GRADE LF2,PCSSME  ,1999-7-12
V06913,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR A182 GRADE LF2,PCSSME  ,1999-7-12
V06913,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06913,OPERATOR                                          ,GEAR (3\" - 6\"),PCSSME  ,1999-7-12
V06913,OTHER                                             ,SEAT SPRING: 316 SS BELLEVILLE SPRING,PCSSME  ,1999-7-12
V06913,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-12
V06913,PORT                                              ,FULL,PCSSME  ,1999-7-12
V06913,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06913,SEATS                                             ,FILLED TFE\, SPRING LOADED\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-12
V06913,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-12
V06913,STEM                                              ,17-4 PH (33 ROCKWELL C MAX. HARDNESS),PCSSME  ,1999-7-12
V06913,STEM SEAL                                         ,PRIMARY TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-12
V06913,TYPE                                              ,BALL (FLOATING BALL),PCSSME  ,1999-7-12
V06914,BALL                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06914,BODY                                              ,CAST 316L SS\, ASTM A351 GRADE CF3M,PCSSME  ,1999-7-8
V06914,BONNET                                            ,CAST 316L SS\, ASTM A351 GRADE CF3M,PCSSME  ,1999-7-8
V06914,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-8
V06914,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-8
V06914,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V06914,RATING                                            ,1000 PSIG @ 100F,PCSSME  ,1999-7-8
V06914,SEATS                                             ,TEFLON\, SELF RELIEVING\, 400F MAX.\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-8
V06914,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-8
V06914,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-8
V06914,STEM SEAL                                         ,TEFLON WITH SECONDARY FLEX. GRAPHITE PACKING FOR FIRESAFE,PCSSME  ,1999-7-8
V06914,TYPE                                              ,BALL VALVE\, FLOATING BALL,PCSSME  ,1999-7-8
V06915,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06916,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06917,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-9
V06917,BODY                                              ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V06917,BONNET                                            ,CARBON STEEL\, ASTM A216 GRADE WCB,PCSSME  ,1999-7-9
V06917,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-9
V06917,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-9
V06917,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-9
V06917,PORT                                              ,REDUCED,PCSSME  ,1999-7-9
V06917,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-9
V06917,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-9
V06917,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-9
V06917,STEM                                              ,316 SS,PCSSME  ,1999-7-9
V06917,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-9
V06917,TYPE                                              ,BALL- FLOATING,PCSSME  ,1999-7-9
V06918,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06919,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V06920,BALL                                              ,316 SS\, FLOATING,PCSSME  ,1999-7-12
V06920,BODY                                              ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR A182 GRADE LF2,PCSSME  ,1999-7-12
V06920,BONNET                                            ,LOW TEMP. CARBON STEEL\, ASTM A352 GRADE LCB OR A182 GRADE LF2,PCSSME  ,1999-7-12
V06920,ENDS                                              ,RAISED FACE FLANGE,PCSSME  ,1999-7-12
V06920,OPERATOR                                          ,OVAL HANDLE,PCSSME  ,1999-7-12
V06920,PATTERN                                           ,SHORT PATTERN DIMENSION PER ASME B16.10,PCSSME  ,1999-7-12
V06920,PORT                                              ,REDUCED,PCSSME  ,1999-7-12
V06920,RATING                                            ,ASME CLASS 600,PCSSME  ,1999-7-12
V06920,SEATS                                             ,FILLED TFE\, SELF RELIEVING\, FIRESAFE TO API 607\, LATEST EDITION,PCSSME  ,1999-7-12
V06920,STANDARD                                          ,ASME B16.34 (BODY ONLY),PCSSME  ,1999-7-12
V06920,STEM                                              ,316 SS,PCSSME  ,1999-7-12
V06920,STEM SEAL                                         ,TFE WITH SECONDARY GRAPHITE SEAL FOR FIRESAFE,PCSSME  ,1999-7-12
V06920,TYPE                                              ,BALL- FLOATING,PCSSME  ,1999-7-12
V08000,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08000,BONNET                                            ,WELDED\, OS&Y,,
V08000,DISC                                              ,SOLID,,
V08000,ENDS                                              ,SOCKETWELD,,
V08000,OPERATOR                                          ,HANDWHEEL,,
V08000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08000,PORT                                              ,REDUCED,,
V08000,RATING                                            ,API CLASS 800,,
V08000,STANDARD                                          ,API 602,,
V08000,STEM                                              ,11-13% CR.,,
V08000,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08000,TYPE                                              ,GATE,,
V08001,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08001,BONNET                                            ,BOLTED\, OS&Y,,
V08001,DISC                                              ,SOLID,,
V08001,ENDS                                              ,SOCKETWELD,,
V08001,OPERATOR                                          ,HANDWHEEL,,
V08001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08001,PORT                                              ,REDUCED,,
V08001,RATING                                            ,API CLASS 800,,
V08001,STANDARD                                          ,API 602,,
V08001,STEM                                              ,316 STAINLESS STEEL,,
V08001,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V08001,TYPE                                              ,GATE,,
V08002,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08002,BONNET                                            ,BOLTED; OS&Y,,
V08002,DISC                                              ,SOLID,,
V08002,ENDS                                              ,SOCKETWELD/SCREWED,,
V08002,OPERATOR                                          ,HANDWHEEL,,
V08002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08002,PORT                                              ,REDUCED,,
V08002,RATING                                            ,API CLASS 800,,
V08002,STANDARD                                          ,API 602,,
V08002,STEM                                              ,316 STAINLESS STEEL,,
V08002,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V08002,TYPE                                              ,GATE,,
V08003,BODY                                              ,FORGED STAINLESS STEEL\, ASTM A182\, GR. F316L,,
V08003,BONNET                                            ,BOLTED\, OS&Y,,
V08003,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08003,DISC                                              ,SOLID,,
V08003,ENDS                                              ,SOCKETWELD/SCREWED,,
V08003,OPERATOR                                          ,HANDWHEEL,,
V08003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08003,PORT                                              ,REDUCED,,
V08003,RATING                                            ,API CLASS 800,,
V08003,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V08003,STANDARD                                          ,API 602,,
V08003,STEM                                              ,316 STAINLESS STEEL,,
V08003,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V08003,TYPE                                              ,GATE,,
V08004,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V08004,BONNET                                            ,BOLTED\, OS&Y,,
V08004,DISC                                              ,SOLID,,
V08004,ENDS                                              ,SOCKETWELD,,
V08004,OPERATOR                                          ,HANDWHEEL,,
V08004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08004,PORT                                              ,REDUCED,,
V08004,RATING                                            ,API CLASS 800,,
V08004,STANDARD                                          ,API 602,,
V08004,STEM                                              ,11 - 13% CR.,,
V08004,TRIM                                              ,DISC: 11 - 13% CR.\, SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,,
V08004,TYPE                                              ,GATE,,
V08005,BODY                                              ,FORGED CARBON STEEL: ASTM A105,,
V08005,BONNET                                            ,BOLTED\, OS&Y,,
V08005,DISC                                              ,SOLID,,
V08005,ENDS                                              ,SOCKETWELD/SCREWED,,
V08005,OPERATOR                                          ,HANDWHEEL,,
V08005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08005,PORT                                              ,REDUCED,,
V08005,RATING                                            ,API CLASS 800,,
V08005,STANDARD                                          ,API 602,,
V08005,STEM                                              ,11 - 13% CR.,,
V08005,TRIM                                              ,DISC: 11 - 13% CR.\, SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,,
V08005,TYPE                                              ,GATE,,
V08006,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08006,BONNET                                            ,WELDED\, OS&Y,,
V08006,DISC                                              ,SOLID,,
V08006,ENDS                                              ,THREADED,,
V08006,OPERATOR                                          ,HAND,,
V08006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08006,PORT                                              ,REDUCED,,
V08006,RATING                                            ,API CLASS 800,,
V08006,STANDARD                                          ,API 602,,
V08006,STEM                                              ,11-13% CR.,,
V08006,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08006,TYPE                                              ,GATE,,
V08007,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08007,BONNET                                            ,BOLTED\, OS&Y,,
V08007,DISC                                              ,SOLID,,
V08007,ENDS                                              ,SOCKETWELD,,
V08007,OPERATOR                                          ,HANDWHEEL,,
V08007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08007,PORT                                              ,REDUCED,,
V08007,RATING                                            ,API CLASS 800,,
V08007,STANDARD                                          ,API 602,,
V08007,STEM                                              ,316 STAINLESS STEEL,,
V08007,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08007,TYPE                                              ,GATE,,
V08008,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08008,BONNET                                            ,BOLTED\, OS&Y,,
V08008,DISC                                              ,SOLID,,
V08008,ENDS                                              ,SOCKETWELD/SCREWED,,
V08008,OPERATOR                                          ,HANDWHEEL,,
V08008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08008,PORT                                              ,REDUCED,,
V08008,RATING                                            ,API CLASS 800,,
V08008,STANDARD                                          ,API 602,,
V08008,STEM                                              ,316 STAINLESS STEEL,,
V08008,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08008,TYPE                                              ,GATE,,
V08009,BODY                                              ,EXTENDED BODY\, FORGED STAINLESS STEEL\, ASTM A182\, GR. F316L,PCSSME  ,1998-8-4
V08009,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-8-4
V08009,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-8-4
V08009,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V08009,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V08009,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V08009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V08009,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V08009,RATING                                            ,API CLASS 800,PCSSME  ,1998-8-4
V08009,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-8-4
V08009,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V08009,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-8-4
V08009,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V08009,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V08010,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08010,BONNET                                            ,WELDED\, OS&Y,,
V08010,DISC                                              ,SOLID,,
V08010,ENDS                                              ,SOCKETWELD/SCREWED,,
V08010,OPERATOR                                          ,HANDWHEEL,,
V08010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08010,PORT                                              ,REDUCED,,
V08010,RATING                                            ,API CLASS 800,,
V08010,STANDARD                                          ,API 602,,
V08010,STEM                                              ,11-13% CR.,,
V08010,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08010,TYPE                                              ,GATE,,
V08011,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-7-8
V08011,BONNET                                            ,WELDED\, OS& Y,PCSSME  ,1998-7-8
V08011,DISC                                              ,SOLID,PCSSME  ,1998-7-8
V08011,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-8
V08011,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-8
V08011,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-8
V08011,PORT                                              ,REDUCED,PCSSME  ,1998-7-8
V08011,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-8
V08011,STANDARD                                          ,API 602,PCSSME  ,1998-7-8
V08011,STEM                                              ,11-13% CR.,PCSSME  ,1998-7-8
V08011,TRIM                                              ,DISC: 11-13% CR.; SEAT: 11-13% CR.\, CO-CR-A HARDFACED (API TRIM NO. 8),PCSSME  ,1998-7-8
V08011,TYPE                                              ,GATE,PCSSME  ,1998-7-8
V08012,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-7-8
V08012,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-7-8
V08012,DISC                                              ,SOLID,PCSSME  ,1998-7-8
V08012,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-8
V08012,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-8
V08012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-8
V08012,PORT                                              ,REDUCED,PCSSME  ,1998-7-8
V08012,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-8
V08012,STANDARD                                          ,API 602,PCSSME  ,1998-7-8
V08012,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-7-8
V08012,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED (TRIM NO. 12),PCSSME  ,1998-7-8
V08012,TYPE                                              ,GATE,PCSSME  ,1998-7-8
V08013,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-7-30
V08013,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-7-30
V08013,DISC                                              ,SOLID,PCSSME  ,1998-7-30
V08013,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-30
V08013,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-30
V08013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-30
V08013,PORT                                              ,REDUCED,PCSSME  ,1998-7-30
V08013,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-30
V08013,STANDARD                                          ,API 602,PCSSME  ,1998-7-30
V08013,STEM                                              ,11 - 13% CR.,PCSSME  ,1998-7-30
V08013,TRIM                                              ,DISC: 11 - 13% CR.\, SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-7-30
V08013,TYPE                                              ,GATE,PCSSME  ,1998-7-30
V08014,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-7-30
V08014,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-7-30
V08014,DISC                                              ,SOLID,PCSSME  ,1998-7-30
V08014,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-7-30
V08014,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-7-30
V08014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-7-30
V08014,PORT                                              ,REDUCED,PCSSME  ,1998-7-30
V08014,RATING                                            ,API CLASS 800,PCSSME  ,1998-7-30
V08014,STANDARD                                          ,API 602,PCSSME  ,1998-7-30
V08014,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-7-30
V08014,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-7-30
V08014,TYPE                                              ,GATE,PCSSME  ,1998-7-30
V08015,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-8-4
V08015,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-8-4
V08015,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V08015,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V08015,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V08015,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V08015,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V08015,RATING                                            ,API CLASS 800,PCSSME  ,1998-8-4
V08015,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V08015,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-8-4
V08015,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED (TRIM NO. 12),PCSSME  ,1998-8-4
V08015,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V08016,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-19
V08016,BONNET                                            ,WELDED\, OS& Y,PCSSME  ,1998-11-19
V08016,DISC                                              ,SOLID,PCSSME  ,1998-11-19
V08016,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-19
V08016,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-19
V08016,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-19
V08016,PORT                                              ,REDUCED,PCSSME  ,1998-11-19
V08016,RATING                                            ,API CLASS 800,PCSSME  ,1998-11-19
V08016,STANDARD                                          ,API 602,PCSSME  ,1998-11-19
V08016,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-19
V08016,TRIM                                              ,DISC: 11-13% CR.; SEAT: 11-13% CR.\, CO-CR-A HARDFACED (API TRIM NO. 8),PCSSME  ,1998-11-19
V08016,TYPE                                              ,GATE,PCSSME  ,1998-11-19
V08017,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-19
V08017,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-19
V08017,DISC                                              ,SOLID,PCSSME  ,1998-11-19
V08017,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-19
V08017,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-19
V08017,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-19
V08017,PORT                                              ,REDUCED,PCSSME  ,1998-11-19
V08017,RATING                                            ,API CLASS 800,PCSSME  ,1998-11-19
V08017,STANDARD                                          ,API 602,PCSSME  ,1998-11-19
V08017,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-11-19
V08017,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED (TRIM NO. 12),PCSSME  ,1998-11-19
V08017,TYPE                                              ,GATE,PCSSME  ,1998-11-19
V08018,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-19
V08018,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-19
V08018,DISC                                              ,SOLID,PCSSME  ,1998-11-19
V08018,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-19
V08018,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-19
V08018,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-19
V08018,PORT                                              ,REDUCED,PCSSME  ,1998-11-19
V08018,RATING                                            ,API CLASS 800,PCSSME  ,1998-11-19
V08018,STANDARD                                          ,API 602,PCSSME  ,1998-11-19
V08018,STEM                                              ,11 - 13% CR.,PCSSME  ,1998-11-19
V08018,TRIM                                              ,DISC: 11 - 13% CR.\, SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-19
V08018,TYPE                                              ,GATE,PCSSME  ,1998-11-19
V08019,BODY                                              ,EXTENDED BODY\, FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,PCSSME  ,1998-8-4
V08019,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-8-4
V08019,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V08019,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V08019,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V08019,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V08019,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V08019,RATING                                            ,API CLASS 800,PCSSME  ,1998-8-4
V08019,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,PCSSME  ,1998-8-4
V08019,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V08019,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V08019,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V08019,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V08020,BODY                                              ,1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V08020,BONNET                                            ,WELDED\, OS&Y,,
V08020,DISC                                              ,SOLID,,
V08020,ENDS                                              ,SOCKETWELD,,
V08020,OPERATOR                                          ,HANDWHEEL,,
V08020,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08020,PORT                                              ,REDUCED,,
V08020,RATING                                            ,API CLASS 800,,
V08020,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V08020,STANDARD                                          ,API 602,,
V08020,STEM                                              ,11-13% CR.,,
V08020,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08020,TYPE                                              ,GATE,,
V08021,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V08021,BONNET                                            ,WELDED\, OS&Y,,
V08021,DISC                                              ,SOLID,,
V08021,ENDS                                              ,SOCKETWELD/SCREWED,,
V08021,OPERATOR                                          ,HANDWHEEL,,
V08021,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08021,PORT                                              ,REDUCED,,
V08021,RATING                                            ,API CLASS 800,,
V08021,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
V08021,STANDARD                                          ,API 602,,
V08021,STEM                                              ,11-13% CR.,,
V08021,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08021,TYPE                                              ,GATE,,
V08022,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08022,BONNET                                            ,WELDED\, OS&Y,,
V08022,DISC                                              ,SOLID,,
V08022,ENDS                                              ,SOCKETWELD,,
V08022,OPERATOR                                          ,HANDWHEEL,,
V08022,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08022,PORT                                              ,REDUCED,,
V08022,RATING                                            ,API CLASS 800,,
V08022,STANDARD                                          ,API 602,,
V08022,STEM                                              ,316 STAINLESS STEEL,,
V08022,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08022,TYPE                                              ,GATE,,
V08023,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08023,BONNET                                            ,WELDED\, OS&Y,,
V08023,DISC                                              ,SOLID,,
V08023,ENDS                                              ,SOCKETWELD/SCREWED,,
V08023,OPERATOR                                          ,HANDWHEEL,,
V08023,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08023,PORT                                              ,REDUCED,,
V08023,RATING                                            ,API CLASS 800,,
V08023,STANDARD                                          ,API 602,,
V08023,STEM                                              ,316 STAINLESS STEEL,,
V08023,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08023,TYPE                                              ,GATE,,
V08024,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-19
V08024,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-11-19
V08024,DISC                                              ,SOLID,PCSSME  ,1998-11-19
V08024,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-19
V08024,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-19
V08024,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-19
V08024,PORT                                              ,REDUCED,PCSSME  ,1998-11-19
V08024,RATING                                            ,API CLASS 800,PCSSME  ,1998-11-19
V08024,STANDARD                                          ,API 602,PCSSME  ,1998-11-19
V08024,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-11-19
