Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V08300,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08300,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08301,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08301,BODY                                              ,CARBON STEEL; ASTM A105,,
V08301,BONNET                                            ,WELDED\, OS&Y,,
V08301,DISC                                              ,SOLID,,
V08301,ENDS                                              ,SOCKETWELD/SCREWED,,
V08301,OPERATOR                                          ,HANDWHEEL,,
V08301,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08301,PORT                                              ,REDUCED,,
V08301,RATING                                            ,API CLASS 800,,
V08301,STANDARD                                          ,API 602,,
V08301,STEM                                              ,11 - 13% CR.,,
V08301,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08301,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08302,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08302,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,,
V08302,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08302,DISC                                              ,SOLID,,
V08302,ENDS                                              ,SOCKETWELD,,
V08302,OPERATOR                                          ,HANDWHEEL,,
V08302,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08302,PORT                                              ,REDUCED,,
V08302,RATING                                            ,API CLASS 800,,
V08302,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V08302,STANDARD                                          ,API 602,,
V08302,STEM                                              ,11 - 13% CR.,,
V08302,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08302,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08303,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08303,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,,
V08303,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08303,DISC                                              ,SOLID,,
V08303,ENDS                                              ,SOCKETWELD/SCREWED,,
V08303,OPERATOR                                          ,HANDWHEEL,,
V08303,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08303,PORT                                              ,REDUCED,,
V08303,RATING                                            ,API CLASS 800,,
V08303,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
V08303,STANDARD                                          ,API 602,,
V08303,STEM                                              ,11 - 13% CR.,,
V08303,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08303,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08304,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08304,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V08304,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V08304,DISC                                              ,SOLID,,
V08304,ENDS                                              ,SOCKETWELD,,
V08304,OPERATOR                                          ,HANDWHEEL,,
V08304,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08304,PORT                                              ,REDUCED,,
V08304,RATING                                            ,API CLASS 800,,
V08304,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V08304,STANDARD                                          ,API 602,,
V08304,STEM                                              ,11 - 13% CR.,,
V08304,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08304,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08305,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08305,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V08305,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V08305,DISC                                              ,SOLID,,
V08305,ENDS                                              ,SOCKETWELD/SCREWED,,
V08305,OPERATOR                                          ,HANDWHEEL,,
V08305,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08305,PORT                                              ,REDUCED,,
V08305,RATING                                            ,API CLASS 800,,
V08305,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V08305,STANDARD                                          ,API 602,,
V08305,STEM                                              ,11 - 13% CR.,,
V08305,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08305,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08306,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08306,BODY                                              ,CARBON STEEL; ASTM A105,,
V08306,BONNET                                            ,WELDED\, OS&Y,,
V08306,DISC                                              ,SOLID,,
V08306,ENDS                                              ,SOCKETWELD,,
V08306,OPERATOR                                          ,HANDWHEEL,,
V08306,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08306,PORT                                              ,REDUCED,,
V08306,RATING                                            ,API CLASS 800,,
V08306,STANDARD                                          ,API 602,,
V08306,STEM                                              ,316 STAINLESS STEEL,,
V08306,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL \, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08306,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08307,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08307,BODY                                              ,CARBON STEEL; ASTM A105,,
V08307,BONNET                                            ,WELDED\, OS&Y,,
V08307,DISC                                              ,SOLID,,
V08307,ENDS                                              ,SOCKETWELD/SCREWED,,
V08307,OPERATOR                                          ,HANDWHEEL,,
V08307,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08307,PORT                                              ,REDUCED,,
V08307,RATING                                            ,API CLASS 800,,
V08307,STANDARD                                          ,API 602,,
V08307,STEM                                              ,316 STAINLESS STEEL,,
V08307,TRIM                                              ,DISC: 316 STAINLESS STEEL\,CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08307,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08308,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08308,BODY                                              ,CARBON STEEL; ASTM A105,,
V08308,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08308,DISC                                              ,SOLID,,
V08308,ENDS                                              ,SOCKETWELD,,
V08308,OPERATOR                                          ,HANDWHEEL,,
V08308,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08308,PORT                                              ,REDUCED,,
V08308,RATING                                            ,API CLASS 800,,
V08308,STANDARD                                          ,API 602,,
V08308,STEM                                              ,316 STAINLESS STEEL,,
V08308,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08308,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08309,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08309,BODY                                              ,CARBON STEEL; ASTM A105,,
V08309,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08309,DISC                                              ,SOLID,,
V08309,ENDS                                              ,SOCKETWELD/SCREWED,,
V08309,OPERATOR                                          ,HANDWHEEL,,
V08309,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08309,PORT                                              ,REDUCED,,
V08309,RATING                                            ,API CLASS 800,,
V08309,STANDARD                                          ,API 602,,
V08309,STEM                                              ,316 STAINLESS STEEL,,
V08309,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08309,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08310,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V08310,BODY                                              ,CARBON STEEL; ASTM A105,,
V08310,BONNET                                            ,BOLTED\, OS&Y,,
V08310,DISC                                              ,SOLID,,
V08310,ENDS                                              ,SOCKETWELD,,
V08310,OPERATOR                                          ,HANDWHEEL,,
V08310,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08310,PORT                                              ,REDUCED,,
V08310,RATING                                            ,API CLASS 800,,
V08310,STANDARD                                          ,API 602,,
V08310,STEM                                              ,11 - 13% CR.,,
V08310,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08310,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08311,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V08311,BODY                                              ,CARBON STEEL; ASTM A105,,
V08311,BONNET                                            ,BOLTED\, OS&Y,,
V08311,DISC                                              ,SOLID,,
V08311,ENDS                                              ,SOCKETWELD/SCREWED,,
V08311,OPERATOR                                          ,HANDWHEEL,,
V08311,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08311,PORT                                              ,REDUCED,,
V08311,RATING                                            ,API CLASS 800,,
V08311,STANDARD                                          ,API 602,,
V08311,STEM                                              ,11 - 13% CR.,,
V08311,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08311,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08312,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1997-9-10
V08312,BODY                                              ,CARBON STEEL\, ASTM A105,PCSSME  ,1997-9-10
V08312,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-9-10
V08312,DISC                                              ,SOLID,PCSSME  ,1997-9-10
V08312,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-9-10
V08312,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-9-10
V08312,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1997-9-10
V08312,PORT                                              ,REDUCED,PCSSME  ,1997-9-10
V08312,RATING                                            ,API CLASS 800,PCSSME  ,1997-9-10
V08312,STANDARD                                          ,API 602,PCSSME  ,1997-9-10
V08312,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-9-10
V08312,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08312,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-9-10
V08313,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08313,BODY                                              ,CARBON STEEL; ASTM A105,,
V08313,BONNET                                            ,BOLTED\, OS&Y,,
V08313,DISC                                              ,SOLID,,
V08313,ENDS                                              ,SOCKETWELD/SCREWED,,
V08313,OPERATOR                                          ,HANDWHEEL,,
V08313,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08313,PORT                                              ,REDUCED,,
V08313,RATING                                            ,API CLASS 800,,
V08313,STANDARD                                          ,API 602,,
V08313,STEM                                              ,316 STAINLESS STEEL,,
V08313,TRIM                                              ,DISC: 316 STAINLESS STEEL\,CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08313,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08314,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08314,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08314,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-20
V08314,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08314,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08314,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08314,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08314,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08314,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08314,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08314,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08314,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08314,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08315,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08315,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08315,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-20
V08315,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08315,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08315,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08315,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08315,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08315,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08315,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08315,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08315,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08315,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08316,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08316,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08316,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-20
V08316,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08316,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08316,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08316,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08316,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08316,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08316,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08316,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V08316,TRIM                                              ,DISC: 316 STAINLESS STEEL\,CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08316,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08317,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08317,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08317,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-20
V08317,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08317,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08317,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08317,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08317,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08317,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08317,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08317,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-20
V08317,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08317,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08318,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08318,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08318,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-20
V08318,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08318,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08318,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08318,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08318,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08318,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08318,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08318,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08318,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08318,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08319,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08319,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08319,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-20
V08319,DISC                                              ,SOLID,PCSSME  ,1997-1-20
V08319,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-20
V08319,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08319,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
V08319,PORT                                              ,REDUCED,PCSSME  ,1997-1-20
V08319,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-20
V08319,STANDARD                                          ,API 602,PCSSME  ,1997-1-20
V08319,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-20
V08319,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08319,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-20
V08320,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08320,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08320,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V08320,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08320,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08320,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08320,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08320,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08320,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08320,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08320,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08320,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08320,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08321,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08321,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08321,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V08321,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08321,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08321,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08321,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08321,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08321,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08321,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08321,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08321,TRIM                                              ,DISC: 316 STAINLESS STEEL\, CO CR-A HARDFACED\\
SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08321,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08322,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08322,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08322,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08322,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08322,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08322,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08322,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08322,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08322,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08322,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08322,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08322,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\,CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08322,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08323,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08323,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08323,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08323,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08323,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08323,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08323,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08323,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08323,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08323,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08323,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08323,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08323,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08324,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08324,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCSSME  ,1997-1-22
V08324,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08324,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08324,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08324,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08324,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08324,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08324,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08324,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-22
V08324,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08324,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08324,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08324,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08325,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08325,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCSSME  ,1997-1-22
V08325,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08325,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08325,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08325,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08325,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08325,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08325,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08325,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-22
V08325,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08325,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08325,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08325,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08326,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08326,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR F11,PCSSME  ,1997-1-30
V08326,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08326,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V08326,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-30
V08326,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08326,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08326,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V08326,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08326,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V08326,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08326,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08326,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08326,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V08327,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08327,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR F11,PCSSME  ,1997-1-30
V08327,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08327,DISC                                              ,SOLID,PCSSME  ,1997-1-30
V08327,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-30
V08327,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08327,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08327,PORT                                              ,REDUCED,PCSSME  ,1997-1-30
V08327,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08327,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V08327,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08327,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08327,TRIM                                              ,DISC AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08327,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V08328,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-8
V08328,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182\, GRADE F316L,PCSSME  ,1999-7-8
V08328,BONNET                                            ,WELDED OS & Y,PCSSME  ,1999-7-8
V08328,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.,PCSSME  ,1999-7-8
V08328,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V08328,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08328,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08328,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08328,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08328,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V08328,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08328,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08328,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS COCR-A HARDFACED,PCSSME  ,1999-7-8
V08328,TYPE                                              ,GATE - BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V08329,BELLOWS                                           ,WELDED HYDROFORMED 321SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-8
V08329,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V08329,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-8
V08329,DISC                                              ,SOLID WITH 5/32\" BONNET PRESSURE RELIEF HOLE DRILLED ON INSIDE OF SEAT FACING THE INNER AREA OF THE WEDGE.,PCSSME  ,1999-7-8
V08329,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-8
V08329,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08329,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08329,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08329,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08329,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-14
V08329,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08329,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08329,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO CR-A HARDFACED,PCSSME  ,1999-7-8
V08329,TYPE                                              ,GATE - BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V08350,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08350,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08350,BONNET                                            ,WELDED\, OS&Y,,
V08350,DISC                                              ,SOLID,,
V08350,ENDS                                              ,SOCKETWELD,,
V08350,OPERATOR                                          ,HANDWHEEL,,
V08350,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08350,PORT                                              ,REDUCED,,
V08350,RATING                                            ,API CLASS 800,,
V08350,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V08350,STANDARD                                          ,API 602,,
V08350,STEM                                              ,316 STAINLESS STEEL,,
V08350,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08350,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08351,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08351,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08351,BONNET                                            ,WELDED\, OS&Y,,
V08351,DISC                                              ,SOLID,,
V08351,ENDS                                              ,SOCKETWELD/SCREWED,,
V08351,OPERATOR                                          ,HANDWHEEL,,
V08351,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08351,PORT                                              ,REDUCED,,
V08351,RATING                                            ,API CLASS 800,,
V08351,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V08351,STANDARD                                          ,API 602,,
V08351,STEM                                              ,316 STAINLESS STEEL,,
V08351,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08351,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08352,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08352,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08352,BONNET                                            ,WELDED\, OS&Y,,
V08352,DISC                                              ,SOLID,,
V08352,ENDS                                              ,SOCKETWELD,,
V08352,OPERATOR                                          ,HANDWHEEL,,
V08352,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08352,PORT                                              ,REDUCED,,
V08352,RATING                                            ,API CLASS 800,,
V08352,STANDARD                                          ,API 602,,
V08352,STEM                                              ,316 STAINLESS STEEL,,
V08352,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08352,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08353,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08353,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08353,BONNET                                            ,WELDED\, OS&Y,,
V08353,DISC                                              ,SOLID,,
V08353,ENDS                                              ,SOCKETWELD/SCREWED,,
V08353,OPERATOR                                          ,HANDWHEEL,,
V08353,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08353,PORT                                              ,REDUCED,,
V08353,RATING                                            ,API CLASS 800,,
V08353,STANDARD                                          ,API 602,,
V08353,STEM                                              ,316 STAINLESS STEEL,,
V08353,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08353,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08354,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08354,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,,
V08354,BONNET                                            ,WELDED\, OS&Y,,
V08354,DISC                                              ,SOLID,,
V08354,ENDS                                              ,SOCKETWELD,,
V08354,OPERATOR                                          ,HANDWHEEL,,
V08354,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08354,PORT                                              ,REDUCED,,
V08354,RATING                                            ,API CLASS 800,,
V08354,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V08354,STANDARD                                          ,API 602,,
V08354,STEM                                              ,347 STAINLESS STEEL,,
