Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V08354,TRIM                                              ,DISC AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08354,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08355,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08355,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,,
V08355,BONNET                                            ,WELDED\, OS&Y,,
V08355,DISC                                              ,SOLID,,
V08355,ENDS                                              ,SOCKETWELD/SCREWED,,
V08355,OPERATOR                                          ,HANDWHEEL,,
V08355,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08355,PORT                                              ,REDUCED,,
V08355,RATING                                            ,API CLASS 800,,
V08355,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V08355,STANDARD                                          ,API 602,,
V08355,STEM                                              ,347 STAINLESS STEEL,,
V08355,TRIM                                              ,DISC AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08355,TYPE                                              ,GATE\, BELLOWS SEAL,,
V08356,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08356,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-1-22
V08356,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V08356,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08356,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08356,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08356,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08356,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08356,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08356,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08356,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08356,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08356,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08357,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08357,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-1-22
V08357,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V08357,DISC                                              ,SOLID,PCSSME  ,1997-1-22
V08357,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-1-22
V08357,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08357,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08357,PORT                                              ,REDUCED,PCSSME  ,1997-1-22
V08357,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08357,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08357,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08357,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08357,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08358,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08358,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-2-13
V08358,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-13
V08358,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V08358,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-2-13
V08358,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V08358,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V08358,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V08358,RATING                                            ,API CLASS 800,PCSSME  ,1997-2-13
V08358,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE,PCSSME  ,1997-2-13
V08358,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V08358,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V08358,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08358,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-13
V08359,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08359,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-2-13
V08359,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-13
V08359,DISC                                              ,SOLID,PCSSME  ,1997-2-13
V08359,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-2-13
V08359,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V08359,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V08359,PORT                                              ,REDUCED,PCSSME  ,1997-2-13
V08359,RATING                                            ,API CLASS 800,PCSSME  ,1997-2-13
V08359,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V08359,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V08359,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V08359,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08359,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-2-13
V08360,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08360,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,PCSSME  ,1997-12-1
V08360,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-12-1
V08360,DISC                                              ,SOLID,PCSSME  ,1997-12-1
V08360,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-12-1
V08360,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-12-1
V08360,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-12-1
V08360,PORT                                              ,REDUCED,PCSSME  ,1997-12-1
V08360,RATING                                            ,API CLASS 800,PCSSME  ,1997-12-1
V08360,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-12-1
V08360,STANDARD                                          ,API 602,PCSSME  ,1997-12-1
V08360,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-12-1
V08360,TRIM                                              ,DISC AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-12-1
V08360,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-12-1
V08361,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08361,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,PCSSME  ,1997-12-1
V08361,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-12-1
V08361,DISC                                              ,SOLID,PCSSME  ,1997-12-1
V08361,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1997-12-1
V08361,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-12-1
V08361,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-12-1
V08361,PORT                                              ,REDUCED,PCSSME  ,1997-12-1
V08361,RATING                                            ,API CLASS 800,PCSSME  ,1997-12-1
V08361,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-12-1
V08361,STANDARD                                          ,API 602,PCSSME  ,1997-12-1
V08361,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-12-1
V08361,TRIM                                              ,DISC AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-12-1
V08361,TYPE                                              ,GATE\, BELLOWS SEAL,PCSSME  ,1997-12-1
V08400,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08400,BONNET                                            ,WELDED\, OS&Y,,
V08400,DISC                                              ,LOOSE\, PLUG TYPE,,
V08400,ENDS                                              ,SOCKETWELD,,
V08400,OPERATOR                                          ,HANDWHEEL,,
V08400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08400,PORT                                              ,N/A,,
V08400,RATING                                            ,API CLASS 800,,
V08400,STANDARD                                          ,API 602,,
V08400,STEM                                              ,11-13% CR.,,
V08400,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08400,TYPE                                              ,GLOBE,,
V08401,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V08401,BONNET                                            ,BOLTED\, OS&Y,,
V08401,DISC                                              ,LOOSE\, PLUG TYPE,,
V08401,ENDS                                              ,SOCKETWELD,,
V08401,OPERATOR                                          ,HANDWHEEL,,
V08401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08401,PORT                                              ,N/A,,
V08401,RATING                                            ,API CLASS 800,,
V08401,STANDARD                                          ,API 602,,
V08401,STEM                                              ,316 STAINLESS STEEL,,
V08401,TRIM                                              ,PLUG: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V08401,TYPE                                              ,GLOBE,,
V08402,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V08402,BONNET                                            ,BOLTED\, OS&Y,,
V08402,DISC                                              ,LOOSE\, PLUG TYPE,,
V08402,ENDS                                              ,SOCKETWELD,,
V08402,OPERATOR                                          ,HANDWHEEL,,
V08402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08402,PORT                                              ,N/A,,
V08402,RATING                                            ,API CLASS 800,,
V08402,STANDARD                                          ,API 602,,
V08402,STEM                                              ,316 STAINLESS STEEL,,
V08402,TRIM                                              ,PLUG: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08402,TYPE                                              ,GLOBE,,
V08403,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08403,BONNET                                            ,BOLTED\, OS&Y,,
V08403,DISC                                              ,LOOSE\, PLUG TYPE,,
V08403,ENDS                                              ,SOCKETWELD,,
V08403,OPERATOR                                          ,HANDWHEEL,,
V08403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08403,PORT                                              ,N/A,,
V08403,RATING                                            ,API CLASS 800,,
V08403,STANDARD                                          ,API 602,,
V08403,STEM                                              ,11-13% CR.,,
V08403,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08403,TYPE                                              ,GLOBE,,
V08404,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V08404,BONNET                                            ,WELDED\, OS&Y,,
V08404,DISC                                              ,LOOSE\, PLUG TYPE,,
V08404,ENDS                                              ,THREADED,,
V08404,OPERATOR                                          ,HANDWHEEL,,
V08404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08404,PORT                                              ,N/A,,
V08404,RATING                                            ,API CLASS 800,,
V08404,STANDARD                                          ,API 602,,
V08404,STEM                                              ,11-13% CR.,,
V08404,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08404,TYPE                                              ,GLOBE,,
V08405,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V08405,BONNET                                            ,WELDED\, OS&Y,,
V08405,DISC                                              ,LOOSE\, PLUG TYPE,,
V08405,ENDS                                              ,SOCKETWELD,,
V08405,OPERATOR                                          ,HANDWHEEL,,
V08405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08405,PORT                                              ,N/A,,
V08405,RATING                                            ,API CLASS 800,,
V08405,STANDARD                                          ,API 602,,
V08405,STEM                                              ,316 STAINLESS STEEL,,
V08405,TRIM                                              ,PLUG: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-9-10
V08405,TYPE                                              ,GLOBE,,
V08406,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1999-7-13
V08406,BODY                                              ,FORGED 317 STAINLESS STEEL; ASTM A182\, GR F317L,PCSSME  ,1999-7-21
V08406,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1999-7-13
V08406,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-13
V08406,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-13
V08406,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-13
V08406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1999-7-13
V08406,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-13
V08406,STANDARD                                          ,API 602,PCSSME  ,1999-7-13
V08406,STEM                                              ,317 STAINLESS STEEL,PCSSME  ,1999-7-19
V08406,TRIM                                              ,DISC AND SEAT: 317 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1999-7-19
V08406,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1999-7-13
V08407,BODY                                              ,FORGED 316 STAINLESS STEEL; ASTM A182\, GR F316,SILVERM3,2008-11-27
V08407,BONNET                                            ,BOLTED\, OS&Y,SILVERM3,2008-11-27
V08407,DISC                                              ,PLUG TYPE,SILVERM3,2008-11-27
V08407,ENDS                                              ,SCREWED,SILVERM3,2008-11-27
V08407,GASKETS                                           ,PTFE,SILVERM3,2008-11-27
V08407,OPERATOR                                          ,HANDWHEEL,SILVERM3,2008-11-27
V08407,PACKING                                           ,PTFE,SILVERM3,2008-11-27
V08407,RATING                                            ,API CLASS 800,SILVERM3,2008-11-27
V08407,STANDARD                                          ,ASME B16.34\, API 602,SILVERM3,2008-11-27
V08407,STEM                                              ,316 STAINLESS STEEL,SILVERM3,2008-11-27
V08407,TRIM                                              ,PLUG: 316\, SEAT: INTEGRAL W/CO CR-A HARDFACE,SILVERM3,2008-11-27
V08407,TYPE                                              ,GLOBE,SILVERM3,2008-11-27
V08410,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
V08410,BONNET                                            ,WELDED\, OS&Y,,
V08410,DISC                                              ,LOOSE\, PLUG TYPE,,
V08410,ENDS                                              ,SOCKETWELD,,
V08410,OPERATOR                                          ,HANDWHEEL,,
V08410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08410,PORT                                              ,N/A,,
V08410,RATING                                            ,API CLASS 800,,
V08410,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V08410,STANDARD                                          ,API 602,,
V08410,STEM                                              ,11-13% CR.,,
V08410,TRIM                                              ,PLUG: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08410,TYPE                                              ,GLOBE,,
V08420,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,,
V08420,BONNET                                            ,BOLTED\, OS&Y,,
V08420,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08420,DISC                                              ,LOOSE\, PLUG TYPE,,
V08420,ENDS                                              ,SOCKETWELD,,
V08420,OPERATOR                                          ,HANDWHEEL,,
V08420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08420,PORT                                              ,N/A,,
V08420,RATING                                            ,API CLASS 800,,
V08420,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,
V08420,STANDARD                                          ,API 602,,
V08420,STEM                                              ,11-13% CR.,,
V08420,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08420,TYPE                                              ,GLOBE,,
V08430,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,,
V08430,BONNET                                            ,BOLTED\, OS&Y,,
V08430,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08430,DISC                                              ,LOOSE\, PLUG TYPE,,
V08430,ENDS                                              ,SOCKETWELD,,
V08430,OPERATOR                                          ,HANDWHEEL,,
V08430,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08430,PORT                                              ,N/A,,
V08430,RATING                                            ,API CLASS 800,,
V08430,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
V08430,STANDARD                                          ,API 602,,
V08430,STEM                                              ,11-13% CR.,,
V08430,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08430,TYPE                                              ,GLOBE,,
V08440,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V08440,BONNET                                            ,BOLTED\, OS&Y,,
V08440,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V08440,DISC                                              ,LOOSE\, PLUG,,
V08440,ENDS                                              ,SOCKETWELD,,
V08440,OPERATOR                                          ,HANDWHEEL,,
V08440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08440,PORT                                              ,N/A,,
V08440,RATING                                            ,API CLASS 800,,
V08440,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V08440,STANDARD                                          ,API 602,,
V08440,STEM                                              ,11-13% CR.,,
V08440,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V08440,TYPE                                              ,GLOBE,,
V08442,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08442,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V08442,BONNET                                            ,WELDED\, OS&Y,,
V08442,DISC                                              ,PLUG TYPE,,
V08442,ENDS                                              ,SOCKETWELD,,
V08442,OPERATOR                                          ,HANDWHEEL,,
V08442,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08442,PORT                                              ,NA,,
V08442,RATING                                            ,API CLASS 800,,
V08442,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V08442,STANDARD                                          ,API 602,,
V08442,STEM                                              ,347 STAINLESS STEEL,,
V08442,TRIM                                              ,PLUG AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08442,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08443,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-12-1
V08443,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,PCSSME  ,1997-12-1
V08443,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-12-1
V08443,DISC                                              ,PLUG TYPE,PCSSME  ,1997-12-1
V08443,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-12-1
V08443,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-12-1
V08443,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-12-1
V08443,PORT                                              ,NA,PCSSME  ,1997-12-1
V08443,RATING                                            ,API CLASS 800,PCSSME  ,1997-12-1
V08443,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-12-1
V08443,STANDARD                                          ,API 602,PCSSME  ,1997-12-1
V08443,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1997-12-1
V08443,TRIM                                              ,PLUG AND SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-12-1
V08443,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-12-1
V08445,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08445,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,,
V08445,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08445,DISC                                              ,PLUG TYPE,,
V08445,ENDS                                              ,SOCKETWELD,,
V08445,OPERATOR                                          ,HANDWHEEL,,
V08445,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08445,PORT                                              ,NA,PCSSME  ,1997-2-13
V08445,RATING                                            ,API CLASS 800,,
V08445,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN,PCSSME  ,1997-2-13
V08445,STANDARD                                          ,API 602,,
V08445,STEM                                              ,11 - 13% CR.,,
V08445,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08445,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08446,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08446,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V08446,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-29
V08446,DISC                                              ,PLUG TYPE,,
V08446,ENDS                                              ,SOCKETWELD,,
V08446,OPERATOR                                          ,HANDWHEEL,,
V08446,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08446,PORT                                              ,NA,,
V08446,RATING                                            ,API CLASS 800,,
V08446,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V08446,STANDARD                                          ,API 602,,
V08446,STEM                                              ,11 - 13% CR.,,
V08446,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08446,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08447,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08447,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08447,BONNET                                            ,WELDED\, OS&Y,,
V08447,DISC                                              ,PLUG TYPE,,
V08447,ENDS                                              ,SOCKETWELD,,
V08447,OPERATOR                                          ,HANDWHEEL,,
V08447,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08447,PORT                                              ,NA,,
V08447,RATING                                            ,API CLASS 800,,
V08447,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
V08447,STANDARD                                          ,API 602,,
V08447,STEM                                              ,316 STAINLESS STEEL,,
V08447,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08447,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08448,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08448,BODY                                              ,CARBON STEEL; ASTM A105,,
V08448,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08448,DISC                                              ,PLUG TYPE,,
V08448,ENDS                                              ,SOCKETWELD,,
V08448,OPERATOR                                          ,HANDWHEEL,,
V08448,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08448,PORT                                              ,NA,,
V08448,RATING                                            ,API CLASS 800,,
V08448,STANDARD                                          ,API 602,,
V08448,STEM                                              ,316 STAINLESS STEEL,,
V08448,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08448,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08449,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08449,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-22
V08449,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-23
V08449,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V08449,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08449,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08449,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08449,PORT                                              ,NA,PCSSME  ,1997-1-22
V08449,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08449,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08449,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08449,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08449,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08450,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V08450,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,,
V08450,BONNET                                            ,WELDED\, OS&Y,,
V08450,DISC                                              ,PLUG TYPE,,
V08450,ENDS                                              ,SOCKETWELD,,
V08450,OPERATOR                                          ,HANDWHEEL,,
V08450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08450,PORT                                              ,NA,,
V08450,RATING                                            ,API CLASS 800,,
V08450,STANDARD                                          ,API 602,,
V08450,STEM                                              ,316 STAINLESS STEEL,,
V08450,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08450,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08451,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08451,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR. F9,PCSSME  ,1997-1-22
V08451,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08451,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V08451,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08451,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08451,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08451,PORT                                              ,NA,PCSSME  ,1997-2-13
V08451,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08451,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,PCSSME  ,1997-2-13
V08451,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08451,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-22
V08451,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08451,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08452,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-12
V08452,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-1-22
V08452,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-22
V08452,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-22
V08452,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-22
V08452,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-22
V08452,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-22
V08452,PORT                                              ,NA,PCSSME  ,1997-1-22
V08452,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-22
V08452,STANDARD                                          ,API 602,PCSSME  ,1997-1-22
V08452,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-1-22
V08452,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08452,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-22
V08453,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-30
V08453,BODY                                              ,FORGED 1 1/4 CR - 1/2 MO; ASTM A182\, GR. F11,PCSSME  ,1997-1-30
V08453,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1997-1-30
V08453,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-30
V08453,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-30
V08453,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-30
V08453,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-30
V08453,PORT                                              ,NA,PCSSME  ,1997-1-30
V08453,RATING                                            ,API CLASS 800,PCSSME  ,1997-1-30
V08453,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-1-30
V08453,STANDARD                                          ,API 602,PCSSME  ,1997-1-30
V08453,STEM                                              ,11 - 13% CR.,PCSSME  ,1997-1-30
V08453,TRIM                                              ,PLUG AND SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08453,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-1-30
V08454,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-2-13
V08454,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR F316L,PCSSME  ,1997-2-13
V08454,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-2-13
V08454,DISC                                              ,PLUG TYPE,PCSSME  ,1997-2-13
V08454,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-2-13
V08454,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-2-13
V08454,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-2-13
V08454,PORT                                              ,NA,PCSSME  ,1997-2-13
V08454,RATING                                            ,API CLASS 800,PCSSME  ,1997-2-13
V08454,SERVICE                                           ,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1997-2-13
V08454,STANDARD                                          ,API 602,PCSSME  ,1997-2-13
V08454,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1997-2-13
V08454,TRIM                                              ,DISC AND SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08454,TYPE                                              ,GLOBE\, BELLOWS SEAL,PCSSME  ,1997-2-13
V08455,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS SHALL BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION,PCSSME  ,1999-7-8
V08455,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V08455,BONNET                                            ,WELDED\, OS & Y,PCSSME  ,1999-7-8
V08455,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V08455,ENDS                                              ,SOCKETWELD,PCSSME  ,1999-7-8
V08455,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08455,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08455,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08455,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08455,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V08455,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08455,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08455,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO-CR-A HARDFACED,PCSSME  ,1999-7-8
V08455,TYPE                                              ,GLOBE - BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V08457,BELLOWS                                           ,WELDED HYDROFORMED 321 SS\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIG. 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1999-7-8
V08457,BODY                                              ,316L SS\, ASTM A351 GRADE CF3M OR ASTM A182 GRADE F316L,PCSSME  ,1999-7-8
V08457,BONNET                                            ,WELDED OS & Y,PCSSME  ,1999-7-8
V08457,DISC                                              ,PLUG TYPE,PCSSME  ,1999-7-8
V08457,ENDS                                              ,SOCKETWELD/SCREWED,PCSSME  ,1999-7-8
V08457,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1999-7-8
V08457,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-8
V08457,PORT                                              ,REDUCED,PCSSME  ,1999-7-8
V08457,RATING                                            ,API CLASS 800,PCSSME  ,1999-7-8
V08457,SERVICE                                           ,CRYOGENIC\, -150F,PCSSME  ,1999-7-21
V08457,STANDARD                                          ,API 602,PCSSME  ,1999-7-8
V08457,STEM                                              ,316 SS,PCSSME  ,1999-7-8
V08457,TRIM                                              ,DISC: 316 SS; SEAT: 316 SS CO-CR-A HARDFACED,PCSSME  ,1999-7-8
V08457,TYPE                                              ,GLOBE - BELLOWS SEAL\, CRYOGENIC,PCSSME  ,1999-7-8
V08460,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-29
V08460,BODY                                              ,CARBON STEEL; ASTM A105,,
V08460,BONNET                                            ,WELDED\, OS&Y,,
V08460,DISC                                              ,PLUG TYPE,,
V08460,ENDS                                              ,SOCKETWELD,,
V08460,OPERATOR                                          ,HANDWHEEL,,
V08460,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08460,PORT                                              ,NA,,
V08460,RATING                                            ,API CLASS 800,,
V08460,STANDARD                                          ,API 602,,
V08460,STEM                                              ,11 - 13 CR.,,
V08460,TRIM                                              ,DISC AND SEAT: 11- 13 CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08460,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08461,BELLOWS                                           ,WELDED HYDROFORMED INCONEL 625\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-28
V08461,BODY                                              ,CARBON STEEL; ASTM A105,,
V08461,BONNET                                            ,BOLTED\, OS&Y,,
V08461,DISC                                              ,PLUG TYPE,,
V08461,ENDS                                              ,SOCKETWELD,,
V08461,OPERATOR                                          ,HANDWHEEL,,
V08461,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V08461,PORT                                              ,NA,,
V08461,RATING                                            ,API CLASS 800,,
V08461,STANDARD                                          ,API 602,,
V08461,STEM                                              ,11 - 13 CR.,,
V08461,TRIM                                              ,DISC AND SEAT: 11- 13 CR.\, CO CR-A HARDFACED,PCS41CR ,1997-8-19
V08461,TYPE                                              ,GLOBE\, BELLOWS SEAL,,
V08462,BELLOWS                                           ,WELDED HYDROFORMED 321 STAINLESS STEEL\, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS\, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.,PCSSME  ,1997-1-20
V08462,BODY                                              ,CARBON STEEL; ASTM A105,PCSSME  ,1997-1-20
V08462,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1997-1-20
V08462,DISC                                              ,PLUG TYPE,PCSSME  ,1997-1-20
V08462,ENDS                                              ,SOCKETWELD,PCSSME  ,1997-1-20
V08462,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1997-1-20
V08462,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1997-1-20
