Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V09025,PORT                                              ,FULL,,
V09025,RATING                                            ,ASME CLASS 900,,
V09025,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V09025,STEM                                              ,11-13% CR.,,
V09025,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09025,TYPE                                              ,GATE - PRESSURE SEAL,,
V09400,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09400,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09400,DISC                                              ,PLUG TYPE,,
V09400,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09400,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09400,PORT                                              ,N/A,,
V09400,RATING                                            ,ASME CLASS 900,,
V09400,STANDARD                                          ,ASME B16.34,,
V09400,STEM                                              ,11-13% CR.,,
V09400,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09400,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09401,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V09401,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V09401,DISC                                              ,PLUG TYPE,,
V09401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09401,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09401,PORT                                              ,N/A,,
V09401,RATING                                            ,ASME CLASS 900,,
V09401,STANDARD                                          ,ASME B16.34,,
V09401,STEM                                              ,11-13% CR.,,
V09401,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09401,TYPE                                              ,GLOBE,,
V09402,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09402,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09402,DISC                                              ,PLUG TYPE,,
V09402,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09402,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09402,PORT                                              ,N/A,,
V09402,RATING                                            ,ASME CLASS 900,,
V09402,STANDARD                                          ,ASME B16.34,,
V09402,STEM                                              ,11-13% CR.,,
V09402,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09402,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09403,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09403,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09403,DISC                                              ,PLUG TYPE,,
V09403,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09403,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09403,PORT                                              ,N/A,,
V09403,RATING                                            ,ASME CLASS 900,,
V09403,STANDARD                                          ,ASME B16.34,,
V09403,STEM                                              ,316 STAINLESS STEEL,,
V09403,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V09403,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09404,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR. WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09404,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09404,DISC                                              ,PLUG TYPE,,
V09404,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09404,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09404,PORT                                              ,N/A,,
V09404,RATING                                            ,ASME CLASS 900,,
V09404,STANDARD                                          ,ASME B16.34,,
V09404,STEM                                              ,11-13% CR.,,
V09404,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09404,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09405,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09405,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09405,DISC                                              ,PLUG TYPE,,
V09405,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09405,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09405,PORT                                              ,N/A,,
V09405,RATING                                            ,ASME CLASS 900,,
V09405,STANDARD                                          ,ASME B16.34,,
V09405,STEM                                              ,11-13% CR.,,
V09405,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09405,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09406,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09406,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09406,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09406,DISC                                              ,PLUG TYPE,,
V09406,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V09406,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09406,PORT                                              ,N/A,,
V09406,RATING                                            ,ASME CLASS 900,,
V09406,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09406,STANDARD                                          ,ASME B16.34,,
V09406,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09406,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09406,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09407,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V09407,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V09407,DISC                                              ,PLUG TYPE,,
V09407,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09407,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09407,PORT                                              ,N/A,,
V09407,RATING                                            ,ASME CLASS 900,,
V09407,STANDARD                                          ,ASME B16.34,,
V09407,STEM                                              ,316 STAINLESS STEEL,,
V09407,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V09407,TYPE                                              ,GLOBE,,
V09408,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V09408,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V09408,DISC                                              ,PLUG TYPE,,
V09408,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09408,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09408,PORT                                              ,N/A,,
V09408,RATING                                            ,ASME CLASS 900,,
V09408,STANDARD                                          ,ASME B16.34,,
V09408,STEM                                              ,11-13% CR.,,
V09408,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09408,TYPE                                              ,GLOBE,,
V09409,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09409,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09409,DISC                                              ,PLUG TYPE,,
V09409,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09409,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09409,PORT                                              ,N/A,,
V09409,RATING                                            ,ASME CLASS 900,,
V09409,STANDARD                                          ,ASME B16.34,,
V09409,STEM                                              ,11-13% CR.,,
V09409,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09409,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09410,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR. WC9,,
V09410,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V09410,DISC                                              ,PLUG TYPE,,
V09410,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09410,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09410,PORT                                              ,N/A,,
V09410,RATING                                            ,ASME CLASS 900,,
V09410,STANDARD                                          ,ASME B16.34,,
V09410,STEM                                              ,11-13% CR.,,
V09410,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09410,TYPE                                              ,GLOBE,,
V09411,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C.,,
V09411,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V09411,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09411,DISC                                              ,PLUG TYPE,,
V09411,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09411,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09411,PORT                                              ,N/A,,
V09411,RATING                                            ,ASME CLASS 900,,
V09411,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09411,STANDARD                                          ,ASME B16.34,,
V09411,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09411,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09411,TYPE                                              ,GLOBE,,
V09420,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09420,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09420,DISC                                              ,PLUG TYPE,,
V09420,ENDS                                              ,RING JOINT FLANGED,,
V09420,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09420,PORT                                              ,N/A,,
V09420,RATING                                            ,ASME CLASS 900,,
V09420,STANDARD                                          ,ASME B16.34,,
V09420,STEM                                              ,11-13% CR.,,
V09420,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09420,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09422,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6 . BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09422,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09422,DISC                                              ,PLUG TYPE,,
V09422,ENDS                                              ,RING JOINT FLANGED,,
V09422,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09422,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09422,PORT                                              ,N/A,,
V09422,RATING                                            ,ASME CLASS 900,,
V09422,STANDARD                                          ,ASME B16.34,,
V09422,STEM                                              ,11-13% CR.,,
V09422,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09422,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09423,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09423,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09423,DISC                                              ,PLUG TYPE,,
V09423,ENDS                                              ,RING JOINT FLANGED,,
V09423,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09423,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09423,PORT                                              ,N/A,,
V09423,RATING                                            ,ASME CLASS 900,,
V09423,STANDARD                                          ,ASME B16.34,,
V09423,STEM                                              ,316 STAINLESS STEEL,,
V09423,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V09423,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09424,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR. WC9.  BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09424,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09424,DISC                                              ,PLUG TYPE,,
V09424,ENDS                                              ,RING JOINT FLANGED,,
V09424,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09424,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09424,PORT                                              ,N/A,,
V09424,RATING                                            ,ASME CLASS 900,,
V09424,STANDARD                                          ,ASME B16.34,,
V09424,STEM                                              ,11-13% CR.,,
V09424,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09424,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09425,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
V09425,BONNET                                            ,BOLTED PRESSURE SEAL\, OS&Y,,
V09425,DISC                                              ,PLUG TYPE,,
V09425,ENDS                                              ,RING JOINT FLANGED,,
V09425,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09425,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09425,PORT                                              ,N/A,,
V09425,RATING                                            ,ASME CLASS 900,,
V09425,STANDARD                                          ,ASME B16.34,,
V09425,STEM                                              ,11-13% CR.,,
V09425,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09425,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09426,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V09426,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V09426,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09426,DISC                                              ,PLUG TYPE,,
V09426,ENDS                                              ,RING JOINT FLANGED,,
V09426,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V09426,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V09426,PORT                                              ,N/A,,
V09426,RATING                                            ,ASME CLASS 900,,
V09426,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09426,STANDARD                                          ,ASME B16.34,,
V09426,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V09426,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09426,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V09503,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
V09503,BONNET                                            ,BOLTED CAP,,
V09503,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09503,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09503,OPERATOR                                          ,N/A,,
V09503,PACKING                                           ,N/A,,
V09503,PORT                                              ,N/A,,
V09503,RATING                                            ,ASME CLASS 900,,
V09503,STANDARD                                          ,ASME B16.34,,
V09503,STEM                                              ,N/A,,
V09503,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09503,TYPE                                              ,CHECK VALVE - SWING,,
V09504,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB.,,
V09504,BONNET                                            ,BOLTED CAP,,
V09504,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09504,ENDS                                              ,BUTT WELDING; (SPECIFY WELD END BORE),,
V09504,OPERATOR                                          ,N/A,,
V09504,PACKING                                           ,N/A,,
V09504,PORT                                              ,N/A,,
V09504,RATING                                            ,ASME CLASS 900,,
V09504,STANDARD                                          ,ASME B16.34,,
V09504,STEM                                              ,N/A,,
V09504,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V09504,TYPE                                              ,CHECK VALVE -SWING,,
V09505,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
V09505,BONNET                                            ,BOLTED CAP,,
V09505,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09505,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09505,OPERATOR                                          ,N/A,,
V09505,PACKING                                           ,N/A,,
V09505,PORT                                              ,N/A,,
V09505,RATING                                            ,ASME CLASS 900,,
V09505,STANDARD                                          ,ASME B16.34,,
V09505,STEM                                              ,N/A,,
V09505,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09505,TYPE                                              ,CHECK VALVE - SWING,,
V09510,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V09510,BONNET                                            ,BOLTED CAP,,
V09510,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09510,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09510,OPERATOR                                          ,N/A,,
V09510,PACKING                                           ,N/A,,
V09510,PORT                                              ,N/A,,
V09510,RATING                                            ,ASME CLASS 900,,
V09510,STANDARD                                          ,ASME B16.34,,
V09510,STEM                                              ,N/A,,
V09510,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V09510,TYPE                                              ,CHECK VALVE - SWING,,
V09511,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR WC9.,,
V09511,BONNET                                            ,BOLTED CAP,,
V09511,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09511,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09511,OPERATOR                                          ,N/A,,
V09511,PACKING                                           ,N/A,,
V09511,PORT                                              ,N/A,,
V09511,RATING                                            ,ASME CLASS 900,,
V09511,STANDARD                                          ,ASME B16.34,,
V09511,STEM                                              ,N/A,,
V09511,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09511,TYPE                                              ,CHECK VALVE - SWING,,
V09512,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,,
V09512,BONNET                                            ,BOLTED CAP,,
V09512,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V09512,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V09512,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09512,OPERATOR                                          ,N/A,,
V09512,PACKING                                           ,N/A,,
V09512,PORT                                              ,N/A,,
V09512,RATING                                            ,ASME CLASS 900,,
V09512,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V09512,STANDARD                                          ,ASME B16.34,,
V09512,STEM                                              ,N/A,,
V09512,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V09512,TYPE                                              ,CHECK VALVE - SWING,,
V09700,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09700,BONNET                                            ,BOLTED; BOTTOM ENTRY,,
V09700,DISC                                              ,QUARTER-TURN PLUG,,
V09700,ENDS                                              ,BUTTWELD (SPECIFY WELD END BORE),,
V09700,OPERATOR                                          ,1\" - 4\" WRENCH\, 6\" - 20\" GEAR,,
V09700,PACKING                                           ,MANUFACTURER'S STANDARD,,
V09700,PATTERN                                           ,REGULAR\, VENTURI,,
V09700,PORT                                              ,NA,,
V09700,RATING                                            ,ASME CLASS 900 (450F MAXIMUM TEMPERATURE),,
V09700,STANDARD                                          ,API 599,,
V09700,STEM                                              ,11 - 13% CR.,,
V09700,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V09700,TYPE                                              ,LUBRICATED PLUG,,
V09800,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09800,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09800,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09800,ENDS                                              ,RING JOINT FLANGED,,
V09800,OPERATOR                                          ,HANDWHEEL,,
V09800,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09800,PORT                                              ,REDUCED,,
V09800,RATING                                            ,ASME CLASS 900,,
V09800,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09800,SEAT RING                                         ,410 STAINLESS STEEL,,
V09800,STANDARD                                          ,TESTED TO API 6D,,
V09800,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09800,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09800,TYPE                                              ,ORBIT,,
V09801,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09801,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09801,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09801,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09801,OPERATOR                                          ,HANDWHEEL,,
V09801,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09801,PORT                                              ,REDUCED,,
V09801,RATING                                            ,ASME CLASS 900,,
V09801,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09801,SEAT RING                                         ,410 STAINLESS STEEL,,
V09801,STANDARD                                          ,TESTED TO API 6D,,
V09801,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09801,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09801,TYPE                                              ,ORBIT,,
V09802,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09802,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09802,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09802,ENDS                                              ,RING JOINT FLANGED,,
V09802,OPERATOR                                          ,HANDWHEEL,,
V09802,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
V09802,PORT                                              ,REDUCED,,
V09802,RATING                                            ,ASME CLASS 900,,
V09802,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09802,SEAT RING                                         ,410 STAINLESS STEEL,,
V09802,STANDARD                                          ,TESTED TO API 6D,,
V09802,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09802,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09802,TYPE                                              ,ORBIT,,
V09803,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09803,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09803,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09803,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09803,OPERATOR                                          ,HANDWHEEL,,
V09803,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09803,PORT                                              ,REDUCED,,
V09803,RATING                                            ,ASME CLASS 900,,
V09803,SEAT INSERT                                       ,TEFLON TFE 500F MAX. TEMPERATURE),,
V09803,SEAT RING                                         ,410 STAINLESS STEEL,,
V09803,STANDARD                                          ,TESTED TO API 6D,,
V09803,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V09803,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V09803,TYPE                                              ,ORBIT,,
V09804,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09804,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09804,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09804,ENDS                                              ,RING JOINT FLANGED,,
V09804,OPERATOR                                          ,HANDWHEEL,,
V09804,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09804,PORT                                              ,REDUCED,,
V09804,RATING                                            ,ASME CLASS 900,,
V09804,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09804,SEAT RING                                         ,17-4PH STAINLESS STEEL TREATED TO 33 RC OR K-MONEL,,
V09804,STANDARD                                          ,TESTED TO API 6D,,
V09804,STEM                                              ,K-MONEL,,
V09804,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
V09804,TYPE                                              ,ORBIT,,
V09805,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V09805,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V09805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V09805,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V09805,OPERATOR                                          ,HANDWHEEL,,
V09805,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V09805,PORT                                              ,REDUCED,,
V09805,RATING                                            ,ASME CLASS 900,,
V09805,SEAT INSERT                                       ,TEFLON TFE (500F MAX. TEMPERATURE),,
V09805,SEAT RING                                         ,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
V09805,STANDARD                                          ,TESTED TO API 6D,,
V09805,STEM                                              ,K-MONEL,,
V09805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
V09805,TYPE                                              ,ORBIT,,
V15000,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V15000,BONNET                                            ,WELDED\, OS&Y,,
V15000,DISC                                              ,SOLID,,
V15000,ENDS                                              ,SOCKETWELD/SCREWED,,
V15000,OPERATOR                                          ,HANDWHEEL,,
V15000,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15000,PORT                                              ,REDUCED,,
V15000,RATING                                            ,ASME CLASS 1500,,
V15000,STANDARD                                          ,API 602,,
V15000,STEM                                              ,11-13% CR.,,
V15000,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15000,TYPE                                              ,GATE,,
V15001,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15001,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15001,DISC                                              ,SOLID,,
V15001,ENDS                                              ,RING JOINT FLANGED,,
V15001,OPERATOR                                          ,HANDWHEEL,,
V15001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15001,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15001,RATING                                            ,ASME CLASS 1500,,
V15001,STANDARD                                          ,API 602,,
V15001,STEM                                              ,11-13% CR.,,
V15001,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15001,TYPE                                              ,GATE,,
V15002,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15002,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15002,DISC                                              ,FLEXIBLE,,
V15002,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15002,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15002,PORT                                              ,FULL,,
V15002,RATING                                            ,ASME CLASS 1500,,
V15002,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15002,STEM                                              ,11-13% CR.,,
V15002,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15002,TYPE                                              ,GATE - PRESSURE SEAL,,
V15003,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V15003,BONNET                                            ,BOLTED\, OS&Y,,
V15003,DISC                                              ,SOLID,,
V15003,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15003,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15003,PORT                                              ,FULL,,
V15003,RATING                                            ,ASME CLASS 1500,,
V15003,STANDARD                                          ,API 600,,
V15003,STEM                                              ,11-13% CR.,,
V15003,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15003,TYPE                                              ,GATE,,
V15004,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V15004,BONNET                                            ,WELDED\, OS&Y,,
V15004,DISC                                              ,SOLID,,
V15004,ENDS                                              ,SOCKETWELD/SCREWED,,
V15004,OPERATOR                                          ,HANDWHEEL,,
V15004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15004,PORT                                              ,REDUCED,,
V15004,RATING                                            ,ASME CLASS 1500,,
V15004,STANDARD                                          ,API 602,,
V15004,STEM                                              ,11-13% CR.,,
V15004,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15004,TYPE                                              ,GATE,,
V15005,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM 182\, GR F11,,
V15005,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15005,DISC                                              ,SOLID,,
V15005,ENDS                                              ,RING JOINT FLANGED,,
V15005,OPERATOR                                          ,HANDWHEEL,,
V15005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15005,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V15005,RATING                                            ,ASME CLASS 1500,,
V15005,STANDARD                                          ,API 602,,
V15005,STEM                                              ,11-13% CR.,,
V15005,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15005,TYPE                                              ,GATE,,
V15006,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6,,
V15006,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15006,DISC                                              ,SOLID,,
V15006,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15006,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15006,PORT                                              ,FULL,,
V15006,RATING                                            ,ASME CLASS 1500,,
V15006,STANDARD                                          ,API 600,,
V15006,STEM                                              ,11-13% CR.,,
V15006,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15006,TYPE                                              ,GATE,,
V15007,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15007,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15007,DISC                                              ,FLEXIBLE,,
V15007,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15007,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
