Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15046,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15046,TYPE                                              ,GATE - PRESSURE SEAL,,
V15047,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15047,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15047,DISC                                              ,FLEXIBLE,,
V15047,ENDS                                              ,RING JOINT FLANGED,,
V15047,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15047,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15047,PORT                                              ,FULL,,
V15047,RATING                                            ,ASME CLASS 1500,,
V15047,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V15047,STEM                                              ,11-13% CR.,,
V15047,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15047,TYPE                                              ,GATE - PRESSURE SEAL,,
V15048,BODY                                              ,CAST 9 CR - 1 MO\, ASTM A217\, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15048,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15048,DISC                                              ,FLEXIBLE,PCS41CR ,1997-7-14
V15048,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,1997-7-14
V15048,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15048,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15048,PORT                                              ,FULL,PCS41CR ,1997-7-14
V15048,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15048,STANDARD                                          ,API 600,PCS41CR ,1997-7-14
V15048,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-14
V15048,TRIM                                              ,DISC: 11 - 13% CR.; CO CR-A HARDFACED\\
SEAT: 11 - 13% CR.; CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCS41CR ,1997-7-14
V15048,TYPE                                              ,GATE - PRESSURE SEAL,PCS41CR ,1997-7-14
V15049,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-8-4
V15049,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-8-4
V15049,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15049,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15049,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15049,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15049,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15049,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15049,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15049,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15049,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V15049,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15051,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15052,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15053,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15054,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15055,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15056,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15057,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15058,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15059,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15060,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-22
V15061,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-8-4
V15061,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-8-4
V15061,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15061,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15061,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15061,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15061,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15061,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15061,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15061,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-8-4
V15061,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V15061,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15062,BODY                                              ,EXTENDED BODY\, FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,PCSSME  ,1998-8-4
V15062,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-8-4
V15062,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15062,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15062,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15062,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15062,PORT                                              ,REDUCED,PCSSME  ,1998-8-4
V15062,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15062,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15062,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15062,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V15062,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15063,BODY                                              ,EXTENDED BODY\, FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR F22,PCSSME  ,1998-8-4
V15063,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-8-4
V15063,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15063,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15063,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15063,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15063,PORT                                              ,FULL,PCSSME  ,1998-8-4
V15063,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15063,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15063,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-4
V15063,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V15063,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15064,BODY                                              ,EXTENDED BODY\, FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,PCSSME  ,1998-8-4
V15064,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-8-4
V15064,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-8-4
V15064,DISC                                              ,SOLID,PCSSME  ,1998-8-4
V15064,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-4
V15064,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-4
V15064,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-4
V15064,PORT                                              ,FULL,PCSSME  ,1998-8-4
V15064,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-4
V15064,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-8-4
V15064,STANDARD                                          ,API 602,PCSSME  ,1998-8-4
V15064,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1998-8-4
V15064,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-8-4
V15064,TYPE                                              ,GATE,PCSSME  ,1998-8-4
V15065,BODY                                              ,EXTENED BODY\, FORGED 5 CR - 1/2 MO; ASTM A182\, GR F5,PCSSME  ,1998-8-11
V15065,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-8-11
V15065,DISC                                              ,SOLID,PCSSME  ,1998-8-11
V15065,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-11
V15065,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-8-11
V15065,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-8-11
V15065,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-8-11
V15065,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-11
V15065,STANDARD                                          ,API 602,PCSSME  ,1998-8-11
V15065,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-11
V15065,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-11
V15065,TYPE                                              ,GATE,PCSSME  ,1998-8-11
V15066,BODY                                              ,EXTENDED BODY\, FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCSSME  ,1998-8-11
V15066,BONNET                                            ,WELDED\, OS& Y,PCSSME  ,1998-8-11
V15066,DISC                                              ,SOLID,PCSSME  ,1998-8-11
V15066,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE THREADED,PCSSME  ,1998-8-11
V15066,OPERATOR                                          ,OPERATOR,PCSSME  ,1998-8-11
V15066,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1998-8-11
V15066,PORT                                              ,REDUCED,PCSSME  ,1998-8-11
V15066,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-8-11
V15066,STANDARD                                          ,API 602,PCSSME  ,1998-8-11
V15066,STEM                                              ,11-13% CR.,PCSSME  ,1998-8-11
V15066,TRIM                                              ,DISC:  11 - 13% CR.\\
SEAT:  11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-8-11
V15066,TYPE                                              ,GATE,PCSSME  ,1998-8-11
V15067,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-23
V15067,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-11-23
V15067,DISC                                              ,SOLID,PCSSME  ,1998-11-23
V15067,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-23
V15067,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-23
V15067,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-23
V15067,PORT                                              ,REDUCED,PCSSME  ,1998-11-23
V15067,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-23
V15067,STANDARD                                          ,API 602,PCSSME  ,1998-11-23
V15067,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-23
V15067,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-23
V15067,TYPE                                              ,GATE,PCSSME  ,1998-11-23
V15068,BODY                                              ,EXTENDED BODY\, FORGED CARBON STEEL\, ASTM A105,PCSSME  ,1998-11-23
V15068,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-11-23
V15068,DISC                                              ,SOLID,PCSSME  ,1998-11-23
V15068,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-23
V15068,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-23
V15068,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-23
V15068,PORT                                              ,REDUCED,PCSSME  ,1998-11-23
V15068,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-23
V15068,STANDARD                                          ,API 602,PCSSME  ,1998-11-23
V15068,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1998-11-23
V15068,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-11-23
V15068,TYPE                                              ,GATE,PCSSME  ,1998-11-23
V15069,BODY                                              ,EXTENDED BODY\, FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,PCSSME  ,1998-11-25
V15069,BONNET                                            ,WELDED\, OS&Y,PCSSME  ,1998-11-25
V15069,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15069,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15069,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15069,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15069,PORT                                              ,REDUCED,PCSSME  ,1998-11-25
V15069,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15069,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15069,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15069,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V15069,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15070,BODY                                              ,EXTENDED BODY\, FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR F22,PCSSME  ,1998-11-25
V15070,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-25
V15070,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15070,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15070,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15070,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15070,PORT                                              ,FULL,PCSSME  ,1998-11-25
V15070,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15070,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15070,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15070,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V15070,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15071,BODY                                              ,EXTENDED BODY\, FORGED 347 STAINLESS STEEL; ASTM A182\, GR F347,PCSSME  ,1998-11-25
V15071,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-25
V15071,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,PCSSME  ,1998-11-25
V15071,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15071,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15071,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15071,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15071,PORT                                              ,FULL,PCSSME  ,1998-11-25
V15071,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15071,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,PCSSME  ,1998-11-25
V15071,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15071,STEM                                              ,347 STAINLESS STEEL,PCSSME  ,1998-11-25
V15071,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V15071,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15072,BODY                                              ,EXTENED BODY\, FORGED 5 CR - 1/2 MO; ASTM A182\, GR F5,PCSSME  ,1998-11-25
V15072,BONNET                                            ,BOLTED\, OS&Y,PCSSME  ,1998-11-25
V15072,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15072,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15072,OPERATOR                                          ,HANDWHEEL,PCSSME  ,1998-11-25
V15072,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCSSME  ,1998-11-25
V15072,PORT                                              ,FULL OR REDUCED,PCSSME  ,1998-11-25
V15072,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15072,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15072,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15072,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V15072,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15073,BODY                                              ,EXTENDED BODY\, FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCSSME  ,1998-11-25
V15073,BONNET                                            ,WELDED\, OS& Y,PCSSME  ,1998-11-25
V15073,DISC                                              ,SOLID,PCSSME  ,1998-11-25
V15073,ENDS                                              ,INTEGRAL (NOT WELDED) MALE SOCKETWELD X FEMALE SOCKETWELD,PCSSME  ,1998-11-25
V15073,OPERATOR                                          ,OPERATOR,PCSSME  ,1998-11-25
V15073,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCSSME  ,1998-11-25
V15073,PORT                                              ,REDUCED,PCSSME  ,1998-11-25
V15073,RATING                                            ,ASME CLASS 1500,PCSSME  ,1998-11-25
V15073,STANDARD                                          ,API 602,PCSSME  ,1998-11-25
V15073,STEM                                              ,11-13% CR.,PCSSME  ,1998-11-25
V15073,TRIM                                              ,DISC:  11 - 13% CR.\\
SEAT:  11 - 13% CR.\, CO CR-A HARDFACED,PCSSME  ,1998-11-25
V15073,TYPE                                              ,GATE,PCSSME  ,1998-11-25
V15400,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V15400,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15400,DISC                                              ,LOOSE\, PLUG TYPE,,
V15400,ENDS                                              ,RING JOINT FLANGED,,
V15400,OPERATOR                                          ,HANDWHEEL,,
V15400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15400,PORT                                              ,N/A,,
V15400,RATING                                            ,ASME CLASS 1500,,
V15400,STANDARD                                          ,ASME B16.34,,
V15400,STEM                                              ,11-13% CR.,,
V15400,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15400,TYPE                                              ,GLOBE,,
V15401,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15401,BONNET                                            ,WELDED\, OS&Y,,
V15401,DISC                                              ,PLUG TYPE,,
V15401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15401,OPERATOR                                          ,HANDWHEEL,,
V15401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15401,PORT                                              ,N/A,,
V15401,RATING                                            ,ASME CLASS 1500,,
V15401,STANDARD                                          ,ASME B16.34,,
V15401,STEM                                              ,11-13% CR.,,
V15401,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15401,TYPE                                              ,GLOBE,,
V15402,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15402,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15402,DISC                                              ,PLUG TYPE,,
V15402,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15402,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15402,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15402,PORT                                              ,N/A,,
V15402,RATING                                            ,ASME CLASS 1500,,
V15402,STANDARD                                          ,ASME B16.34,,
V15402,STEM                                              ,11-13% CR.,,
V15402,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15402,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15403,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCS41CR ,1997-7-14
V15403,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,PCS41CR ,1997-7-14
V15403,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-14
V15403,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-7-14
V15403,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-7-14
V15403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-14
V15403,PORT                                              ,N/A,PCS41CR ,1997-7-14
V15403,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-14
V15403,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-14
V15403,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-14
V15403,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-7-14
V15403,TYPE                                              ,GLOBE,PCS41CR ,1997-7-14
V15404,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15404,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15404,DISC                                              ,PLUG TYPE,,
V15404,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15404,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15404,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15404,PORT                                              ,N/A,,
V15404,RATING                                            ,ASME CLASS 1500,,
V15404,STANDARD                                          ,ASME B16.34,,
V15404,STEM                                              ,11-13% CR.,,
V15404,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15404,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15405,BODY                                              ,FORGED 1-1/4 CR - 1 MO; ASTM A182\, GR F11,,
V15405,BONNET                                            ,WELDED\, OS&Y,,
V15405,DISC                                              ,PLUG TYPE,,
V15405,ENDS                                              ,BUTT WELDING\, XS BORE,,
V15405,OPERATOR                                          ,HANDWHEEL,,
V15405,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15405,PORT                                              ,N/A,,
V15405,RATING                                            ,ASME CLASS 1500,,
V15405,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V15405,STANDARD                                          ,ASME B16.34,,
V15405,STEM                                              ,11-13% CR.,,
V15405,TRIM                                              ,PLUG: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15405,TYPE                                              ,GLOBE,,
V15406,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15406,BONNET                                            ,WELDED\, OS&Y,,
V15406,DISC                                              ,PLUG TYPE,,
V15406,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15406,OPERATOR                                          ,HANDWHEEL,,
V15406,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15406,PORT                                              ,N/A,,
V15406,RATING                                            ,ASME CLASS 1500,,
V15406,STANDARD                                          ,ASME B16.34,,
V15406,STEM                                              ,316 STAINLESS STEEL,,
V15406,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15406,TYPE                                              ,GLOBE,,
V15407,BODY                                              ,FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR. F22,,
V15407,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15407,DISC                                              ,LOOSE\, PLUG TYPE,,
V15407,ENDS                                              ,RING JOINT FLANGED,,
V15407,OPERATOR                                          ,HANDWHEEL,,
V15407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15407,PORT                                              ,N/A,,
V15407,RATING                                            ,ASME CLASS 1500,,
V15407,STANDARD                                          ,ASME B16.34,,
V15407,STEM                                              ,11-13% CR.,,
V15407,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15407,TYPE                                              ,GLOBE,,
V15408,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217 GR. WC9,,
V15408,BONNET                                            ,BOLTED\, OS&Y,,
V15408,DISC                                              ,PLUG TYPE,,
V15408,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15408,OPERATOR                                          ,HANDWHEEL,,
V15408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15408,PORT                                              ,N/A,,
V15408,RATING                                            ,ASME CLASS 1500,,
V15408,STANDARD                                          ,ASME B16.34,,
V15408,STEM                                              ,11-13% CR.,,
V15408,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15408,TYPE                                              ,GLOBE,,
V15409,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15409,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15409,DISC                                              ,PLUG TYPE,,
V15409,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15409,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15409,PORT                                              ,N/A,,
V15409,RATING                                            ,ASME CLASS 1500,,
V15409,STANDARD                                          ,ASME B16.34,,
V15409,STEM                                              ,11-13% CR.,,
V15409,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15409,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15410,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
V15410,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15410,DISC                                              ,PLUG TYPE,,
V15410,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15410,OPERATOR                                          ,HANDWHEEL,,
V15410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15410,PORT                                              ,N/A,,
V15410,RATING                                            ,ASME CLASS 1500,,
V15410,STANDARD                                          ,ASME B16.34,,
V15410,STEM                                              ,11-13% CR.,,
V15410,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15410,TYPE                                              ,GLOBE,,
V15411,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V15411,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15411,DISC                                              ,LOOSE\, PLUG TYPE,,
V15411,ENDS                                              ,RING JOINT FLANGED,,
V15411,OPERATOR                                          ,HANDWHEEL,,
V15411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15411,PORT                                              ,N/A,,
V15411,RATING                                            ,ASME CLASS 1500,,
V15411,STANDARD                                          ,ASME B16.34,,
V15411,STEM                                              ,11-13% CR.,,
V15411,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15411,TYPE                                              ,GLOBE,,
V15412,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V15412,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V15412,DISC                                              ,PLUG TYPE,,
V15412,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15412,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15412,PORT                                              ,N/A,,
V15412,RATING                                            ,ASME CLASS 1500,,
V15412,STANDARD                                          ,ASME B16.34,,
V15412,STEM                                              ,11-13% CR.,,
V15412,TRIM                                              ,DISC: 11-13% CR\, CO CR-A HARDFACED.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15412,TYPE                                              ,GLOBE,,
V15413,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6,,
V15413,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V15413,DISC                                              ,PLUG TYPE,,
V15413,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15413,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15413,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15413,PORT                                              ,N/A,,
V15413,RATING                                            ,ASME CLASS 1500,,
V15413,STANDARD                                          ,ASME B16.34,,
V15413,STEM                                              ,11-13% CR.,,
V15413,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15413,TYPE                                              ,GLOBE,,
V15414,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182 GR F9,PCS41CR ,1997-7-15
V15414,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,PCS41CR ,1997-7-15
V15414,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-15
V15414,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,1997-7-15
V15414,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-7-15
V15414,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-15
V15414,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15414,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15414,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15414,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15414,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-7-15
V15414,TYPE                                              ,GLOBE,PCS41CR ,1997-7-15
V15415,BODY                                              ,FORGED 1-1/4 CR - 1 MO; ASTM A182\, GR F11,,
V15415,BONNET                                            ,WELDED\, OS&Y,,
V15415,DISC                                              ,PLUG TYPE,,
V15415,ENDS                                              ,SOCKETWELD,,
V15415,OPERATOR                                          ,HANDWHEEL,,
V15415,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15415,PORT                                              ,N/A,,
V15415,RATING                                            ,ASME CLASS 1500,,
V15415,SERVICE                                           ,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
V15415,STANDARD                                          ,ASME B16.34,,
V15415,STEM                                              ,11-13% CR.,,
V15415,TRIM                                              ,PLUG: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15415,TYPE                                              ,GLOBE,,
V15416,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15416,BONNET                                            ,WELDED\, OS&Y,,
V15416,DISC                                              ,PLUG TYPE,,
V15416,ENDS                                              ,SOCKETWELD,,
V15416,OPERATOR                                          ,HANDWHEEL,,
V15416,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15416,PORT                                              ,N/A,,
V15416,RATING                                            ,ASME CLASS 1500,,
V15416,STANDARD                                          ,ASME B16.34,,
V15416,STEM                                              ,11-13% CR.,,
V15416,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15416,TYPE                                              ,GLOBE,,
V15417,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V15417,BONNET                                            ,WELDED\, OS&Y\, RING JOINT,,
V15417,DISC                                              ,PLUG TYPE,,
V15417,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15417,OPERATOR                                          ,HANDWHEEL,,
V15417,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15417,PORT                                              ,N/A,,
V15417,RATING                                            ,ASME CLASS 1500,,
V15417,STANDARD                                          ,ASME B16.34,,
V15417,STEM                                              ,11-13% CR.,,
V15417,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15417,TYPE                                              ,GLOBE,,
V15418,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15418,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15418,DISC                                              ,LOOSE\, PLUG TYPE,,
V15418,ENDS                                              ,RING JOINT FLANGED,,
V15418,OPERATOR                                          ,HANDWHEEL,,
V15418,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15418,PORT                                              ,N/A,,
V15418,RATING                                            ,ASME CLASS 1500,,
V15418,STANDARD                                          ,ASME B16.34,,
V15418,STEM                                              ,11-13% CR.,,
V15418,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15418,TYPE                                              ,GLOBE,,
V15419,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15419,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15419,DISC                                              ,LOOSE\, PLUG TYPE,,
V15419,ENDS                                              ,RING JOINT FLANGED,,
V15419,OPERATOR                                          ,HANDWHEEL,,
V15419,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15419,PORT                                              ,N/A,,
V15419,RATING                                            ,ASME CLASS 1500,,
V15419,STANDARD                                          ,ASME B16.34,,
V15419,STEM                                              ,316 STAINLESS STEEL,,
V15419,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15419,TYPE                                              ,GLOBE,,
V15420,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15420,BONNET                                            ,WELDED\, OS&Y,,
V15420,DISC                                              ,PLUG TYPE,,
V15420,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15420,OPERATOR                                          ,HANDWHEEL,,
V15420,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15420,PORT                                              ,N/A,,
V15420,RATING                                            ,ASME CLASS 1500,,
V15420,STANDARD                                          ,ASME B16.34,,
V15420,STEM                                              ,11-13% CR.,,
V15420,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15420,TYPE                                              ,GLOBE,,
V15421,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCS41CR ,1997-7-15
V15421,BONNET                                            ,BB\, OS&Y,PCS41CR ,1997-7-28
V15421,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-15
V15421,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,1997-7-15
V15421,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-7-15
V15421,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-15
V15421,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15421,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15421,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15421,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15421,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-7-15
V15421,TYPE                                              ,GLOBE,PCS41CR ,1997-7-15
V15422,BODY                                              ,CAST 9 CR  - 1 MO; ASTM A217\, GR C12,PCS41CR ,1997-7-15
V15422,BONNET                                            ,BOLTED\, OS&Y,PCS41CR ,1997-7-15
V15422,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-15
V15422,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCS41CR ,1997-7-15
V15422,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
