Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15422,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN,PCS41CR ,1997-7-15
V15422,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15422,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15422,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15422,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15422,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCS41CR ,1997-7-15
V15422,TYPE                                              ,GLOBE,PCS41CR ,1997-7-15
V15423,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15423,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15423,DISC                                              ,PLUG TYPE,,
V15423,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15423,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15423,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15423,PORT                                              ,N/A,,
V15423,RATING                                            ,ASME CLASS 1500,,
V15423,STANDARD                                          ,ASME B16.34,,
V15423,STEM                                              ,11-13% CR.,,
V15423,TRIM                                              ,PLUG: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15423,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15424,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15424,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15424,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15424,DISC                                              ,PLUG TYPE,,
V15424,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15424,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15424,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15424,PORT                                              ,N/A,,
V15424,RATING                                            ,ASME CLASS 1500,,
V15424,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15424,STANDARD                                          ,ASME B16.34,,
V15424,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15424,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15424,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15425,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V15425,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15425,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15425,DISC                                              ,LOOSE\, PLUG TYPE,,
V15425,ENDS                                              ,SOCKETWELD,,
V15425,OPERATOR                                          ,HANDWHEEL,,
V15425,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15425,PORT                                              ,N/A,,
V15425,RATING                                            ,ASME CLASS 1500,,
V15425,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15425,STANDARD                                          ,ASME B16.34,,
V15425,STEM                                              ,347 STAINLESS STEEL,,
V15425,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V15425,TYPE                                              ,GLOBE,,
V15426,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C.,,
V15426,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V15426,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15426,DISC                                              ,PLUG TYPE,,
V15426,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15426,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15426,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15426,PORT                                              ,N/A,,
V15426,RATING                                            ,ASME CLASS 1500,,
V15426,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15426,STANDARD                                          ,ASME B16.34,,
V15426,STEM                                              ,347 STAINLESS STEEL,,
V15426,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15426,TYPE                                              ,GLOBE,,
V15427,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15427,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V15427,DISC                                              ,PLUG TYPE,,
V15427,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15427,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15427,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15427,PORT                                              ,N/A,,
V15427,RATING                                            ,ASME CLASS 1500,,
V15427,STANDARD                                          ,ASME B16.34,,
V15427,STEM                                              ,11-13% CR.,,
V15427,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15427,TYPE                                              ,GLOBE,,
V15428,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR WC9,,
V15428,BONNET                                            ,BOLTED BONNET\, OS&Y,,
V15428,DISC                                              ,PLUG TYPE,,
V15428,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15428,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15428,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15428,PORT                                              ,N/A,,
V15428,RATING                                            ,ASME CLASS 1500,,
V15428,STANDARD                                          ,ASME B16.34,,
V15428,STEM                                              ,11-13% CR.,,
V15428,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15428,TYPE                                              ,GLOBE,,
V15429,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15429,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15429,DISC                                              ,LOOSE\, PLUG TYPE,,
V15429,ENDS                                              ,SOCKETWELD,,
V15429,OPERATOR                                          ,HANDWHEEL,,
V15429,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15429,PORT                                              ,N/A,,
V15429,RATING                                            ,ASME CLASS 1500,,
V15429,STANDARD                                          ,ASME B16.34,,
V15429,STEM                                              ,316 STAINLESS STEEL,,
V15429,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15429,TYPE                                              ,GLOBE,,
V15430,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V15430,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15430,DISC                                              ,LOOSE\, PLUG TYPE,,
V15430,ENDS                                              ,SOCKETWELD,,
V15430,OPERATOR                                          ,HANDWHEEL,,
V15430,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15430,PORT                                              ,N/A,,
V15430,RATING                                            ,ASME CLASS 1500,,
V15430,STANDARD                                          ,ASME B16.34,,
V15430,STEM                                              ,11-13% CR.,,
V15430,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15430,TYPE                                              ,GLOBE,,
V15431,BODY                                              ,FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR. F22,,
V15431,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15431,DISC                                              ,LOOSE\, PLUG TYPE,,
V15431,ENDS                                              ,SOCKETWELD,,
V15431,OPERATOR                                          ,HANDWHEEL,,
V15431,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15431,PORT                                              ,N/A,,
V15431,RATING                                            ,ASME CLASS 1500,,
V15431,STANDARD                                          ,ASME B16.34,,
V15431,STEM                                              ,11-13% CR.,,
V15431,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15431,TYPE                                              ,GLOBE,,
V15432,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
V15432,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V15432,DISC                                              ,LOOSE\, PLUG TYPE,,
V15432,ENDS                                              ,SOCKETWELD,,
V15432,OPERATOR                                          ,HANDWHEEL,,
V15432,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15432,PORT                                              ,N/A,,
V15432,RATING                                            ,ASME CLASS 1500,,
V15432,STANDARD                                          ,ASME B16.34,,
V15432,STEM                                              ,11-13% CR.,,
V15432,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15432,TYPE                                              ,GLOBE,,
V15433,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15433,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15433,DISC                                              ,PLUG TYPE,,
V15433,ENDS                                              ,RING JOINT FLANGED,,
V15433,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15433,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15433,PORT                                              ,N/A,,
V15433,RATING                                            ,ASME CLASS 1500,,
V15433,STANDARD                                          ,ASME B16.34,,
V15433,STEM                                              ,11-13% CR.,,
V15433,TRIM                                              ,PLUG: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15433,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15434,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217\, GR WC6. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15434,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15434,DISC                                              ,PLUG TYPE,,
V15434,ENDS                                              ,RING JOINT FLANGED,,
V15434,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15434,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15434,PORT                                              ,N/A,,
V15434,RATING                                            ,ASME CLASS 1500,,
V15434,STANDARD                                          ,ASME B16.34,,
V15434,STEM                                              ,11-13% CR.,,
V15434,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15434,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15435,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15435,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15435,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15435,DISC                                              ,PLUG TYPE,,
V15435,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15435,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15435,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15435,PORT                                              ,N/A,,
V15435,RATING                                            ,ASME CLASS 1500,,
V15435,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15435,STANDARD                                          ,ASME B16.34,,
V15435,STEM                                              ,347 STAINLESS STEEL,,
V15435,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V15435,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15436,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15436,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15436,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15436,DISC                                              ,PLUG TYPE,,
V15436,ENDS                                              ,RING JOINT FLANGED,,
V15436,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15436,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15436,PORT                                              ,N/A,,
V15436,RATING                                            ,ASME CLASS 1500,,
V15436,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V15436,STANDARD                                          ,ASME B16.34,,
V15436,STEM                                              ,347 STAINLESS STEEL,,
V15436,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V15436,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15437,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15437,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15437,DISC                                              ,PLUG TYPE,,
V15437,ENDS                                              ,RING JOINT FLANGED,,
V15437,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15437,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15437,PORT                                              ,N/A,,
V15437,RATING                                            ,ASME CLASS 1500,,
V15437,STANDARD                                          ,ASME B16.34,,
V15437,STEM                                              ,11-13% CR.,,
V15437,TRIM                                              ,DISC: 11-13% CR\, CO CR-A HARDFACED.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15437,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15438,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15438,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15438,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-15
V15438,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),PCS41CR ,1997-7-15
V15438,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15438,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-7-15
V15438,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15438,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15438,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15438,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15438,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCS41CR ,1997-7-15
V15438,TYPE                                              ,GLOBE - PRESSURE SEAL,PCS41CR ,1997-7-15
V15439,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR WC9. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15439,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15439,DISC                                              ,PLUG TYPE,,
V15439,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V15439,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15439,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15439,PORT                                              ,N/A,,
V15439,RATING                                            ,ASME CLASS 1500,,
V15439,STANDARD                                          ,ASME B16.34,,
V15439,STEM                                              ,11-13% CR.,,
V15439,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15439,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15440,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15440,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15440,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15440,DISC                                              ,PLUG TYPE,,
V15440,ENDS                                              ,RING JOINT FLANGED,,
V15440,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15440,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15440,PORT                                              ,N/A,,
V15440,RATING                                            ,ASME CLASS 1500,,
V15440,SERVICE                                           ,HYDROGEN AT 1000O F MAXIMUM DESIGN TEMPERATURE.,,
V15440,STANDARD                                          ,ASME B16.34,,
V15440,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V15440,TRIM                                              ,PLUG: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS.,,
V15440,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V15441,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR C12. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V15441,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V15441,DISC                                              ,LOOSE\, PLUG TYPE,PCS41CR ,1997-7-15
V15441,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,1997-7-15
V15441,OPERATOR                                          ,2\" - 3\" HANDWHEEL\, 4\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V15441,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-7-15
V15441,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15441,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15441,STANDARD                                          ,ASME B16.34,PCS41CR ,1997-7-15
V15441,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-7-15
V15441,TRIM                                              ,PLUG: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RING,PCS41CR ,1997-7-15
V15441,TYPE                                              ,GLOBE - PRESSURE SEAL,PCS41CR ,1997-7-15
V15450,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB\\
,PCS41CR ,1997-7-28
V15450,BONNET                                            ,BB\, OS&Y\\
,PCS41CR ,1997-7-28
V15450,DISC                                              ,PLUG TYPE\\
,PCS41CR ,1997-7-28
V15450,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE)\\
,PCS41CR ,1997-7-28
V15450,OPERATOR                                          ,HANDWHEEL\\
,PCS41CR ,1997-7-28
V15450,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.\\
,PCS41CR ,1997-7-28
V15450,PORT                                              ,N/A\\
,PCS41CR ,1997-7-28
V15450,RATING                                            ,ASME CLASS 1500\\
,PCS41CR ,1997-7-28
V15450,STANDARD                                          ,ASME B16.34\\
,PCS41CR ,1997-7-28
V15450,STEM                                              ,11 - 13% CR\\
,PCS41CR ,1997-7-28
V15450,TRIM                                              ,PLUG: 11-13% CR.\\
SEAT: 11-13% CR.\, C0 CR-A HARDFACED\\
,PCS41CR ,1997-7-28
V15450,TYPE                                              ,GLOBE,PCS41CR ,1997-7-28
V15451,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15452,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15453,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15454,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15455,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15500,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V15500,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15500,ENDS                                              ,RING JOINT FLANGED,,
V15500,OPERATOR                                          ,N/A,,
V15500,PACKING                                           ,N/A,,
V15500,PISTON                                            ,SOLID,,
V15500,PORT                                              ,N/A,,
V15500,RATING                                            ,ASME CLASS 1500,,
V15500,STANDARD                                          ,API 602,,
V15500,STEM                                              ,N/A,,
V15500,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15500,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15501,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15501,BONNET                                            ,WELDED CAP,,
V15501,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15501,OPERATOR                                          ,N/A,,
V15501,PACKING                                           ,N/A,,
V15501,PISTON                                            ,SOLID,,
V15501,PORT                                              ,N/A,,
V15501,RATING                                            ,ASME CLASS 1500,,
V15501,STANDARD                                          ,API 602,,
V15501,STEM                                              ,N/A,,
V15501,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15501,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15502,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15502,BONNET                                            ,WELDED CAP,,
V15502,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15502,OPERATOR                                          ,N/A,,
V15502,PACKING                                           ,N/A,,
V15502,PISTON                                            ,SOLID,,
V15502,PORT                                              ,N/A,,
V15502,RATING                                            ,ASME CLASS 1500,,
V15502,STANDARD                                          ,API 602,,
V15502,STEM                                              ,N/A,,
V15502,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15502,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15503,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCS41CR ,1997-7-15
V15503,BONNET                                            ,BOLTED CAP\, RING JOINT,PCS41CR ,1997-7-15
V15503,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-7-15
V15503,OPERATOR                                          ,N/A,PCS41CR ,1997-7-15
V15503,PACKING                                           ,N/A,PCS41CR ,1997-7-15
V15503,PISTON                                            ,SOLID,PCS41CR ,1997-7-15
V15503,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15503,RATING                                            ,ASME CLASS 1500,PCS41CR ,1997-7-15
V15503,STANDARD                                          ,API 602,PCS41CR ,1997-7-15
V15503,STEM                                              ,N/A,PCS41CR ,1997-7-15
V15503,TRIM                                              ,PISTON: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-7-15
V15503,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCS41CR ,1997-7-15
V15504,BODY                                              ,FORGED 9 CR - 1 MO; ASTM A182\, GR F9,PCS41CR ,1997-7-15
V15504,BONNET                                            ,BOLTED CAP\, RING JOINT,PCS41CR ,1997-7-15
V15504,ENDS                                              ,RING JOINT FLANGED,PCS41CR ,1997-7-15
V15504,OPERATOR                                          ,N/A,PCS41CR ,1997-7-15
V15504,PACKING                                           ,N/A,PCS41CR ,1997-7-15
V15504,PISTON                                            ,SOLID,PCS41CR ,1997-7-15
V15504,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15504,RATING                                            ,ASME   CLASS 1500,PCS41CR ,1997-7-15
V15504,STANDARD                                          ,API 602,PCS41CR ,1997-7-15
V15504,STEM                                              ,N/A,PCS41CR ,1997-7-15
V15504,TRIM                                              ,PISTON: 11 - 13% CR.\\
SEAT: 11 - 13% CR.\, CO CR-A HARDFACED,PCS41CR ,1997-7-15
V15504,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,PCS41CR ,1997-7-15
V15506,BODY                                              ,FORGED 2-1/4 CR - 1 MO; ASTM A217\, GR WC9,,
V15506,BONNET                                            ,WELDED CAP,,
V15506,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15506,OPERATOR                                          ,N/A,,
V15506,PACKING                                           ,N/A,,
V15506,PISTON                                            ,SOLID,,
V15506,PORT                                              ,N/A,,
V15506,RATING                                            ,ASME CLASS 1500,,
V15506,STANDARD                                          ,ASME B16.34,,
V15506,STEM                                              ,N/A,,
V15506,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15506,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15508,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15508,BONNET                                            ,BOLTED CAP,,
V15508,ENDS                                              ,SOCKETWELD,,
V15508,OPERATOR                                          ,N/A,,
V15508,PACKING                                           ,N/A,,
V15508,PISTON                                            ,SOLID,,
V15508,PORT                                              ,N/A,,
V15508,RATING                                            ,ASME CLASS 1500,,
V15508,STANDARD                                          ,API 602,,
V15508,STEM                                              ,N/A,,
V15508,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15508,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15510,BODY                                              ,CAST 9 CR - 1 MO; ASTM A217\, GR C12,PCSSME  ,1997-7-15
V15510,BONNET                                            ,BOLTED CAP,PCSSME  ,1997-7-15
V15510,DISC                                              ,SOLID CLOSER,PCSSME  ,1997-7-15
V15510,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),PCSSME  ,1997-7-15
V15510,OPERATOR                                          ,N/A,PCS41CR ,1997-7-15
V15510,PORT                                              ,N/A,PCS41CR ,1997-7-15
V15510,RATING                                            ,ASME CLASS 1500,PCSSME  ,1997-7-15
V15510,STANDARD                                          ,ASME B16.34,PCSSME  ,1997-7-15
V15510,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,PCSSME  ,1997-7-15
V15510,TYPE                                              ,CHECK VALVE - SWING,PCSSME  ,1997-7-15
V15511,BODY                                              ,FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR. F22,,
V15511,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15511,ENDS                                              ,RING JOINT FLANGED,,
V15511,OPERATOR                                          ,N/A,,
V15511,PACKING                                           ,N/A,,
V15511,PISTON                                            ,SOLID,,
V15511,PORT                                              ,N/A,,
V15511,RATING                                            ,ASME CLASS 1500,,
V15511,STANDARD                                          ,API 602,,
V15511,STEM                                              ,N/A,,
V15511,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15511,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15513,BODY                                              ,CAST 2-1/4 CR - 1 MO; ASTM A217\, GR WC9,,
V15513,BONNET                                            ,BOLTED CAP,,
V15513,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V15513,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15513,OPERATOR                                          ,N/A,,
V15513,PACKING                                           ,N/A,,
V15513,PORT                                              ,N/A,,
V15513,RATING                                            ,ASME CLASS 1500,,
V15513,STANDARD                                          ,ASME B16.34,,
V15513,STEM                                              ,N/A,,
V15513,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15513,TYPE                                              ,CHECK VALVE - SWING,,
V15514,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,,
V15514,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15514,ENDS                                              ,RING JOINT FLANGED,,
V15514,OPERATOR                                          ,N/A,,
V15514,PACKING                                           ,N/A,,
V15514,PISTON                                            ,SOLID,,
V15514,PORT                                              ,N/A,,
V15514,RATING                                            ,ASME CLASS 1500,,
V15514,STANDARD                                          ,API 602,,
V15514,STEM                                              ,N/A,,
V15514,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15514,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15516,BODY                                              ,CAST 5 CR - 1/2 MO; ASTM A217\, GR C5,,
V15516,BONNET                                            ,BOLTED CAP,,
V15516,DISC                                              ,SOLID CLOSER,,
V15516,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15516,OPERATOR                                          ,N/A,,
V15516,PACKING                                           ,N/A,,
V15516,PORT                                              ,N/A,,
V15516,RATING                                            ,ASME CLASS 1500,,
V15516,STANDARD                                          ,ASME B16.34,,
V15516,STEM                                              ,N/A,,
V15516,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15516,TYPE                                              ,CHECK VALVE - SWING,,
V15521,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR F11,,
V15521,BONNET                                            ,WELDED CAP,,
V15521,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15521,OPERATOR                                          ,N/A,,
V15521,PACKING                                           ,N/A,,
V15521,PISTON                                            ,SOLID,,
V15521,PORT                                              ,N/A,,
V15521,RATING                                            ,ASME CLASS 1500,,
V15521,STANDARD                                          ,API 602,,
V15521,STEM                                              ,N/A,,
V15521,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15521,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15522,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15522,BONNET                                            ,BOLTED CAP,,
V15522,ENDS                                              ,RING JOINT FLANGED,,
V15522,OPERATOR                                          ,N/A,,
V15522,PACKING                                           ,N/A,,
V15522,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V15522,PORT                                              ,N/A,,
V15522,RATING                                            ,ASME CLASS 1500,,
V15522,STANDARD                                          ,API 602,,
V15522,STEM                                              ,N/A,,
V15522,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15522,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15523,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15523,BONNET                                            ,WELDED CAP,,
V15523,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15523,OPERATOR                                          ,N/A,,
V15523,PACKING                                           ,N/A,,
V15523,PISTON                                            ,SOLID,,
V15523,PORT                                              ,N/A,,
V15523,RATING                                            ,ASME CLASS 1500,,
V15523,STANDARD                                          ,ASME B16.34,,
V15523,STEM                                              ,N/A,,
V15523,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15523,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15527,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15527,BONNET                                            ,BOLTED CAP,,
V15527,ENDS                                              ,RING JOINT FLANGED,,
V15527,OPERATOR                                          ,N/A,,
V15527,PACKING                                           ,N/A,,
V15527,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V15527,PORT                                              ,N/A,,
V15527,RATING                                            ,ASME CLASS 1500,,
V15527,STANDARD                                          ,API 602,,
V15527,STEM                                              ,N/A,,
V15527,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15527,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15528,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V15528,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15528,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15528,ENDS                                              ,SOCKETWELD,,
V15528,OPERATOR                                          ,N/A,,
V15528,PACKING                                           ,N/A,,
V15528,PISTON                                            ,SOLID,,
V15528,PORT                                              ,N/A,,
V15528,RATING                                            ,ASME CLASS 1500,,
V15528,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V15528,STANDARD                                          ,ASME B16.34,,
V15528,STEM                                              ,N/A,,
V15528,TRIM                                              ,PISTON: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V15528,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15529,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V15529,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15529,BONNET                                            ,BOLTED CAP,,
V15529,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15529,OPERATOR                                          ,N/A,,
V15529,PACKING                                           ,N/A,,
V15529,PISTON                                            ,SOLID,,
V15529,PORT                                              ,N/A,,
V15529,RATING                                            ,ASME CLASS 1500,,
V15529,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V15529,STANDARD                                          ,ASME B16.34,,
V15529,STEM                                              ,N/A,,
V15529,TRIM                                              ,PISTON: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V15529,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15530,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15530,BONNET                                            ,BOLTED CAP,,
V15530,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V15530,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15530,OPERATOR                                          ,N/A,,
V15530,PACKING                                           ,N/A,,
V15530,PORT                                              ,N/A,,
V15530,RATING                                            ,ASME CLASS 1500,,
V15530,STANDARD                                          ,ASME B16.34,,
V15530,STEM                                              ,N/A,,
V15530,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15530,TYPE                                              ,CHECK VALVE - SWING,,
V15531,BODY                                              ,CAST CARBON STEEL; ASTM A216 GR. WCB,,
V15531,BONNET                                            ,BOLTED CAP,,
V15531,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V15531,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15531,OPERATOR                                          ,N/A,,
V15531,PACKING                                           ,N/A,,
V15531,PORT                                              ,N/A,,
V15531,RATING                                            ,ASME CLASS 1500,,
V15531,STANDARD                                          ,ASME B16.34,,
V15531,STEM                                              ,N/A,,
V15531,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15531,TYPE                                              ,CHECK VALVE - SWING,,
V15532,BODY                                              ,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
V15532,BONNET                                            ,BOLTED CAP,,
