Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V15532,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V15532,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15532,OPERATOR                                          ,N/A,,
V15532,PACKING                                           ,N/A,,
V15532,PORT                                              ,N/A,,
V15532,RATING                                            ,ASME CLASS 1500,,
V15532,STANDARD                                          ,ASME B16.34,,
V15532,STEM                                              ,N/A,,
V15532,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15532,TYPE                                              ,CHECK VALVE - SWING,,
V15533,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C,,
V15533,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V15533,BONNET                                            ,BOLTED CAP,,
V15533,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V15533,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15533,OPERATOR                                          ,N/A,,
V15533,PACKING                                           ,N/A,,
V15533,PORT                                              ,N/A,,
V15533,RATING                                            ,ASME CLASS 1500,,
V15533,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V15533,STANDARD                                          ,ASME B16.34,,
V15533,STEM                                              ,N/A,,
V15533,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V15533,TYPE                                              ,CHECK VALVE - SWING,,
V15534,BODY                                              ,FORGED 1-1/4 CR - 1/2 MO; ASTM A182\, GR. F11,,
V15534,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15534,ENDS                                              ,SOCKETWELD,,
V15534,OPERATOR                                          ,N/A,,
V15534,PACKING                                           ,N/A,,
V15534,PISTON                                            ,SOLID,,
V15534,PORT                                              ,N/A,,
V15534,RATING                                            ,ASME CLASS 1500,,
V15534,STANDARD                                          ,API 602,,
V15534,STEM                                              ,N/A,,
V15534,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15534,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15535,BODY                                              ,FORGED 2-1/4 CR - 1 MO; ASTM A182\, GR. F22,,
V15535,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15535,ENDS                                              ,SOCKETWELD,,
V15535,OPERATOR                                          ,N/A,,
V15535,PACKING                                           ,N/A,,
V15535,PISTON                                            ,SOLID,,
V15535,PORT                                              ,N/A,,
V15535,RATING                                            ,ASME CLASS 1500,,
V15535,STANDARD                                          ,API 602,,
V15535,STEM                                              ,N/A,,
V15535,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15535,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15536,BODY                                              ,FORGED 5 CR - 1/2 MO; ASTM A182\, GR. F5,,
V15536,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V15536,ENDS                                              ,SOCKETWELD,,
V15536,OPERATOR                                          ,N/A,,
V15536,PACKING                                           ,N/A,,
V15536,PISTON                                            ,SOLID,,
V15536,PORT                                              ,N/A,,
V15536,RATING                                            ,ASME CLASS 1500,,
V15536,STANDARD                                          ,API 602,,
V15536,STEM                                              ,N/A,,
V15536,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V15536,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15537,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V15537,BONNET                                            ,BOLTED CAP,,
V15537,ENDS                                              ,SOCKETWELD,,
V15537,OPERATOR                                          ,N/A,,
V15537,PACKING                                           ,N/A,,
V15537,PISTON                                            ,SOLID,PCS41CR ,1997-7-30
V15537,PORT                                              ,N/A,,
V15537,RATING                                            ,ASME CLASS 1500,,
V15537,STANDARD                                          ,API 602,,
V15537,STEM                                              ,N/A,,
V15537,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: CARBON STEEL OR 316 STAINLESS STEEL\, CO CR-A HARDFACED,PCSSME  ,1997-11-14
V15537,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V15550,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15551,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15552,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15553,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15554,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15700,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V15700,BONNET                                            ,BOLTED\, BOTTOM ENTRY,,
V15700,DISC                                              ,QUARTER-TURN PLUG,,
V15700,ENDS                                              ,SOCKETWELD/SCREWED,,
V15700,OPERATOR                                          ,1/2\" - 2\" WRENCH,,
V15700,PACKING                                           ,MANUFACTURER'S STANDARD,,
V15700,PATTERN                                           ,REGULAR,,
V15700,PORT                                              ,NA,,
V15700,RATING                                            ,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
V15700,STANDARD                                          ,ASME B16.34,,
V15700,STEM                                              ,NA,,
V15700,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V15700,TYPE                                              ,LUBRICATED PLUG,,
V15701,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V15701,BONNET                                            ,BOLTED\, BOTTOM ENTRY,,
V15701,DISC                                              ,QUARTER-TURN PLUG,,
V15701,ENDS                                              ,RING JOINT FLANGED,,
V15701,OPERATOR                                          ,1/2\" - 4\" WRENCH,,
V15701,PACKING                                           ,MANUFACTURER'S STANDARD,,
V15701,PATTERN                                           ,REGULAR,,
V15701,PORT                                              ,NA,,
V15701,RATING                                            ,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
V15701,STANDARD                                          ,API 599,,
V15701,STEM                                              ,11 - 13% CR.,,
V15701,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V15701,TYPE                                              ,LUBRICATED PLUG,,
V15702,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V15702,BONNET                                            ,BOLTED\, BOTTOM ENTRY,,
V15702,DISC                                              ,QUARTER-TURN PLUG,,
V15702,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15702,OPERATOR                                          ,1/2\" - 4\" WRENCH\, 6\" - 16\" GEAR,,
V15702,PACKING                                           ,MANUFACTURER'S STANDARD,,
V15702,PATTERN                                           ,REGULAR\, VENTURI,,
V15702,PORT                                              ,NA,,
V15702,RATING                                            ,ASME CLASS 1500 (MAXIMUM TEMPERATURE 450F ),,
V15702,STANDARD                                          ,API 599,,
V15702,STEM                                              ,11 - 13% CR.,,
V15702,TRIM                                              ,ASTM A216\, GR. WCB OR ASTM A105,,
V15702,TYPE                                              ,LUBRICATED PLUG,,
V15800,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15800,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15800,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15800,ENDS                                              ,RING JOINT FLANGED,,
V15800,OPERATOR                                          ,HANDWHEEL,,
V15800,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V15800,PORT                                              ,REDUCED,,
V15800,RATING                                            ,ASME CLASS 1500,,
V15800,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V15800,SEAT RING                                         ,410 STAINLESS STEEL,,
V15800,STANDARD                                          ,TESTED TO API 6D,,
V15800,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V15800,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V15800,TYPE                                              ,ORBIT,,
V15801,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15801,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15801,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15801,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15801,OPERATOR                                          ,HANDWHEEL,,
V15801,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V15801,PORT                                              ,REDUCED,,
V15801,RATING                                            ,ASME CLASS 1500,,
V15801,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE,,
V15801,SEAT RING                                         ,410 STAINLESS STEEL,,
V15801,STANDARD                                          ,TESTED TO API 6D,,
V15801,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V15801,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V15801,TYPE                                              ,ORBIT,,
V15802,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15802,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15802,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15802,ENDS                                              ,RING JOINT FLANGED,,
V15802,OPERATOR                                          ,HANDWHEEL,,
V15802,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15802,PORT                                              ,REDUCED,,
V15802,RATING                                            ,ASME CLASS 1500,,
V15802,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
V15802,SEAT RING                                         ,410 STAINLESS STEEL,,
V15802,STANDARD                                          ,TESTED TO API 6D,,
V15802,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V15802,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL WELD OVERLAY FACING,,
V15802,TYPE                                              ,ORBIT,,
V15803,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15803,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15803,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15803,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15803,OPERATOR                                          ,HANDWHEEL,,
V15803,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15803,PORT                                              ,REDUCED,,
V15803,RATING                                            ,ASME CLASS 1500,,
V15803,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
V15803,SEAT RING                                         ,410 STAINLESS STEEL,,
V15803,STANDARD                                          ,TESTED TO API 6D,,
V15803,STEM                                              ,8620 ALLOY STEEL DRY LUBRICANT OVERLAY,,
V15803,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL WELD OVERLAY FACING,,
V15803,TYPE                                              ,ORBIT,,
V15804,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15804,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15804,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15804,ENDS                                              ,RING JOINT FLANGED,,
V15804,OPERATOR                                          ,HANDWHEEL,,
V15804,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15804,PORT                                              ,REDUCED,,
V15804,RATING                                            ,ASME CLASS 1500,,
V15804,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
V15804,SEAT RING                                         ,410 STAINLESS STEEL,,
V15804,STANDARD                                          ,TESTED TO API 6D,,
V15804,STEM                                              ,STAINLESS STEEL\, ASTM A638 GR. 660,,
V15804,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V15804,TYPE                                              ,ORBIT,,
V15805,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V15805,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V15805,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V15805,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V15805,OPERATOR                                          ,HANDWHEEL,,
V15805,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V15805,PORT                                              ,REDUCED,,
V15805,RATING                                            ,ASME CLASS 1500,,
V15805,SEAT INSERT                                       ,316 STAINLESS STEEL TUBE (800F MAX. DESIGN TEMP.),,
V15805,SEAT RING                                         ,410 STAINLESS STEEL,,
V15805,STANDARD                                          ,TESTED TO API 6D,,
V15805,STEM                                              ,STAINLESS STEEL\, ASTM A638 GR. 660,,
V15805,TRIM                                              ,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
V15805,TYPE                                              ,ORBIT,,
V15810,BODY                                              ,FORGED CARBON STEEL; ASTM A105; O-RING SEAT AREAS OVERLAID WITH 1/8\" THICK INCONEL 182.,,
V15810,BONNET                                            ,BOLTED,,
V15810,DISC                                              ,QUARTER-TURN BALL,,
V15810,ENDS                                              ,RING JOINT FLANGED,,
V15810,OPERATOR                                          ,GEAR (VALVE CAN BE ORDERED LESS GEARBOX),,
V15810,PACKING                                           ,N/A,,
V15810,PORT                                              ,FULL,,
V15810,RATING                                            ,ASME CLASS 1500 (400F MAX. TEMP),,
V15810,STANDARD                                          ,TESTED TO API 6D,,
V15810,STEM & TRUNNION                                   ,17-4PH STAINLESS STEEL,,
V15810,TRIM                                              ,BALL: 17-4PH STAINLESS STEEL\, SEAT: RYTON INSERT,,
V15810,TYPE                                              ,BALL,,
V15820,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15821,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15822,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15823,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15824,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15825,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15826,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15827,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15828,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15829,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V15835,BODY                                              ,FORGED 2-1/4 CR - 1 MO\, ASTM A182\, GR F22,PCS41CR ,1997-8-26
V15835,BONNET                                            ,BONNETLESS,PCS41CR ,1997-8-26
V15835,DISC                                              ,LOOSE TAPERED PLUG,PCS41CR ,1997-8-26
V15835,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-26
V15835,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V15835,OTHER                                             ,MICROMETER DIAL POSITION INDICATOR,PCS41CR ,1997-8-26
V15835,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V15835,PATTERN                                           ,ANGLE,PCS41CR ,1997-8-26
V15835,PORT                                              ,(SPECIFY ORIFICE SIZE),PCSSME  ,1997-11-14
V15835,RATING                                            ,CLASS 1500,PCS41CR ,1997-9-2
V15835,STANDARD                                          ,ASME BOILER CODE AND ASME B16.34,PCS41CR ,1997-8-26
V15835,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-8-26
V15835,TRIM                                              ,DISC: STELLITE NO. 21\\
SEAT: STELLITE NO. 6,PCS41CR ,1997-8-26
V15835,TYPE                                              ,CONTINUOUS BLOWDOWN,PCS41CR ,1997-8-26
V15836,BODY                                              ,FORGED 2-1/4 CR - 1 MO\, ASTM A182\, GR F22,PCS41CR ,1997-8-26
V15836,DISC                                              ,LOOSE TAPERED PLUG,PCS41CR ,1997-8-26
V15836,ENDS                                              ,SOCKETWELD,PCS41CR ,1997-8-26
V15836,OPERATOR                                          ,HANDWHEEL,PCS41CR ,1997-8-26
V15836,OTHER                                             ,MICROMETER DIAL POSITION INDICATOR,PCS41CR ,1997-8-26
V15836,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,PCS41CR ,1997-8-26
V15836,PATTERN                                           ,ANGLE,PCS41CR ,1997-8-26
V15836,PORT                                              ,5/16\" ORIFICE,PCS41CR ,1997-8-26
V15836,RATING                                            ,CLASS 1500,PCS41CR ,1997-9-2
V15836,STANDARD                                          ,ASME BOILER CODE AND ASME B16.34,PCS41CR ,1997-8-26
V15836,STEM                                              ,11 - 13% CR.,PCS41CR ,1997-8-26
V15836,TRIM                                              ,DISC: STELLITE NO. 21\\
SEAT: STELLITE NO. 6,PCS41CR ,1997-8-26
V15836,TYPE                                              ,CONTINUOUS BLOWDOWN,PCS41CR ,1997-8-26
V25001,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V25001,BONNET                                            ,WELDED\, OS&Y,,
V25001,DISC                                              ,SOLID,,
V25001,ENDS                                              ,SOCKETWELD/SCREWED,,
V25001,OPERATOR                                          ,HANDWHEEL,,
V25001,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25001,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25001,RATING                                            ,ASME CLASS 2500,,
V25001,STANDARD                                          ,ASME B16.34,PCSSME  ,1998-9-9
V25001,STEM                                              ,11-13% CR.,,
V25001,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25001,TYPE                                              ,GATE,,
V25002,BODY                                              ,FORGED 316 STAINLESS STEEL\, ASTM A182\, GR F316,,
V25002,BONNET                                            ,WELDED\, OS&Y,,
V25002,DISC                                              ,SOLID,,
V25002,ENDS                                              ,SCREWED,,
V25002,OPERATOR                                          ,HANDWHEEL,,
V25002,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25002,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25002,RATING                                            ,ASME CLASS 2500,,
V25002,STANDARD                                          ,ASME B16.34,,
V25002,STEM                                              ,316 SS,,
V25002,TRIM                                              ,DISC: 316SS\, CO CR-A HARDFACED\, SEAT: 316SS\, CO CR-A HARDFACED,,
V25002,TYPE                                              ,GATE,,
V25003,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V25003,BONNET                                            ,WELDED\, OS&Y,,
V25003,DISC                                              ,SOLID,,
V25003,ENDS                                              ,SOCKETWELD,,
V25003,OPERATOR                                          ,HANDWHEEL,,
V25003,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25003,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25003,RATING                                            ,ASME CLASS 2500,,
V25003,STANDARD                                          ,ASME B16.34,,
V25003,STEM                                              ,11-13% CR.,,
V25003,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25003,TYPE                                              ,GATE,,
V25004,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25004,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25004,DISC                                              ,FLEXIBLE,,
V25004,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25004,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25004,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25004,PORT                                              ,FULL,,
V25004,RATING                                            ,ASME CLASS 2500,,
V25004,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25004,STEM                                              ,11-13% CR.,,
V25004,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25004,TYPE                                              ,GATE - PRESSURE SEAL,,
V25005,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB,,
V25005,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V25005,DISC                                              ,SOLID,,
V25005,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25005,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25005,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25005,PORT                                              ,FULL,,
V25005,RATING                                            ,ASME CLASS 2500,,
V25005,STANDARD                                          ,API 600,,
V25005,STEM                                              ,11-13% CR.,,
V25005,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25005,TYPE                                              ,GATE,,
V25006,BODY                                              ,CAST OR FORGED CARBON STEEL; ASTM A216\, GR. WCB OR ASTM A105,,
V25006,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V25006,DISC                                              ,SOLID,,
V25006,ENDS                                              ,RING JOINT FLANGED,,
V25006,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25006,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25006,PORT                                              ,FULL,,
V25006,RATING                                            ,ASME CLASS 2500,,
V25006,STANDARD                                          ,API 600,,
V25006,STEM                                              ,11-13% CR.,,
V25006,TRIM                                              ,DISC: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25006,TYPE                                              ,GATE,,
V25007,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25007,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25007,DISC                                              ,FLEXIBLE,,
V25007,ENDS                                              ,RING JOINT FLANGED,,
V25007,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25007,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25007,PORT                                              ,FULL,,
V25007,RATING                                            ,ASME CLASS 2500,,
V25007,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25007,STEM                                              ,11-13% CR.,,
V25007,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25007,TYPE                                              ,GATE - PRESSURE SEAL,,
V25008,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25008,BONNET                                            ,WELDED\, OS&Y,,
V25008,DISC                                              ,SOLID,,
V25008,ENDS                                              ,SOCKETWELD,,
V25008,OPERATOR                                          ,HANDWHEEL,,
V25008,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25008,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25008,RATING                                            ,ASME CLASS 2500,,
V25008,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V25008,STANDARD                                          ,ASME B16.34,,
V25008,STEM                                              ,347 STAINLESS STEEL,,
V25008,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25008,TYPE                                              ,GATE,,
V25009,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25009,BONNET                                            ,WELDED\, OS&Y,,
V25009,DISC                                              ,SOLID,,
V25009,ENDS                                              ,SOCKETWELD/SCREWED,,
V25009,OPERATOR                                          ,HANDWHEEL,,
V25009,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25009,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25009,RATING                                            ,ASME CLASS 2500,,
V25009,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25009,STANDARD                                          ,ASME B16.34,,
V25009,STEM                                              ,347 STAINLESS STEEL,,
V25009,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25009,TYPE                                              ,GATE,,
V25010,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25010,BONNET                                            ,WELDED\, OS&Y,,
V25010,DISC                                              ,SOLID,,
V25010,ENDS                                              ,RING JOINT FLANGED,,
V25010,OPERATOR                                          ,2\"-8\" HANDWHEEL,,
V25010,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25010,PORT                                              ,REDUCED,PCSSME  ,1998-9-9
V25010,RATING                                            ,ASME CLASS 2500,,
V25010,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25010,STANDARD                                          ,ASME B16.34,,
V25010,STEM                                              ,347 STAINLESS STEEL,,
V25010,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25010,TYPE                                              ,GATE,,
V25012,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
V25012,BONNET                                            ,WELDED\, OS&Y,,
V25012,DISC                                              ,SOLID,,
V25012,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25012,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON 2500 PSIG DELTA P.,PCSSME  ,1998-10-29
V25012,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25012,PORT                                              ,FULL,,
V25012,RATING                                            ,ASME CLASS 2500,,
V25012,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25012,STANDARD                                          ,ASME B16.34,,
V25012,STEM                                              ,347 STAINLESS STEEL,,
V25012,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25012,TYPE                                              ,GATE,,
V25013,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25013,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25013,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25013,DISC                                              ,FLEXIBLE,,
V25013,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25013,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25013,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25013,PORT                                              ,FULL,,
V25013,RATING                                            ,ASME CLASS 2500,,
V25013,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25013,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25013,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25013,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V25013,TYPE                                              ,GATE - PRESSURE SEAL,,
V25014,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25014,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25014,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25014,DISC                                              ,FLEXIBLE,,
V25014,ENDS                                              ,RING JOINT FLANGED,,
V25014,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25014,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25014,PORT                                              ,FULL,,
V25014,RATING                                            ,ASME CLASS 2500,,
V25014,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25014,STANDARD                                          ,API 600,PCSSME  ,1999-1-5
V25014,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25014,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V25014,TYPE                                              ,GATE - PRESSURE SEAL,,
V25400,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V25400,BONNET                                            ,BOLTED\, OS&Y,,
V25400,DISC                                              ,LOOSE\, PLUG TYPE,,
V25400,ENDS                                              ,RING JOINT FLANGED,,
V25400,OPERATOR                                          ,HANDWHEEL,,
V25400,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25400,PORT                                              ,N\A,,
V25400,RATING                                            ,ASME CLASS 2500,,
V25400,STANDARD                                          ,ASME B16.34,,
V25400,STEM                                              ,11-13% CR.,,
V25400,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25400,TYPE                                              ,GLOBE,,
V25401,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V25401,BONNET                                            ,WELDED\, OS&Y,,
V25401,DISC                                              ,PLUG TYPE,,
V25401,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25401,OPERATOR                                          ,HANDWHEEL,,
V25401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25401,PORT                                              ,N\A,,
V25401,RATING                                            ,ASME CLASS 2500,,
V25401,STANDARD                                          ,ASME B16.34,,
V25401,STEM                                              ,11-13% CR.,,
V25401,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25401,TYPE                                              ,GLOBE,,
V25403,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25403,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25403,DISC                                              ,PLUG TYPE,,
V25403,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25403,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25403,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25403,PORT                                              ,N/A,,
V25403,RATING                                            ,ASME CLASS 2500,,
V25403,STANDARD                                          ,ASME B16.34,,
V25403,STEM                                              ,11-13% CR.,,
V25403,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25403,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25407,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V25407,BONNET                                            ,WELDED\, OS&Y,,
V25407,DISC                                              ,PLUG TYPE,,
V25407,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25407,OPERATOR                                          ,HANDWHEEL,,
V25407,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25407,PORT                                              ,N/A,,
V25407,RATING                                            ,ASME CLASS 2500,,
V25407,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25407,STANDARD                                          ,ASME B16.34,,
V25407,STEM                                              ,347 STAINLESS STEEL,,
V25407,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25407,TYPE                                              ,GLOBE,,
V25408,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25408,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25408,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25408,DISC                                              ,PLUG TYPE,,
V25408,ENDS                                              ,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
V25408,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25408,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25408,PORT                                              ,N/A,,
V25408,RATING                                            ,ASME CLASS 2500,,
V25408,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25408,STANDARD                                          ,ASME B16.34,,
V25408,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25408,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V25408,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25409,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V25409,BONNET                                            ,BOLTED\, OS&Y\, RING JOINT,,
V25409,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25409,DISC                                              ,PLUG TYPE,,
V25409,ENDS                                              ,SOCKETWELD,,
V25409,OPERATOR                                          ,HANDWHEEL,,
V25409,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25409,PORT                                              ,N/A,,
V25409,RATING                                            ,ASME CLASS 2500,,
V25409,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25409,STANDARD                                          ,ASME B16.34,,
V25409,STEM                                              ,347 STAINLESS STEEL,,
V25409,TRIM                                              ,DISC: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25409,TYPE                                              ,GLOBE,,
V25410,BODY                                              ,FORGED CARBON STEEL\, ASTM A105,,
V25410,BONNET                                            ,BOLTED\, OS&Y,,
V25410,DISC                                              ,PLUG TYPE,,
V25410,ENDS                                              ,SOCKETWELD,,
V25410,OPERATOR                                          ,HANDWHEEL,,
V25410,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25410,PORT                                              ,N\A,,
V25410,RATING                                            ,ASME CLASS 2500,,
V25410,STANDARD                                          ,ASME B16.34,,
V25410,STEM                                              ,11-13% CR.,,
V25410,TRIM                                              ,PLUG: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25410,TYPE                                              ,GLOBE,,
V25411,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25411,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25411,DISC                                              ,PLUG TYPE,,
V25411,ENDS                                              ,RING JOINT FLANGED,,
V25411,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25411,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25411,PORT                                              ,N/A,,
V25411,RATING                                            ,ASME CLASS 2500,,
