Valve_No,Valve_Comp_Name,Component_Text,Last_Updt_Id,Last_Updt_Date
V25411,STANDARD                                          ,ASME B16.34,,
V25411,STEM                                              ,11-13% CR.,,
V25411,TRIM                                              ,DISC: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25411,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25412,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25412,BONNET                                            ,PRESSURE SEAL\, OS&Y,PCSSME  ,1999-1-5
V25412,BONNET BOLTING                                    ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25412,DISC                                              ,PLUG TYPE,,
V25412,ENDS                                              ,RING JOINT FLANGED,,
V25412,OPERATOR                                          ,2\" HANDWHEEL\, 3\" & LARGER GEAR WITH 80# MAX. HANDWHEEL RIM PULL BASED ON MAX. ALLOWABLE WORKING PRESSURE OF VALVE.,PCSSME  ,1999-7-19
V25412,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25412,PORT                                              ,N/A,,
V25412,RATING                                            ,ASME CLASS 2500,,
V25412,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25412,STANDARD                                          ,ASME B16.34,,
V25412,STEM                                              ,321 OR 347 STAINLESS STEEL,,
V25412,TRIM                                              ,DISC: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V25412,TYPE                                              ,GLOBE - PRESSURE SEAL,,
V25500,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25500,BONNET                                            ,BOLTED CAP,,
V25500,ENDS                                              ,RING JOINT FLANGED,,
V25500,OPERATOR                                          ,N/A,,
V25500,PACKING                                           ,N/A,,
V25500,PISTON                                            ,SOLID,,
V25500,PORT                                              ,N/A,,
V25500,RATING                                            ,ASME CLASS 2500,,
V25500,STANDARD                                          ,ASME B16.34,,
V25500,STEM                                              ,N/A,,
V25500,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25500,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25501,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25501,BONNET                                            ,WELDED CAP,,
V25501,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25501,OPERATOR                                          ,N/A,,
V25501,PACKING                                           ,N/A,,
V25501,PISTON                                            ,SOLID,,
V25501,PORT                                              ,N/A,,
V25501,RATING                                            ,ASME CLASS 2500,,
V25501,STANDARD                                          ,ASME B16.34,,
V25501,STEM                                              ,N/A,,
V25501,TRIM                                              ,PISTON: 11-13% CR.\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25501,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25504,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCB. BODY & BONNET WALL THICKNESS SHALL MEET API 600 STYLE B.,PCSSME  ,1999-1-5
V25504,BONNET                                            ,PRESSURE SEAL CAP,,
V25504,ENDS                                              ,RING JOINT FLANGED,,
V25504,OPERATOR                                          ,N/A,,
V25504,PACKING                                           ,N/A,,
V25504,PISTON                                            ,SOLID; STRAIGHT OR \"Y\" PATTERN,,
V25504,PORT                                              ,N/A,,
V25504,RATING                                            ,ASME CLASS 2500,,
V25504,STANDARD                                          ,ASME B16.34,,
V25504,STEM                                              ,N/A,,
V25504,TRIM                                              ,PISTON: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25504,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT\, PRESSURE SEAL,,
V25508,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V25508,BONNET                                            ,WELDED CAP,,
V25508,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25508,OPERATOR                                          ,N/A,,
V25508,PACKING                                           ,N/A,,
V25508,PISTON                                            ,SOLID,,
V25508,PORT                                              ,N/A,,
V25508,RATING                                            ,ASME CLASS 2500,,
V25508,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25508,STANDARD                                          ,ASME B16.34,,
V25508,STEM                                              ,N/A,,
V25508,TRIM                                              ,PISTON: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25508,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25510,BODY                                              ,FORGED 347 STAINLESS STEEL; ASTM A182\, GR. F347,,
V25510,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25510,BONNET                                            ,BOLTED CAP\, RING JOINT,,
V25510,ENDS                                              ,SOCKETWELD,,
V25510,OPERATOR                                          ,N/A,,
V25510,PACKING                                           ,N/A,,
V25510,PISTON                                            ,SOLID,,
V25510,PORT                                              ,N/A,,
V25510,RATING                                            ,ASME CLASS 2500,,
V25510,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V25510,STANDARD                                          ,ASME B16.34,,
V25510,STEM                                              ,N/A,,
V25510,TRIM                                              ,PISTON: 347 STAINLESS STEEL\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25510,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25511,BODY                                              ,FORGED CARBON STEEL; ASTM A105,,
V25511,BONNET                                            ,BOLTED CAP,,
V25511,ENDS                                              ,SOCKETWELD,,
V25511,OPERATOR                                          ,N/A,,
V25511,PACKING                                           ,N/A,,
V25511,PISTON                                            ,SOLID,,
V25511,PORT                                              ,N/A,,
V25511,RATING                                            ,ASME CLASS 2500,,
V25511,STANDARD                                          ,ASME B16.34,,
V25511,STEM                                              ,N/A,,
V25511,TRIM                                              ,PISTON: 11-13% CR.\, CO CR-A HARDFACED\, SEAT: 11-13% CR.\, CO CR-A HARDFACED,,
V25511,TYPE                                              ,CHECK VALVE - HORIZONTAL LIFT,,
V25512,BODY                                              ,CAST 347 STAINLESS STEEL; ASTM A351\, GR. CF8C.,,
V25512,BOLTING                                           ,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
V25512,BONNET                                            ,BOLTED CAP,,
V25512,DISC                                              ,SOLID CLOSER,PCS41CR ,1997-7-30
V25512,ENDS                                              ,BUTT WELDING (SPECIFY WELD END BORE),,
V25512,OPERATOR                                          ,N/A,,
V25512,PACKING                                           ,N/A,,
V25512,PORT                                              ,N/A,,
V25512,RATING                                            ,ASME CLASS 2500,,
V25512,SERVICE                                           ,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
V25512,STANDARD                                          ,ASME B16.34,,
V25512,STEM                                              ,N/A,,
V25512,TRIM                                              ,PISTON: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, SEAT: 347 STAINLESS STEEL\, CO CR-A HARDFACED\, WELDED-IN SEAT RINGS,,
V25512,TYPE                                              ,CHECK VALVE - SWING,,
V25820,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR. F316,,
V25820,BONNET                                            ,NO BONNET JOINT\, OS&Y,,
V25820,DISC                                              ,SOLID,,
V25820,ENDS                                              ,SCREWED,,
V25820,OPERATOR                                          ,HANDWHEEL,,
V25820,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25820,PORT                                              ,N/A,,
V25820,RATING                                            ,ASME CLASS 2500,,
V25820,STANDARD                                          ,---,,
V25820,STEM                                              ,316 STAINLESS STEEL,,
V25820,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25820,TYPE                                              ,NEEDLE VALVE,,
V25830,BODY                                              ,FORGED STAINLESS STEEL; ASTM A182\, GR. F316,,
V25830,BONNET                                            ,NO BONNET JOINT\, OS&Y,,
V25830,DISC                                              ,SOLID,,
V25830,ENDS                                              ,SOCKETWELD,,
V25830,OPERATOR                                          ,HANDWHEEL,,
V25830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V25830,PORT                                              ,N/A,,
V25830,RATING                                            ,ASME CLASS 2500,,
V25830,STANDARD                                          ,---,,
V25830,STEM                                              ,316 STAINLESS STEEL,,
V25830,TRIM                                              ,DISC: 316 STAINLESS STEEL\, SEAT: 316 STAINLESS STEEL\, CO CR-A HARDFACED,,
V25830,TYPE                                              ,NEEDLE VALVE,,
V25840,BODY                                              ,CAST CARBON STEEL; ASTM A216\, GR. WCC,,
V25840,BONNET                                            ,BOLTED\, QUARTER-TURN RISE WITH POSITION INDICATOR,,
V25840,DISC                                              ,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
V25840,ENDS                                              ,RING JOINT FLANGED,,
V25840,OPERATOR                                          ,HANDWHEEL,,
V25840,PACKING                                           ,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
V25840,PORT                                              ,REDUCED,,
V25840,RATING                                            ,ASME CLASS 2500,,
V25840,SEAT INSERT                                       ,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
V25840,SEAT RING                                         ,410 STAINLESS STEEL,,
V25840,STANDARD                                          ,TESTED TO API 6D,,
V25840,STEM                                              ,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
V25840,TRIM                                              ,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
V25840,TYPE                                              ,ORBIT,,
V30500,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-6
V30500,ENDS                                              ,SWAGELOK,PCSSME  ,1999-7-6
V30500,GASKETS                                           ,316 SS/TEFLON,PCSSME  ,1999-7-6
V30500,RATING                                            ,3000 PSIG @ 100F,PCSSME  ,1999-7-20
V30500,SEALS                                             ,VITON O-RING,PCSSME  ,1999-7-6
V30500,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-6
V30500,TRIM                                              ,316 STAINLESS STEEL POPPET,PCSSME  ,1999-7-6
V30500,TYPE                                              ,CHECK - POPPET,PCSSME  ,1999-7-6
V30801,BODY                                              ,316 STAINLESS STEEL\, 3-PIECE,PCSSME  ,1999-7-6
V30801,ENDS                                              ,SWAGELOK,PCSSME  ,1999-7-6
V30801,OPERATOR                                          ,OVAL\, LOCKING TRIP PROOF HANDLE,PCSSME  ,1999-7-6
V30801,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-6
V30801,RATING                                            ,2500 PSIG @ 100F,PCSSME  ,1999-7-6
V30801,SEALS                                             ,FLEXIBLE GRAPHITE,PCSSME  ,1999-7-6
V30801,SEATS                                             ,CARBON/GLASS TEFLON,PCSSME  ,1999-7-6
V30801,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-6
V30801,TRIM                                              ,316 STAINLESS STEEL BALL & STEM,PCSSME  ,1999-7-6
V30801,TYPE                                              ,BALL\, STANDARD PORT,PCSSME  ,1999-7-6
V50400,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V50401,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-6
V50401,ENDS                                              ,SWAGELOK,PCSSME  ,1999-7-6
V50401,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN,PCSSME  ,1999-7-6
V50401,RATING                                            ,6000 PSIG @ 100F,PCSSME  ,1999-7-6
V50401,SEATS                                             ,CARBON/GLASS TEFLON,PCSSME  ,1999-7-6
V50401,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-6
V50401,STEM                                              ,316 SS\, STELLITE BALL TIP,PCSSME  ,1999-7-6
V50401,TYPE                                              ,GLOBE,PCSSME  ,1999-7-6
V50402,BODY                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-6
V50402,RATING                                            ,6000 PSIG @ 100F,PCSSME  ,1999-7-6
V50402,SEATS                                             ,TEFLON,PCSSME  ,1999-7-6
V50402,STANDARD                                          ,MANUFACTURER'S STANDARD,PCSSME  ,1999-7-6
V50402,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-7-6
V50402,TYPE                                              ,GLOBE\, SOFT SEAT\, REGULATING,PCSSME  ,1999-7-6
V50403,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V50404,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V50810,BODY                                              ,STAINLESS STEEL ; ASTM A182\, TYPE 316,,
V50810,BONNET                                            ,SCREWED,,
V50810,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50810,ENDS                                              ,FNPT,,
V50810,OPERATOR                                          ,BAR HANDLE,,
V50810,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50810,PORT                                              ,N/A,,
V50810,RATING                                            ,6000 PSIG AT 200F,,
V50810,STANDARD                                          ,---,,
V50810,STEM                                              ,316 STAINLESS STEEL,,
V50810,TRIM                                              ,NEEDLE PLUG: 316 STAINLESS STEEL\, SEAT: INTEGRAL 316 STAINLESS STEEL,,
V50810,TYPE                                              ,NEEDLE VALVE,,
V50811,BODY                                              ,ALLOY 20,,
V50811,BONNET                                            ,SCREWED,,
V50811,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50811,ENDS                                              ,SCREWED\, FNPT,,
V50811,OPERATOR                                          ,BAR HANDLE,,
V50811,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50811,PORT                                              ,N/A,,
V50811,RATING                                            ,5000 PSIG AT 200F,,
V50811,STANDARD                                          ,---,,
V50811,STEM                                              ,ALLOY 20,,
V50811,TRIM                                              ,NEEDLE PLUG: ALLOY 20\, SEAT: ALLOY 20,,
V50811,TYPE                                              ,NEEDLE VALVE,,
V50812,BODY                                              ,STAINLESS STEEL ; ASTM A182\, TYPE 316,,
V50812,BONNET                                            ,SCREWED,,
V50812,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50812,ENDS                                              ,MNPT X FNPT,,
V50812,OPERATOR                                          ,BAR HANDLE,,
V50812,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50812,PORT                                              ,N/A,,
V50812,RATING                                            ,6000 PSIG AT 200F,,
V50812,STANDARD                                          ,---,,
V50812,STEM                                              ,316 STAINLESS STEEL,,
V50812,TRIM                                              ,NEEDLE PLUG: 316 STAINLESS STEEL\, SEAT: INTEGRAL 316 STAINLESS STEEL,,
V50812,TYPE                                              ,NEEDLE VALVE,,
V50813,BODY                                              ,ALLOY 20,,
V50813,BONNET                                            ,SCREWED,,
V50813,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50813,ENDS                                              ,MNPT X FNPT,,
V50813,OPERATOR                                          ,BAR HANDLE,,
V50813,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50813,PORT                                              ,N/A,,
V50813,RATING                                            ,5000 PSIG AT 200F,,
V50813,STANDARD                                          ,---,,
V50813,STEM                                              ,ALLOY 20,,
V50813,TRIM                                              ,NEEDLE PLUG: ALLOY 20\, SEAT: ALLOY 20,,
V50813,TYPE                                              ,NEEDLE VALVE,,
V50814,BODY                                              ,CARBON STEEL ASTM A108\, ZINC PLATED OR C1018/1020\, CADMIUM PLATED\, FEDERAL SPEC. QQ-P-416\, CL1\, TP11,,
V50814,BONNET                                            ,SCREWED,,
V50814,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50814,ENDS                                              ,FNPT,,
V50814,OPERATOR                                          ,BAR HANDLE,,
V50814,PACKING                                           ,TEFLON (MAX. TEMP. 450),,
V50814,PORT                                              ,N/A,,
V50814,RATING                                            ,6000 PSIG AT 200F,,
V50814,STANDARD                                          ,---,,
V50814,STEM                                              ,316 STAINLESS STEEL,,
V50814,TRIM                                              ,NEEDLE PLUG: 316 STAINLESS STEEL\, SEAT: INTEGRAL 316 STAINLESS STEEL,,
V50814,TYPE                                              ,NEEDLE VALVE,,
V50815,BODY                                              ,CARBON STEEL ASTM A108\, ZINC PLATED OR C1018/1020\, CADMIUM PLATED\, FEDERAL SPEC. QQ-P-416\, CL1\, TP11,,
V50815,BONNET                                            ,SCREWED,,
V50815,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V50815,ENDS                                              ,MNPT X FNPT,,
V50815,OPERATOR                                          ,BAR HANDLE,,
V50815,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50815,PORT                                              ,N/A,,
V50815,RATING                                            ,6000 PSIG AT 200F,,
V50815,STANDARD                                          ,---,,
V50815,STEM                                              ,316 STAINLESS STEEL,,
V50815,TRIM                                              ,NEEDLE PLUG: 316 STAINLESS STEEL\, SEAT: INTEGRAL 316 STAINLESS STEEL,,
V50815,TYPE                                              ,NEEDLE VALVE,,
V50816,BALL                                              ,SOLID\, NON-ROTATING TIP,PCSSME  ,1999-5-13
V50816,BODY                                              ,CARBON STEEL ASTM A108\, ZINC PLATED OR C1018/1020\, CADMIUM PLATED,PCSSME  ,1999-5-13
V50816,BONNET                                            ,SCREWED\, WITH BONNET LOCK PIN,PCSSME  ,1999-5-13
V50816,ENDS                                              ,TUBE X TUBE,PCSSME  ,1999-5-13
V50816,OPERATOR                                          ,BAR HANDLE,PCSSME  ,1999-5-13
V50816,PACKING                                           ,TEFLON (MAX. TEMP. 450),PCSSME  ,1999-5-13
V50816,PORT                                              ,N/A,PCSSME  ,1999-5-13
V50816,RATING                                            ,6000 PSIG AT 200F,PCSSME  ,1999-5-13
V50816,STANDARD                                          ,---,PCSSME  ,1999-5-13
V50816,STEM                                              ,316 STAINLESS STEEL,PCSSME  ,1999-5-13
V50816,TRIM                                              ,BALL/STEM TIP: 316 STAINLESS STEEL\, SEAT: INTEGRAL 316 STAINLESS STEEL,PCSSME  ,1999-5-13
V50816,TYPE                                              ,NEEDLE VALVE,PCSSME  ,1999-5-13
V50820,BODY                                              ,316SS,,
V50820,BONNET                                            ,UNION\, 316SS,,
V50820,DISC                                              ,SOLID,,
V50820,ENDS                                              ,SWAGELOK,,
V50820,OPERATOR                                          ,BAR HANDLE,,
V50820,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50820,PORT                                              ,N/A,,
V50820,RATING                                            ,6000 PSIG AT 100F,,
V50820,STANDARD                                          ,---,,
V50820,STEM                                              ,316SS,,
V50820,TRIM                                              ,BALL TIP: 316SS\, SEAT: 316SS,,
V50820,TYPE                                              ,NEEDLE VALVE,,
V50821,BODY                                              ,ALLOY 20\, ASTM B563 OR B462,,
V50821,BONNET                                            ,UNION\, ALLOY 20\, ASTM 473,,
V50821,DISC                                              ,SOLID,,
V50821,ENDS                                              ,SWAGELOK,,
V50821,OPERATOR                                          ,BAR HANDLE,,
V50821,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V50821,PORT                                              ,N/A,,
V50821,RATING                                            ,5000 PSIG AT 100F,,
V50821,STANDARD                                          ,---,,
V50821,STEM                                              ,ALLOY 20,,
V50821,TRIM                                              ,BALL TIP: ALLOY 20\, SEAT: ALLOY 20,,
V50821,TYPE                                              ,NEEDLE VALVE,,
V60400,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60401,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60402,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60403,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60404,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60500,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60501,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60502,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60503,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60504,OTHER                                             ,(Assigned to Polypropylene  Project 8/11/97.),PCS41CR ,1997-8-25
V60800,BODY                                              ,CARBON STEEL; ASTM A105,,
V60800,BONNET                                            ,BOLTED\, OS&Y,,
V60800,DISC                                              ,SOLID NEEDLE,,
V60800,ENDS                                              ,MALE SOCKETWELD,,
V60800,INSTRUMENT CONNECTION                             ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60800,OPERATOR                                          ,HANDWHEEL,,
V60800,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60800,PORT                                              ,N/A,,
V60800,RATING                                            ,6000#,,
V60800,STANDARD                                          ,---,,
V60800,STEM                                              ,ASTM A182\, GR. F316,,
V60800,TRIM                                              ,ASTM A182\, GR. F316,,
V60800,TYPE                                              ,GAUGE W/INTEGRAL BLEED VALVE,,
V60801,BODY                                              ,CARBON STEEL; ASTM A105,,
V60801,BONNET                                            ,BOLTED\, OS&Y,,
V60801,DISC                                              ,SOLID NEEDLE,,
V60801,ENDS                                              ,MALE SOCKETWELD,,
V60801,INSTRUMENT CONNECTION                             ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60801,OPERATOR                                          ,HANDWHEEL,,
V60801,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60801,PORT                                              ,N/A,,
V60801,RATING                                            ,6000#,,
V60801,STANDARD                                          ,---,,
V60801,STEM                                              ,ASTM A182\, GR. F316,,
V60801,TRIM                                              ,ASTM A182\, GR. F316,,
V60801,TYPE                                              ,GAUGE W/INTEGRAL BLEED VALVE,,
V60810,BODY                                              ,CARBON STEEL; ASTM A105,,
V60810,BONNET                                            ,BOLTED\, OS&Y,,
V60810,DISC                                              ,SOLID NEEDLE,,
V60810,ENDS                                              ,MALE SCREWED,,
V60810,INSTRUMENT CONNECTION                             ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60810,OPERATOR                                          ,HANDWHEEL,,
V60810,PACKING                                           ,DIE FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60810,PORT                                              ,N/A,,
V60810,RATING                                            ,6000#,,
V60810,STANDARD                                          ,---,,
V60810,STEM                                              ,ASTM A182\, GR. F316,,
V60810,TRIM                                              ,ASTM A182\, GR. F316,,
V60810,TYPE                                              ,GAUGE W/INTEGRAL BLEED VALVE,,
V60820,BODY                                              ,STAINLESS STEEL; ASTM A479\, TP316,,
V60820,BONNET                                            ,BOLTED\, OS&Y,,
V60820,DISC                                              ,SOLID NEEDLE,,
V60820,ENDS                                              ,MALE SOCKETWELD,,
V60820,INSTRUMENT CONNECTION                            ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60820,OPERATOR                                          ,HANDWHEEL,,
V60820,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60820,PORT                                              ,N/A,,
V60820,RATING                                            ,6000#,,
V60820,SERVICE                                           ,CORROSIVE HYDROCARBONS AT 1000F\, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V60820,STANDARD                                          ,---,,
V60820,STEM                                              ,ASTM A182\, GR. F316,,
V60820,TRIM                                              ,ASTM A182\, GR. F316,,
V60820,TYPE                                              ,GAUGE W/INTEGRAL BLEED VALVE,,
V60830,BODY                                              ,STAINLESS STEEL; ASTM A479\, TP316,,
V60830,BONNET                                            ,BOLTED\, OS&Y,,
V60830,DISC                                              ,SOLID NEEDLE,,
V60830,ENDS                                              ,BUTT WELDING (SPECIFY BORE),,
V60830,INSTRUMENT CONNECTION                             ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60830,OPERATOR                                          ,HANDWHEEL,,
V60830,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60830,PORT                                              ,N/A,,
V60830,RATING                                            ,6000#,,
V60830,SERVICE                                           ,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
V60830,STANDARD                                          ,N/A,,
V60830,STEM                                              ,ASTM A182\, GR. F316,,
V60830,TRIM                                              ,ASTM A182\, GR. F316,,
V60830,TYPE                                              ,GAUGE W/INTEGRAL BLEED VALVE,,
V60850,BODY                                              ,STAINLESS STEEL\, ASTM A479 TYPE 316L,,
V60850,BONNET                                            ,BOLTED\, OS&Y,,
V60850,DISC                                              ,SOLID NEEDLE,,
V60850,ENDS                                              ,MALE SOCKETWELD,,
V60850,INSTRUMENT CONNECTION                             ,TWO 1/2\" FNPT SIDE OUTLETS,,
V60850,OPERATOR                                          ,HANDWHEEL,,
V60850,PACKING                                           ,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
V60850,PORT                                              ,N/A,,
V60850,RATING                                            ,6000#,,
V60850,SERVICE                                           ,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
V60850,STANDARD                                          ,---,,
V60850,STEM                                              ,ASTM A182\, GR. F316,,
V60850,TRIM                                              ,ASTM A182\, GR. F316,,
V60850,TYPE                                              ,GAUGE - W/INTEGRAL BLEED VALVE,,
V60910,BODY                                              ,STAINLESS STEEL; ASTM A182\, TYPE 316,,
V60910,BONNET                                            ,SCREWED,,
V60910,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60910,ENDS                                              ,FLANGED X FNPT,,
V60910,OPERATOR                                          ,BAR HANDLE,,
V60910,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60910,PORT                                              ,N/A,,
V60910,RATING                                            ,6000 PSIG AT 200F,,
V60910,STANDARD                                          ,---,,
V60910,STEM                                              ,316SS,,
V60910,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60910,TYPE                                              ,THREE VALVE MANIFOLD,,
V60911,BODY                                              ,STAINLESS STEEL; ASTM A182\, TYPE 316,,
V60911,BONNET                                            ,SCREWED,,
V60911,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60911,ENDS                                              ,FLANGED X SWAGELOK,,
V60911,OPERATOR                                          ,BAR HANDLE,,
V60911,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60911,PORT                                              ,N/A,,
V60911,RATING                                            ,6000 PSIG AT 200F,,
V60911,STANDARD                                          ,---,,
V60911,STEM                                              ,316SS,,
V60911,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60911,TYPE                                              ,THREE VALVE MANIFOLD,,
V60912,BODY                                              ,ALLOY 20,,
V60912,BONNET                                            ,SCREWED,,
V60912,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60912,ENDS                                              ,FLANGED X FNPT,,
V60912,OPERATOR                                          ,BAR HANDLE,,
V60912,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60912,PORT                                              ,N/A,,
V60912,RATING                                            ,5000 PSIG AT 200F,,
V60912,STANDARD                                          ,---,,
V60912,STEM                                              ,ALLOY 20,,
V60912,TRIM                                              ,NEEDLE PLUG: ALLOY 20\, SEAT: INTEGRAL ALLOY 20,,
V60912,TYPE                                              ,THREE VALVE MANIFOLD,,
V60913,BODY                                              ,CARBON STEEL ASTM A105\, ZINC PLATED OR A576-10L18\, CADMIUM PLATED\, FEDERAL SPEC. QQ-P-416\, CL1\, TP11,,
V60913,BONNET                                            ,SCREWED,,
V60913,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60913,ENDS                                              ,FLANGED X FNPT,,
V60913,OPERATOR                                          ,BAR HANDLE,,
V60913,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60913,PORT                                              ,N/A,,
V60913,RATING                                            ,6000 PSIG AT 200F,,
V60913,STANDARD                                          ,---,,
V60913,STEM                                              ,316SS,,
V60913,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60913,TYPE                                              ,THREE VALVE MANIFOLD,,
V60920,BODY                                              ,STAINLESS STEEL; ASTM A182\, TYPE 316,,
V60920,BONNET                                            ,SCREWED,,
V60920,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60920,ENDS                                              ,FNPT,,
V60920,OPERATOR                                          ,BAR HANDLE,,
V60920,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60920,PORT                                              ,N/A,,
V60920,RATING                                            ,6000 PSIG AT 100F,,
V60920,STANDARD                                          ,---,,
V60920,STEM                                              ,316SS,,
V60920,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60920,TYPE                                              ,TWO VALVE MANIFOLD,,
V60921,BODY                                              ,STAINLESS STEEL; ASTM A182\, TYPE 316,,
V60921,BONNET                                            ,SCREWED,,
V60921,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60921,ENDS                                              ,SWAGELOK WITH DRAIN FNPT,,
V60921,OPERATOR                                          ,BAR HANDLE,,
V60921,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60921,PORT                                              ,N/A,,
V60921,RATING                                            ,6000 PSIG AT 100F,,
V60921,STANDARD                                          ,---,,
V60921,STEM                                              ,316SS,,
V60921,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60921,TYPE                                              ,TWO VALVE MANIFOLD,,
V60922,BODY                                              ,ALLOY 20,,
V60922,BONNET                                            ,SCREWED,,
V60922,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60922,ENDS                                              ,FNPT,,
V60922,OPERATOR                                          ,BAR HANDLE,,
V60922,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60922,PORT                                              ,N/A,,
V60922,RATING                                            ,5000 PSIG AT 100F,,
V60922,STANDARD                                          ,---,,
V60922,STEM                                              ,ALLOY 20,,
V60922,TRIM                                              ,NEEDLE PLUG: ALLOY 20\, SEAT: INTEGRAL ALLOY 20,,
V60922,TYPE                                              ,TWO VALVE MANIFOLD,,
V60923,BODY                                              ,CARBON STEEL ASTM A108\, ZINC PLATED OR C1018\1020\, CADMIUM PLATED\, FEDERAL SPEC. QQ-P-416\, CL1\, TP11,,
V60923,BONNET                                            ,SCREWED,,
V60923,DISC                                              ,SOLID\, NON-ROTATING TIP,,
V60923,ENDS                                              ,FNPT,,
V60923,OPERATOR                                          ,BAR HANDLE,,
V60923,PACKING                                           ,TEFLON (MAX. TEMP. 450F),,
V60923,PORT                                              ,N/A,,
V60923,RATING                                            ,6000 PSIG AT 200F,,
V60923,STANDARD                                          ,---,,
V60923,STEM                                              ,316SS,,
V60923,TRIM                                              ,NEEDLE PLUG: 316SS\, SEAT: INTEGRAL 316SS,,
V60923,TYPE                                              ,TWO VALVE MANIFOLD,,
