"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
1,1,0,6,,"ALL","A307 GR.B MACHINE BOLT WITH HEAVY HEX NUT, ASTM A194 GR 2H",,
2,1,0,8,10,"2"" - 24""","CLASS 125/150 DUCTILE IRON : LUG TYPE",,
3,1,0,13,,"2"" - 10""","CAST IRON SOIL, ASTM A74 TAR COATED WITH COMPRESSION TYPE JOINTS : SERVICE WEIGHT, BELL & SPIGOT",,
4,1,0,13,,"12"" & LARGER","CAST IRON SOIL, ASTM A74 TAR COATED WITH COMPRESSION TYPE JOINTS : REINFORCED CONCRETE, ASTM C76",,
5,1,0,15,,"ALL","FLANGE X SPIGOT, CLOW OR EQUAL (USE WITH TRANSITION COUPLING)",,
6,1,0,30,,"2"" - 10""","COMPRESSION TYPE, NEOPRENE GASKET, ASTM C564, TYLER TY-SEAL OR EQUAL (USED W/BELL & SPIGOT PIPE)",,
7,1,0,30,,"2"" - 10""","COMPRESSION TYPE, NEOPRENE GASKET, ASTM C564, TYLER TY-SEAL OR EQUAL (USED W/BELL & SPIGOT PIPE) : COMPRESSION TYPE, NEOPRENE GASKET, ASTM C564, QUICK-TITE OR EQUAL (USED W/HUBLESS PIPE)",,
8,1,0,30,,"12"" & LARGER","COMPRESSION TYPE, NEOPRENE GASKET, ASTM C564, TYLER TY-SEAL OR EQUAL (USED W/BELL & SPIGOT PIPE) : NEOPRENE ""O"" RING GASKETS CONFORMING TO ASTM C443",,
9,1,0,43,,"2"" - 10""","CAST IRON SOIL PIPE, ASTM A74 TAR COATED, WITH COMPRESSION TYPE JOINTS, SERVICE WEIGHT : BELL & SPIGOT, 5 FT OR 10 FT LENGTHS BELL & BELL, 5 FT LENGTHS",,
10,1,0,43,,"2"" - 10""","CAST IRON A B & I HUBLESS SOIL : PIPE ASTM 888 CISPI 301-85 WITH A B & I BEST COUPLING JOINTS, IAPMO FILE #2862.",,
11,1,0,43,,"12"" - 48""","REINFORCED CONCRETE PIPE ASTM C76, WITH RESILIENT JOINT (NEOPRENE GASKET) : CLASS V, WALL B, BELL & SPIGOT 12 FT LENGTHS",,
12,1,0,43,,"54"" & LARGER","REINFORCED CONCRETE PIPE ASTM C76, WITH RESILIENT JOINT (NEOPRENE GASKET) : CLASS V, WALL C, BELL & SPIGOT 12 FT LENGTHS",,
13,1,0,51,,"ALL","SEE DETAIL DRAWING LA-0100-231 (C.P. ONLY)",,
14,1,0,58,,"ALL","DUCTILE IRON BODY WITH SBR RUBBER GASKET, ROMAC NO. 501 OR EQUAL (SPECIFY PIPE O.D. EACH END)",,
15,2,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
16,2,0,13,,"1/2"" - 4""","FORGED STEEL SCREWED ASTM A105 ANSI B16.11 : CLASS 2000",,
17,2,0,16,,"1/2"" - 4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
18,2,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
19,2,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
20,2,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
21,2,0,43,,"2"" - 4""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
22,2,0,65,,"1/2"" - 3""","FORGED STEEL SCREWED ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
23,2,0,65,,"4"" ONLY","FORGED STEEL SCREWED ASTM A105 : NOT ALLOWED - USE CLASS 150 FLANGES",,
24,3,0,6,,"ALL","ASTM A307 GR B MACHINE BOLT WITH ASTM A194 GR 2H HEAVY HEXNUT",,
25,3,0,7,,"ALL","USE FITTINGS (VICTAULIC)",,
26,3,0,13,,"3"" - 10""","CAST DUCTILE IRON, GROOVED ENDS FOR VICTAULIC COUPLINGS, ASTM A536 : STD WEIGHT",,
27,3,0,14,,"3"" - 10""","CARBON STEEL, GROOVED/CLASS 150 FLAT FACE FLANGED, ASTM A105/ASTM A53 GR B, VICTAULIC #45 : STD WEIGHT",,
28,3,0,16,,"3"" - 10""","CLASS 150 STEEL ASTM A105, ASME B16.5 : SLIP-ON, RAISED FACE",,
29,3,0,16,,"3"" - 10""","CLASS 150 STEEL ASTM A105, ASME B16.5 : SLIP-ON, FLAT FACE",,
30,3,0,20,,"ALL","1/8"" THICK NATURAL RUBBER, GARLOCK OR EQUAL",,
31,3,0,32,3,"3"" & LARGER","CLASS 125 CAST SEMI-STEEL : RAISED FACE FLANGED",,
32,3,0,33,,"3"" - 10""","CAST DUCTILE IRON ASTM A536 W/GR E GASKET, BOLTS & NUTS : VICTAULIC #77",,
33,3,0,43,,"3"" - 10""","WELDED STEEL, ASTM A53 GR B OR API 5L GR B, GROOVED ENDS FOR VICTAULIC COUPLINGS, ASME B36.10M : STD WEIGHT",,
34,3,0,44,,"3"" - 10""","CARBON STEEL, GROOVED/BEVELED ASTM A53 GR B, VICTAULIC #42 : STD WEIGHT",,
35,4,0,1,12,"1/2"" - 3""","150 PSIG SOLID PVC : SOCKETWELD",,
36,4,0,6,,"ALL","ASTM A307 GR B MACHINE BOLT WITH ASTM A194 GR 2H HEAVY HEX NUT",,
37,4,0,7,,"ALL","USE TEES AND REDUCING BUSHINGS",,
38,4,0,10,8,"1/2"" - 4""","150 PSIG SOLID PVC : SOCKETWELD",,
39,4,0,13,,"1/2"" - 8""","SOLID PVC SOCKETWELD, TYPE 1 (CLASS 12454-B), GR 1,ASTM D-2467 : SCHEDULE 80 BORE",,
40,4,0,16,,"1/2"" - 12""","CLASS 125 SOLID PVC FLAT FACE, TYPE 1 (CLASS 12454-B) GR 1 ASTM D-2467 : SOCKETWELD, SCHEDULE 80 BORE",,
41,4,0,16,,"1/2"" - 12""","CLASS 125 SOLID PVC FLAT FACE, TYPE 1 (CLASS 12454-B) GR 1 ASTM D-2467 : BLIND",,
42,4,0,20,,"ALL","ETHYLENE PROPYLENE RUBBER (EPDM) 1/8"" THICK",,
43,4,0,29,,"ALL","SOLVENT CEMENT PVC, ASTM D-2564",,
44,4,0,43,,"1/2"" - 12""","SEAMLESS SOLID PVC, TYPE 1 (CLASS 12454-B), GR 1,ASTM D-1784 : SCHEDULE 80",,
45,4,0,67,,"ALL","FLAT CUT STEEL (USE FOR ALL 1/2"" AND LARGER JOINTS AT BOTH HEAD AND NUT)",,
46,5,0,1,103,"1/2"" -1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
47,5,0,1,103,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
48,5,0,1,103,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, GR OPR",,
49,5,0,1,218,"1/2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
50,5,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
51,5,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
52,5,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
53,5,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
54,5,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
55,5,0,4,39,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD. API 602",,
56,5,0,4,39,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
57,5,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
58,5,0,5,64,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
59,5,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
60,5,0,7,,"ALL","SEE CHART BC-9",,
61,5,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
62,5,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
63,5,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
64,5,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
65,5,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
66,5,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
67,5,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
68,5,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
69,5,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
70,5,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : WELDING NECK, BORE TO MATCH PIPE",,
71,5,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : BLIND",,
72,5,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
73,5,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
74,5,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
75,5,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
76,5,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
77,5,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
78,5,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
79,5,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
80,5,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2""FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
81,5,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
82,5,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
83,5,0,39,100,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE SEAT",,
84,5,0,39,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
85,5,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
86,5,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
87,5,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
88,5,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
89,5,0,43,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
90,5,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
91,5,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG. I-24502, PAGES I-14 THRU I-22.",,
92,5,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
93,5,0,61,91,"2"" - 36""","CLASS 150 STEEL : RAISED FACE FLANGED, VITON SEALS",,
94,5,0,63,92,"2"" - 36""","CLASS 150 STEEL : RAISED FACE FLANGED, GVM OR KALREZ SEALS",,
95,5,0,65,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
96,5,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
97,6,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
98,6,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
99,6,0,4,39,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD. API 602",,
100,6,0,4,39,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
101,6,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
102,6,0,5,64,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
103,6,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
104,6,0,7,,"ALL","SEE CHART BC-9",,
105,6,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
106,6,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
107,6,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
108,6,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
109,6,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
110,6,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
111,6,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
112,6,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
113,6,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
114,6,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
115,6,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
116,6,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
117,6,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
118,6,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
119,6,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
120,6,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
121,6,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
122,6,0,37,98,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, METAL SEATED",,
123,6,0,37,222,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, METAL SEATED",,
124,6,0,37,354,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
125,6,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
126,6,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
127,6,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
128,6,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
129,6,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
130,6,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22",,
131,6,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
132,6,0,65,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
133,6,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
134,7,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
135,7,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
136,7,0,4,23,"1/2""-1-1/2""","CLASS 150 STEEL(125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
137,7,0,4,23,"2"" ONLY","CLASS 150 STEEL(125-250 AARH FACING) : RAISED FACE FLANGED",,
138,7,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
139,7,0,5,55,"2"" ONLY","CLASS 150 STEEL(125-250 AARH FACING) : RAISED FACE FLANGED",,
140,7,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
141,7,0,7,,"ALL","SEE CHART BC-9",,
142,7,0,10,76,"2"" & LARGER","CLASS 150 STEEL (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
143,7,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
144,7,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
145,7,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
146,7,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
147,7,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5 : SOCKETWELD, XS BORE",,
148,7,0,16,,"2"" - 24""","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
149,7,0,16,,"2"" - 24""","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
150,7,0,16,,"1/2"" - 24""","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105, ASME B16.5 : BLIND",,
151,7,0,16,,"26"" & LARGER","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 MSS-SP 44 : WELDING NECK, BORE TO MATCH PIPE",,
152,7,0,16,,"26"" & LARGER","CLASS 150 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 MSS-SP 44 : BLIND",,
153,7,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
154,7,0,21,26,"1/2"" - 1-1/2""","CLASS 150 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
155,7,0,21,24,"2"" & LARGER","CLASS 150 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
156,7,0,21,127,"1/2"" - 1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
157,7,0,21,125,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
158,7,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
159,7,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
160,7,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
161,7,0,24,53,"2"" - 12""","CLASS 150 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
162,7,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
163,7,0,39,99,"2"" & LARGER","CLASS 150 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
164,7,0,39,223,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
165,7,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
166,7,0,42,,"2"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
167,7,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
168,7,0,43,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
169,7,0,43,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
170,7,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
171,7,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
172,7,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
173,7,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
174,7,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
175,7,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
176,8,0,1,103,"1/2"" -1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
177,8,0,1,103,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
178,8,0,1,103,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, GR OPR",,
179,8,0,1,218,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
180,8,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
181,8,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
182,8,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
183,8,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
184,8,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
185,8,0,4,39,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD. API 602",,
186,8,0,4,39,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
187,8,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
188,8,0,5,64,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
189,8,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
190,8,0,7,,"ALL","SEE CHART BC-9",,
191,8,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
192,8,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
193,8,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
194,8,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
195,8,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS",,
196,8,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
197,8,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
198,8,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
199,8,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
200,8,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
201,8,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
202,8,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
203,8,0,20,,"ALL","1/16 "" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
204,8,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
205,8,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
206,8,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
207,8,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
208,8,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
209,8,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
210,8,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
211,8,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
212,8,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
213,8,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
214,8,0,40,100,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE",,
215,8,0,40,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
216,8,0,40,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
217,8,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
218,8,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
219,8,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
220,8,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
221,8,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
222,8,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
223,8,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
224,8,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
225,8,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
226,8,0,61,91,"2"" - 24""","CLASS 150 STEEL : RAISED FACE FLANGED, VITON SEALS",,
227,8,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
228,8,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
229,9,0,1,106,"1/2"" -1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
230,9,0,1,106,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
231,9,0,1,106,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, GR OPR, NACE",,
232,9,0,1,219,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
233,9,0,1,219,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
234,9,0,1,219,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, GR OPR, NACE",,
235,9,0,4,414,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
236,9,0,4,415,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED, NACE",,
237,9,0,4,41,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD, NACE",,
238,9,0,4,41,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED,NACE",,
239,9,0,5,441,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
240,9,0,5,66,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED, NACE",,
241,9,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
242,9,0,7,,"ALL","SEE CHART BC-9",,
243,9,0,10,71,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED, NACE",,
244,9,0,10,445,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED CAP : HORIZONTAL LIFT, SOCKETWELD,NACE",,
245,9,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
246,9,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
247,9,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS",,
248,9,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
249,9,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
250,9,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
251,9,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
252,9,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
253,9,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
254,9,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
255,9,0,20,,"ALL","1/16 "" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
256,9,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
257,9,0,21,27,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED, NACE",,
258,9,0,21,28,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, NACE",,
259,9,0,21,121,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
260,9,0,21,122,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
261,9,0,21,386,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
262,9,0,21,387,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED, NACE",,
263,9,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
264,9,0,24,52,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED,NACE",,
265,9,0,24,424,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
266,9,0,39,102,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE SEAT,NACE",,
267,9,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLGD, TFE SEAT, NACE",,
268,9,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD, NACE",,
269,9,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
270,9,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
271,9,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
272,9,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
273,9,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
274,9,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
275,9,0,49,,"ALL","SEE DWG APC0-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
276,9,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
277,9,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
278,9,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
279,10,0,1,103,"1/2"" -1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
280,10,0,1,103,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
281,10,0,1,103,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, GR OPR",,
282,10,0,1,218,"1/2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
283,10,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
284,10,0,1,360,"1/2"" - 1.-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
285,10,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
286,10,0,4,412,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
287,10,0,4,413,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
288,10,0,4,40,"1/2""-1-1/2""","CLASS 150 STEEL, BOLTED BONNET : RAISED FACE FLGD. API 602",,
289,10,0,4,40,"2"" ONLY","CLASS 150 STEEL, BOLTED BONNET : RAISED FACE FLANGED",,
290,10,0,5,439,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
291,10,0,5,65,"2"" ONLY","CLASS 150 STEEL, BOLTED BONNET : RAISED FACE FLANGED",,
292,10,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
293,10,0,7,,"ALL","SEE CHART BC-9",,
294,10,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
295,10,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED CAP : HORIZONTAL LIFT, SOCKETWELD",,
296,10,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
297,10,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
298,10,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS",,
299,10,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
300,10,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
301,10,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
302,10,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
303,10,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
304,10,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
305,10,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
306,10,0,20,,"ALL","1/16 "" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
307,10,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
308,10,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
309,10,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
310,10,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
311,10,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
312,10,0,21,383,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
313,10,0,21,384,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
314,10,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
315,10,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
316,10,0,24,425,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
317,10,0,40,100,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE",,
318,10,0,40,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
319,10,0,40,353,"1"" - 1-1/2""","CLASS 600 STEEL, BOLTED BONNET : SOCKETWELD",,
320,10,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
321,10,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
322,10,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
323,10,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
324,10,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
325,10,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
326,10,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
327,10,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
328,10,0,61,91,"2"" - 24""","CLASS 150 STEEL : RAISED FACE FLANGED, VITON SEALS",,
329,10,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
330,10,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
331,11,0,1,106,"1/2"" -1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, WR OPR,NACE",,
332,11,0,1,106,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
333,11,0,1,106,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLTING BALL, GR OPR, NACE",,
334,11,0,1,219,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
335,11,0,1,219,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, WR OPR, NACE",,
336,11,0,1,219,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLTING BALL, GR OPR, NACE",,
337,11,0,1,362,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR,NACE",,
338,11,0,1,363,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR,NACE",,
339,11,0,4,408,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
340,11,0,4,409,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
341,11,0,4,41,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD, NACE",,
342,11,0,4,41,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED,NACE",,
343,11,0,5,440,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
344,11,0,5,66,"2"" ONLY","CLASS 150 STEEL : RAISED FLANGED, NACE",,
345,11,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
346,11,0,7,,"ALL","SEE CHART BC-9",,
347,11,0,10,71,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED, NACE",,
348,11,0,10,447,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD,NACE",,
349,11,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
350,11,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
351,11,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS",,
352,11,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
353,11,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
354,11,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
355,11,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
356,11,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
357,11,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
358,11,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
359,11,0,20,,"ALL","1/16 "" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
360,11,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
361,11,0,21,27,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED, NACE",,
362,11,0,21,28,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, NACE",,
363,11,0,21,121,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
364,11,0,21,122,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
365,11,0,21,391,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
366,11,0,21,392,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
367,11,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2""FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
368,11,0,24,52,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED,NACE",,
369,11,0,24,427,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
370,11,0,39,102,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE SEAT,NACE",,
371,11,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT, NACE",,
372,11,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD, NACE",,
373,11,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
374,11,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
375,11,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
376,11,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
377,11,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
378,11,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
379,11,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
380,11,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
381,11,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
382,11,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
383,12,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
384,12,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
385,12,0,4,39,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD. API 602",,
386,12,0,4,39,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
387,12,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
388,12,0,5,64,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
389,12,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
390,12,0,7,,"ALL","SEE CHART BC-9",,
391,12,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
392,12,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
393,12,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
394,12,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
395,12,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
396,12,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
397,12,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
398,12,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
399,12,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
400,12,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
401,12,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
402,12,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
403,12,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
404,12,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
405,12,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
406,12,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
407,12,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
408,12,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
409,12,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
410,12,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
411,12,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
412,12,0,37,98,"2"" & LARGER","CLASS 150 STEEL : R. F. FLANGED, METAL SEATED",,
413,12,0,37,222,"2"" & LARGER","CLASS 300 STEEL : R. F. FLANGED, METAL SEATED",,
414,12,0,37,354,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
415,12,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
416,12,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
417,12,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
418,12,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
419,12,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
420,12,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
421,12,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
422,12,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
423,12,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
424,12,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
425,13,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
426,13,0,7,,"ALL","SEE CHART BC-11",,
427,13,0,10,68,"1"" - 14""","CLASS 150 ALLOY 20 : SWING TYPE, RAISED FACE FLANGED",,
428,13,0,13,,"1/2"" - 3/4""","WELDED ALLOY 20, BUTTWELDING, ASTM A366 UNS N08020, ASME B16.9 : SCHEDULE 160",,
429,13,0,13,,"1"" - 2""","WELDED ALLOY 20, BUTTWELDING, ASTM A366 UNS N08020, ASME B16.9 : XS WEIGHT",,
430,13,0,13,,"3"" - 14""","WELDED ALLOY 20, BUTTWELDING, ASTM A366 UNS N08020, ASME B16.9 : STD WEIGHT",,
431,13,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
432,13,0,16,,"1"" - 2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
433,13,0,16,,"3""-14""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WT BORE",,
434,13,0,16,,"1/2"" - 14""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
435,13,0,20,,"ALL","1/16"" GYLON, FAWN GARLOCK STYLE NO. 3500 OR EQUAL",,
436,13,0,21,16,"1/2"" - 3/4""","CLASS 150 ALLOY 20 : SOCKETWELD/SCREWED",,
437,13,0,21,17,"1"" - 14""","CLASS 150 ALLOY 20 : RAISED FACE FLANGED",,
438,13,0,21,117,"1"" - 6""","CLASS 300 ALLOY 20 : RAISED FACE FLANGED",,
439,13,0,24,48,"1"" - 6""","CLASS 150 ALLOY 20 : RAISED FACE FLANGED",,
440,13,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
441,13,0,42,,"3"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WT BORE",,
442,13,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
443,13,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
444,13,0,43,,"3"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
445,13,0,47,90,"1/2"" - 14""","CLASS 150 ALLOY 20, SLEEVELINE : RAISED FACE FLANGED",,
446,13,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
447,13,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
448,13,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
449,13,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
450,13,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
451,14,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
452,14,0,7,,"ALL","SEE CHART BC-9",,
453,14,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
454,14,0,10,74,"2"" & LARGER","CLASS 150 STEEL : SWING, WELD-END, STD WT BORE",,
455,14,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
456,14,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
457,14,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
458,14,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
459,14,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SOCKETWELD, XS BORE",,
460,14,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
461,14,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : REDUCING, SLIP-ON",,
462,14,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : BLIND",,
463,14,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : WELDING NECK, BORE TO MATCH PIPE",,
464,14,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : BLIND",,
465,14,0,20,,"ALL","1/16 "" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
466,14,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
467,14,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED",,
468,14,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
469,14,0,21,29,"2"" & LARGER","CLASS 150 STEEL : WELD-END, STD WT BORE",,
470,14,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
471,14,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
472,14,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
473,14,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
474,14,0,24,47,"2"" - 12""","CLASS 150 STEEL : WELD-END, STD WT BORE",,
475,14,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
476,14,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
477,14,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
478,14,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
479,14,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
480,14,0,43,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
481,14,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
482,14,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
483,14,0,52,,"3/4""","600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD : YARWAY SERIES 721 WITH INTEGRAL STRAINER & BLOWDOWN VALVE (C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,
484,14,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
485,14,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
486,14,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
487,15,1,50,,"ALL","TUBING SECTION - COPPER TRACER (350F MAXIMUM PROCESS TEMPERATURE, 30# STEAM ONLY)",,
488,15,1,59,,"1"" & SMALLER","BRASS, COMPRESSION TYPE : PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY)",,
489,15,1,60,,"3/8"" - 3/4"" O.D.","SEAMLESS COPPER ASTM B-68 SOFT ANNEALED 060 TEMPER, TESTED TO ASTM B75, COILED : .035"" WALL",,
490,15,1,60,,"1"" O.D.","SEAMLESS COPPER ASTM B-68 SOFT ANNEALED 060 TEMPER, TESTED TO ASTM B75, COILED : .049"" WALL",,
491,15,2,26,,"ALL","USE CLASS S-7",,
492,15,2,50,,"ALL","TUBING SECTION - STEEL TRACER (750F MAXIMUM PROCESS TEMPERATURE)",,
493,15,2,52,,"ALL","USE ""CAH"" CLASS",,
494,15,2,59,,"1"" & SMALLER","STEEL, COMPRESSION TYPE : PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY)",,
495,15,2,60,,"3/8"" - 3/4"" O.D.","SEAMLESS STEEL, FULL ANNEALED ASTM A179 : .035"" WALL",,
496,15,2,60,,"1"" O.D.","SEAMLESS STEEL, FULL ANNEALED ASTM A179 : .049"" WALL",,
497,16,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
498,16,0,7,,"ALL","SEE CHART BC-9",,
499,16,0,10,79,"1/2"" - 12""","CLASS 150 MONEL : SWING, RAISED FACE FLANGED",,
500,16,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
501,16,0,13,,"2"" - 12""","SEAMLESS STEEL BUTTWELDING, ASTM A234 GR WPB, ASME 16.9 : STD WEIGHT",,
502,16,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
503,16,0,16,,"1/2"" - 2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
504,16,0,16,,"2"" - 12""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
505,16,0,20,,"ALL","1/16"" THICK NON-ASBESTOS, GARLOCK GYLON STYLE 3502 FOR OXYGEN SERVICE OR EQUAL",,
506,16,0,21,38,"1/2"" - 12""","CLASS 150 MONEL : RAISED FACE FLANGED",,
507,16,0,21,124,"1/2"" - 12""","CLASS 300 MONEL : RAISED FACE FLANGED",,
508,16,0,24,63,"1/2"" - 12""","CLASS 150 MONEL : RAISED FACE FLANGED",,
509,16,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
510,16,0,43,,"2"" - 12""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : STD WEIGHT",,
511,16,0,48,,"1/2"" - 1-1/2""","STEEL, ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
512,16,0,65,,"ALL","NONE - USE FLANGES",,
513,16,1,13,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164 SOCKETWELD : CLASS 3000",,
514,16,1,16,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164 : SOCKETWELD, XS BORE",,
515,16,1,16,,"2"" - 12""","FORGED MONEL, ASTM B164 : WELDNECK, STD WT BORE",,
