"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
516,16,1,16,,"1/2"" - 12""","FORGED MONEL, ASTM B164 : BLIND",,
517,16,1,43,,"1/2"" - 1-1/2""","SEAMLESS MONEL, ASTM B165 : XS WEIGHT",,
518,16,1,43,,"2"" - 12""","SEAMLESS MONEL, ASTM B165 : STANDARD WEIGHT",,
519,16,1,48,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
520,16,1,50,,"ALL","MONEL PIPING",,
521,17,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
522,17,0,7,,"ALL","SEE CHART BC-10",,
523,17,0,9,,"2"" - 4""","CLASS 150 STEEL : USE GATE VALVES",,
524,17,0,9,108,"6"" - 24","CLASS 150 STEEL : LUG TYPE",,
525,17,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
526,17,0,10,112,"1/2"" - 1-1/2""","CLASS 200 BRONZE : HORIZONTAL LIFT, SCREWED",,
527,17,0,13,,"1/2"" 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105, ANSI B16.11 : CLASS 2000",,
528,17,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
529,17,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
530,17,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SCREWED",,
531,17,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SLIP-ON",,
532,17,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : REDUCING, SLIP-ON",,
533,17,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : BLIND",,
534,17,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : SLIP-ON",,
535,17,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105 MSS-SP 44 : BLIND",,
536,17,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
537,17,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE OR EQUAL (FOR CP ONLY)",,
538,17,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
539,17,0,21,25,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
540,17,0,21,,"6"" & LARGER","CLASS 150 STEEL : USE BUTTERFLY VALVES",,
541,17,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
542,17,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
543,17,0,21,110,"1/2"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
544,17,0,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
545,17,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
546,17,0,24,111,"1/2"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
547,17,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SCREWED TAPS : WELDING NECK, STD WEIGHT BORE",,
548,17,0,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
549,17,0,43,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
550,17,0,43,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
551,17,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
552,17,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
553,17,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
554,17,0,65,,"1/2"" - 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
555,17,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
556,18,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
557,18,0,7,,"ALL","SEE CHART BC-10",,
558,18,0,8,10,"3"" & LARGER","125/150 DUCTILE IRON : LUG TYPE",,
559,18,0,10,6,"3"" & LARGER","CLASS 125 CAST IRON : SWING, FLAT FACE FLANGED",,
560,18,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
561,18,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB : WALL THICKNESS TO MATCH PIPE",,
562,18,0,16,,"2"" - 24""","CLASS 150 STEEL FLAT FACE ASTM A105, ASME B16.5 : SLIP-ON",,
563,18,0,16,,"3"" - 24""","CLASS 150 STEEL FLAT FACE ASTM A105, ASME B16.5 : BLIND",,
564,18,0,16,,"26"" & LARGER","CLASS 150 STEEL FLAT FACE ASTM A105 MSS-SP 44 : SLIP-ON",,
565,18,0,16,,"26"" & LARGER","CLASS 150 STEEL FLAT FACE ASTM A105 MSS-SP 44 : BLIND",,
566,18,0,20,,"ALL","1/16"" THICK FULL FACE FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE OR EQUAL (FOR CP ONLY)",,
567,18,0,21,1,"3"" & LARGER","CLASS 125 CAST IRON : FLAT FACE FLANGED API 595",,
568,18,0,43,,"3"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP : SEAMLESS, STD WEIGHT",,
569,18,0,43,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
570,19,0,1,115,"1/2"" - 1-1/2""","CLASS 400 BRONZE : SCREWED",,
571,19,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
572,19,0,7,,"ALL","SEE CHART BC-10",,
573,19,0,9,108,"2"" - 30""","CLASS 150 STEEL : LUG TYPE",,
574,19,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
575,19,0,10,112,"1/2"" - 1-1/2""","CLASS 200 BRONZE : SWING TYPE, SCREWED",,
576,19,0,13,,"1/2"" - 1-1/2""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3 : CLASS 300",,
577,19,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
578,19,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB : WALL THICKNESS TO MATCH PIPE",,
579,19,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
580,19,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
581,19,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
582,19,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
583,19,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105, MSS-SP 44 : SLIP-ON",,
584,19,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105, MSS-SP 44 : BLIND",,
585,19,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
586,19,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE OR EQUAL (FOR CP ONLY)",,
587,19,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
588,19,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
589,19,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
590,19,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
591,19,0,21,110,"1/2"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
592,19,0,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
593,19,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
594,19,0,24,111,"1/2"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
595,19,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SCREWED TAPS : WELDING NECK, STD WEIGHT BORE",,
596,19,0,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
597,19,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : STD WEIGHT",,
598,19,0,43,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
599,19,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
600,19,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
601,19,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
602,19,0,65,,"1/2"" - 1-1/2""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197 : CLASS 300 BRONZE/IRON SEAT",,
603,19,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
604,20,1,8,10,"4"" & LARGER","CLASS 125/150 DUCTILE IRON : LUG TYPE",,
605,20,1,10,6,"4"" & LARGER","CLASS 125 CAST IRON : SWING, FLAT FACE FLANGED",,
606,20,1,21,1,"4"" & LARGER","CLASS 125 CAST IRON : FLAT FACE FLANGED API 595",,
607,20,1,50,,"ALL","VALVES (UNDERGROUND)",,
608,20,2,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
609,20,2,7,,"ALL","SEE CHART BC-10",,
610,20,2,9,108,"2"" - 24""","CLASS 150 STEEL : LUG TYPE",,
611,20,2,10,77,"4"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
612,20,2,10,112,"1/2"" - 3""","CLASS 200 BRONZE : SWING TYPE, SCREWED",,
613,20,2,13,,"1/2"" - 3""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3 : CLASS 300",,
614,20,2,13,,"4"" - 10""","BUTTWELDING ASTM A234 GR WPB,ASME B16.9 : STD WEIGHT",,
615,20,2,13,,"12"" ONLY","BUTTWELDING ASTM A234 GR WPB,ASME B16.9 : SCHEDULE 20",,
616,20,2,13,,"14"" - 24""","BUTTWELDING ASTM A234 GR WPB,ASME B16.9 : SCHEDULE 10",,
617,20,2,17,,"1/2"" - 3""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
618,20,2,17,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
619,20,2,17,,"4"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
620,20,2,18,,"2"" - 24""","CLASS 150 STEEL FLAT FACE ASTM A105 ASME B16.5 : SLIP-ON",,
621,20,2,18,,"4"" - 24""","CLASS 150 STEEL FLAT FACE ASTM A105 ASME B16.5 : BLIND",,
622,20,2,20,,"ALL","1/16"" THICK RED RUBBER GARLOCK STYLE 22",,
623,20,2,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
624,20,2,21,25,"2"" - 3""","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
625,20,2,21,25,"4"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
626,20,2,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
627,20,2,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
628,20,2,21,110,"1/2"" - 3""","CLASS 200 BRONZE : SCREWED",,
629,20,2,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
630,20,2,24,54,"4"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
631,20,2,24,111,"1/2"" - 3""","CLASS 200 BRONZE : SCREWED",,
632,20,2,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
633,20,2,43,,"2"" - 3""","WELDED GALVANIZED STEEL ASTM A53 GR B : STD WEIGHT, THREADED",,
634,20,2,43,,"4"" - 10""","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : STD WEIGHT",,
635,20,2,43,,"12"" ONLY","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : SCHEDULE 20",,
636,20,2,43,,"14"" - 24""","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : SCHEDULE 10",,
637,20,2,48,,"1/2"" - 3""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
638,20,2,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
639,20,2,50,,"ALL","VALVES (ABOVEGROUND)",,
640,20,2,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
641,20,2,65,,"1/2"" - 3""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197 : CLASS 300, BRONZE/IRON SEAT",,
642,20,2,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
643,21,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
644,21,0,7,,"ALL","USE SCREWED TEES, FULL SIZE OR REDUCING",,
645,21,0,10,7,"3"" - 4""","CLASS 125 CAST IRON : SCREWED",,
646,21,0,10,112,"1/2"" - 2""","CLASS 200 BRONZE : SWING TYPE, SCREWED",,
647,21,0,13,,"1/2"" - 4""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3 : CLASS 300",,
648,21,0,16,,"1/2"" - 4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
649,21,0,16,,"1/2"" - 4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
650,21,0,20,,"ALL","PLANT AIR : 1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
651,21,0,20,,"ALL","PLANT AIR : 1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
652,21,0,20,,"ALL","POTABLE WATER : 1/16"" THICK RED RUBBER GARLOCK STYLE 22 OR EQUAL",,
653,21,0,21,4,"3"" - 4""","CLASS 125 CAST IRON : SCREWED",,
654,21,0,21,110,"1/2"" - 2""","CLASS 200 BRONZE : SCREWED",,
655,21,0,24,,"3"" - 4""","USE GATE VALVES",,
656,21,0,24,111,"1/2"" - 2""","CLASS 200 BRONZE : SCREWED",,
657,21,0,43,,"1/2"" - 4""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
658,21,0,48,,"1/2"" - 2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
659,21,0,48,,"3"" - 4""","MALLEABLE IRON GALVANIZED, ANSI B16.14 : SQUARE HEAD SOLID, SCREWED",,
660,21,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202",,
661,21,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202 CLASS CALW",,
662,21,0,65,,"1/2"" - 3""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197 : CLASS 300, BRONZE/IRON SEAT",,
663,21,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
664,22,1,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
665,22,1,7,,"ALL","SEE CHART BC-10",,
666,22,1,8,11,"4"" - 14""","CLASS 125/150 DUCTILE IRON : LUG TYPE",,
667,22,1,10,5,"4"" - 14""","CLASS 125 CAST IRON : SWING, FLAT FACE FLANGED",,
668,22,1,12,,"ALL","SEE DETAIL DRAWING LD-0100-73 (C.P. ONLY)",,
669,22,1,13,,"4"" - 10""","CEMENT LINED SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
670,22,1,13,,"12"" - 24""","CEMENT LINED SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 20",,
671,22,1,13,,"14"" - 24""","CEMENT LINED SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 10",,
672,22,1,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
673,22,1,16,,"4"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
674,22,1,16,,"4"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
675,22,1,20,,"ALL","1/16"" THICK FULL FACE COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
676,22,1,20,,"ALL","1/16"" THICK FULL FACE FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
677,22,1,21,2,"4"" - 14""","CLASS 125 CAST IRON : FLAT FACE FLANGED API 595",,
678,22,1,43,,"4"" - 10""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : SEAMLESS, STD WEIGHT",,
679,22,1,43,,"12"" - 24""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : SEAMLESS, SCHEDULE 20",,
680,22,1,43,,"14"" - 24""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : WELDED, SCHEDULE 10",,
681,22,1,50,,"ALL","UNDERGROUND SECTION",,
682,22,2,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
683,22,2,7,,"ALL","SEE CHART BC-10",,
684,22,2,9,108,"2"" & LARGER","CLASS 150 STEEL : LUG TYPE",,
685,22,2,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
686,22,2,10,446,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SCREWED",,
687,22,2,13,,"1/2"" - 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105, ANSI B16.11 : CLASS 2000",,
688,22,2,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
689,22,2,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
690,22,2,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
691,22,2,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
692,22,2,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
693,22,2,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
694,22,2,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE OR EQUAL (FOR CP ONLY)",,
695,22,2,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
696,22,2,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
697,22,2,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
698,22,2,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
699,22,2,21,385,"1/2"" - 1-1/2""","CLASS 800 STEEL : SCREWED API 602",,
700,22,2,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
701,22,2,25,113,"2-1/2"" ONLY","CLASS 250 BRONZE : ANGLE, SCREWED",,
702,22,2,25,114,"2-1/2"" ONLY","CLASS 175 BRONZE : STRAIGHT PATTERN, SCREWED",,
703,22,2,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
704,22,2,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
705,22,2,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
706,22,2,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
707,22,2,50,,"ALL","ABOVEGROUND SECTION",,
708,22,2,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
709,22,2,65,,"1/2"" - 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
710,22,2,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
711,23,1,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
712,23,1,7,,"ALL","SEE CHART BC-10",,
713,23,1,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
714,23,1,10,112,"1/4"" - 1-1/2""","CLASS 200 BRONZE : SWING TYPE, SCREWED",,
715,23,1,13,,"1/2"" - 1-1/2""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3 : CLASS 300",,
716,23,1,13,,"2"" - 12""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
717,23,1,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
718,23,1,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
719,23,1,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
720,23,1,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
721,23,1,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
722,23,1,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
723,23,1,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
724,23,1,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
725,23,1,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
726,23,1,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
727,23,1,21,110,"1/4"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
728,23,1,23,14,"1/4"" ONLY","75# BRASS : SCREWED",,
729,23,1,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
730,23,1,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
731,23,1,24,111,"1/4"" - 1-1/2""","CLASS 200 BRONZE : SCREWED",,
732,23,1,34,217,"3/8"" ONLY","CLASS 400 BRONZE : SCREWED",,
733,23,1,42,,"2"" - 12""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SCREWED TAPS : WELDING NECK, STD WEIGHT BORE",,
734,23,1,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
735,23,1,43,,"2"" - 12""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
736,23,1,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
737,23,1,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
738,23,1,50,,"ALL","PIPE SECTION",,
739,23,1,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
740,23,1,65,,"1/2"" - 1-1/2""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197 : CLASS 300, BRONZE/IRON SEAT",,
741,23,1,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
742,23,2,50,,"ALL","TUBING SECTION, FOR TUBING MATERIALS SEE S-8.",,
743,24,0,1,103,"1/2"" - 1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
744,24,0,1,103,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
745,24,0,1,103,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, GR OPR",,
746,24,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL , WR OPR",,
747,24,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
748,24,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
749,24,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
750,24,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2 H",,
751,24,0,7,,"ALL","SEE CHART BC-9",,
752,24,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
753,24,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
754,24,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
755,24,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
756,24,0,13,,"26"" & LARGER","WELDED STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
757,24,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
758,24,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
759,24,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
760,24,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105, MSS-SP 44 : SLIP-ON",,
761,24,0,16,,"26"" & LARGER","CLASS 150 STEEL RAISED FACE ASTM A105, MSS-SP 44 : BLIND",,
762,24,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
763,24,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
764,24,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
765,24,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
766,24,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
767,24,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
768,24,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
769,24,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
770,24,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
771,24,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
772,24,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
773,24,0,37,100,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE SEAT",,
774,24,0,37,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED , TFE SEAT",,
775,24,0,37,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
776,24,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
777,24,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
778,24,0,43,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
779,24,0,43,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
780,24,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
781,24,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202",,
782,24,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
783,24,0,61,91,"2"" - 36""","CLASS 150 STEEL : RAISED FACE FLANGED",,
784,24,0,65,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
785,24,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
786,25,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
787,25,0,7,,"ALL","SEE CHART BC-9",,
788,25,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
789,25,0,10,83,"2"" ONLY","CLASS 150 STEEL : SWING, WELD-END, XS BORE",,
790,25,0,10,74,"3"" & LARGER","CLASS 150 STEEL : SWING, WELD-END, STD WT BORE",,
791,25,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
792,25,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
793,25,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
794,25,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
795,25,0,16,,"1/2"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
796,25,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
797,25,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
798,25,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
799,25,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
800,25,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
801,25,0,21,15,"1/2"" -1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
802,25,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
803,25,0,21,37,"2"" ONLY","CLASS 150 STEEL : WELD-END XS BORE API 600",,
804,25,0,21,29,"3"" & LARGER","CLASS 150 STEEL : WELD-END STD WT BORE API 600",,
805,25,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
806,25,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
807,25,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
808,25,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
809,25,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
810,25,0,24,62,"2"" ONLY","CLASS 150 STEEL : WELD-END, XS BORE",,
811,25,0,24,47,"3"" & LARGER","CLASS 150 STEEL : WELD-END, STD WT BORE",,
812,25,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
813,25,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
814,25,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
815,25,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
816,25,0,43,,"2"" ONLY","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
817,25,0,43,,"3"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
818,25,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
819,25,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
820,25,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
821,25,0,52,,"3/4""","600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD : YARWAY SERIES 721 WITH INTEGRAL STRAINER AND BLOWDOWN VALVE (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,
822,25,0,54,227,"3"" - 12""","CLASS 300 STEEL : GLOBE TYPE, RAISED FACE FLANGED",,
823,25,0,54,228,"3"" - 12""","CLASS 300 STEEL : ANGLE TYPE, RAISED FACE FLANGED",,
824,25,0,54,229,"3"" - 12""","CLASS 300 STEEL : GLOBE TYPE, WELD-END, STD WT",,
825,25,0,54,230,"3"" - 12""","CLASS 300 STEEL : ANGLE TYPE, WELD-END, STD WT",,
826,25,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
827,25,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
828,25,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
829,26,0,1,103,"1/2"" - 1-1/2""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
830,26,0,1,103,"2"" - 4""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, WR OPR",,
831,26,0,1,103,"6"" - 8""","CLASS 150 STEEL RF FLGD (400F MAX) : TFE SEAT, FLOATING BALL, GR OPR",,
832,26,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
833,26,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
834,26,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
835,26,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (400F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
836,26,0,4,410,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
837,26,0,4,411,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
838,26,0,4,43,"1/2""-1-1/2""","CLASS 150 STEEL : RAISED FACE FLGD. API 602",,
839,26,0,4,43,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
840,26,0,5,436,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
841,26,0,5,59,"2"" ONLY","CLASS 150 STEEL : RAISED FACE FLANGED",,
842,26,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
843,26,0,7,,"ALL","SEE CHART BC-9",,
844,26,0,10,69,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
845,26,0,10,444,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
846,26,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
847,26,0,13,,"1""- 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
848,26,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS",,
849,26,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
850,26,0,16,,"1/2"" - 3/4""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
851,26,0,16,,"1"" - 1-1/2""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
852,26,0,16,,"2"" ONLY","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
853,26,0,16,,"3"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
854,26,0,16,,"2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
855,26,0,16,,"1/2"" - 24""","CLASS 150 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
856,26,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
857,26,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT, UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
858,26,0,21,18,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
859,26,0,21,19,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
860,26,0,21,118,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
861,26,0,21,119,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
862,26,0,21,380,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
863,26,0,21,381,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
864,26,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
865,26,0,24,49,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
866,26,0,24,423,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
867,26,0,39,101,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED, TFE SEAT",,
868,26,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
869,26,0,39,356,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
870,26,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
871,26,0,42,,"3"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
872,26,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
873,26,0,43,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
874,26,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
875,26,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
876,26,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
877,26,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
878,26,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
879,26,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
880,26,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
881,27,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
882,27,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SCREWED ASTM A105, ANSI B16.11 : CLASS 3000",,
883,27,0,13,,"2"" - 8""","STEEL BUTTWELDING : JACKETED TEES, ELLS, REDUCERS WALL THICKNESS TO MATCH PIPE",,
884,27,0,13,,"2"" - 8""","STEEL BUTTWELDING : JACKETED CROSSES (FABRICATE FROM PIPE); WALL THICKNESS TO MATCH PIPE",,
885,27,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WELD CAPS; STD WEIGHT",,
886,27,0,16,,"2"" x 7-1/2"" OD","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SLIP-ON, REDUCING",,
887,27,0,16,,"3"" x 9"" OD","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 :",,
888,27,0,16,,"4"" x 11"" OD","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 :",,
889,27,0,16,,"6"" x 13-1/2""OD","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 :",,
890,27,0,16,,"8"" x 16"" OD","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 :",,
891,27,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
892,27,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE OR EQUAL (FOR CP ONLY)",,
893,27,0,43,,"1/2"" x 2""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,
894,27,0,43,,"1"" x 2""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,
895,27,0,43,,"2"" x 3""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
896,27,0,43,,"3"" x 4""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
897,27,0,43,,"4"" x 6""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
898,27,0,43,,"6"" x 10""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
899,27,0,43,,"8"" x 10""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
900,27,0,47,87,"2"" x 1"" - 8"" x 6""","CLASS 150 STEEL, FULL JACKETED : RAISED FACE FLANGED",,
901,27,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
902,27,1,31,,"3/4"" PIPE/HOSE & FITTINGS","I-FLEXIBLE SYSTEM (USE ON EQUIPMENT WHERE ALIGNMENT IS CRITICAL)",,
903,27,1,31,,"3/4"" PIPE/HOSE & FITTINGS","HOSE-EXTRUDED TEFLON TUBE WITH STAINLESS STEEL SINGLE WIRE BRAID, AEROQUIP #2807-12 OR EQUAL.",,
904,27,1,31,,"3/4"" PIPE/HOSE & FITTINGS","HOSE FITTINGS - REUSEABLE TYPE SAE 37o (J.I.C.) SEIVEL STAINLESS STEEL AEROQUIP #190600-12C, OR EQUAL.",,
905,27,1,31,,"3/4"" PIPE/HOSE & FITTINGS","ADAPTERS - 3/4"" NPT MALE OR PIPE TO 3/4"" TUBE FLARE, STEEL, CADMIUM PLATED AEROQUIP #2021-12-125 OR EQUAL.",,
906,27,1,50,,"ALL","TUBING SECTION",,
907,27,1,59,,"1/2"" - 1""","STAINLESS STEEL, ASME SA479 TYPE 316 OR ASME SA182 GR F316, COMPRESSION TYPE, WITH STAINLESS STEEL FERRULES : PARKER CPI (C.P. ONLY) SWAGELOK (LAR ONLY)",,
908,27,1,60,,"1/2"" - 1"" OD","STAINLESS STEEL ASTM A213 OR A269 GR TP316, TESTED TO ASTM A450 : SEAMLESS, FULL ANNEALED, .035"" WALL",,
909,28,0,4,395,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API 602",,
910,28,0,4,397,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
911,28,0,4,34,"1/2"" - 1-1/2""","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLGD. API 602",,
912,28,0,4,34,"2"" ONLY","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLANGED",,
913,28,0,5,442,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
914,28,0,5,67,"2"" ONLY","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLANGED",,
915,28,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
916,28,0,7,,"ALL","SEE CHART BC-9",,
917,28,0,10,80,"2"" & LARGER","CLASS 150 5 CR - 1/2 MO : SWING, RAISED FACE FLANGED",,
918,28,0,10,448,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
919,28,0,13,,"1/2"" - 3/4""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11 : CLASS 6000",,
920,28,0,13,,"1"" - 1-1/2""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11 : CLASS 3000",,
921,28,0,13,,"2"" ONLY","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : XS WEIGHT",,
922,28,0,13,,"3"" - 24""","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : STD WEIGHT",,
923,28,0,16,,"1/2"" - 3/4""","CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, SCHEDULE 160",,
924,28,0,16,,"1"" - 1-1/2""","CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, XS BORE",,
925,28,0,16,,"2"" ONLY","CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : WELDING NECK, XS BORE",,
926,28,0,16,,"3"" - 24""","CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
927,28,0,16,,"1/2"" - 24""","CLASS 150 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : BLIND",,
928,28,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
929,28,0,21,32,"1/2"" - 1-1/2""","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLANGED API-602",,
930,28,0,21,35,"2"" & LARGER","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLANGED API 600",,
931,28,0,21,135,"1/2"" - 1-1/2""","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED",,
932,28,0,21,136,"2"" & LARGER","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED API 600",,
933,28,0,21,394,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API-602",,
934,28,0,21,396,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
935,28,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
936,28,0,24,56,"2"" - 12""","CLASS 150 5 CR - 1/2 MO : RAISED FACE FLANGED",,
937,28,0,24,429,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
938,28,0,42,,"2"" ONLY","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
939,28,0,42,,"3"" - 24""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
940,28,0,43,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
941,28,0,43,,"1"" - 2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
942,28,0,43,,"3"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
943,28,0,48,,"1/2"" - 1-1/2""","5 CR - 1/2 MO, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
944,28,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
945,28,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
946,28,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
947,28,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
948,29,0,4,404,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API 602",,
949,29,0,4,405,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
950,29,0,4,42,"1/2""-1-1/2""","CLASS 150 9 CR - 1 MO : RAISED FACE FLGD. API 602",,
951,29,0,4,42,"2"" ONLY","CLASS 150 9 CR - 1 MO : RAISED FACE FLANGED",,
952,29,0,5,433,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
953,29,0,5,58,"2"" ONLY","CLASS 150 9 CR - 1 MO : RAISED FACE FLANGED",,
954,29,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
955,29,0,7,,"ALL","SEE CHART BC-9",,
956,29,0,10,82,"2"" & LARGER","CLASS 150 9 CR - 1 MO : SWING, RAISED FACE FLANGED",,
957,29,0,10,449,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
958,29,0,13,,"1/2"" - 3/4""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 6000",,
959,29,0,13,,"1"" - 1-1/2""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 3000",,
960,29,0,13,,"2"" ONLY","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9 : XS WEIGHT",,
961,29,0,13,,"3"" - 24""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9 : STD WEIGHT",,
962,29,0,16,,"1/2"" - 3/4""","CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
963,29,0,16,,"1"" - 1-1/2""","CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, XS BORE",,
964,29,0,16,,"2"" ONLY","CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : WELDING NECK, XS BORE",,
965,29,0,16,,"3"" - 24""","CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
966,29,0,16,,"1/2"" - 24""","CLASS 150 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : BLIND",,
967,29,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
968,29,0,21,33,"1/2"" - 1-1/2""","CLASS 150 9 CR - 1 MO : RAISED FACE FLANGED API 602",,
969,29,0,21,36,"2"" & LARGER","CLASS 150 9 CR - 1 MO : RAISED FACE FLANGED API 600",,
970,29,0,21,138,"1/2"" - 1-1/2""","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED",,
971,29,0,21,139,"2"" & LARGER","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED API 600",,
972,29,0,21,398,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API-602",,
973,29,0,21,399,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API-602",,
974,29,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
975,29,0,24,57,"2"" - 12""","CLASS 150 9 CR - 1 MO : RAISED FACE FLANGED",,
976,29,0,24,430,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
977,29,0,42,,"2"" ONLY","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS WEIGHT BORE",,
978,29,0,42,,"3"" - 24""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
979,29,0,43,,"1/2"" - 3/4""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : SCHEDULE 160",,
980,29,0,43,,"1"" - 2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : XS WEIGHT",,
981,29,0,43,,"3"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : STD WEIGHT",,
982,29,0,48,,"1/2"" - 1-1/2""","9 CR - 1 MO, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
983,29,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
984,29,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
985,29,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
986,29,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
987,30,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
988,30,0,7,,"ALL","SEE CHART BC-9",,
989,30,0,10,77,"2"" & LARGER","CLASS 150 STEEL : SWING, RAISED FACE FLANGED",,
990,30,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
991,30,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304, ANSI B16.11 : CLASS 3000",,
992,30,0,13,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : SCHEDULE 80S",,
993,30,0,13,,"2"" - 12""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : SCHEDULE 40S",,
994,30,0,13,,"1/2"" - 4""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197, ASME B16.3 : CLASS 300",,
995,30,0,16,,"1/2"" - 12""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SLIP-ON",,
996,30,0,16,,"1/2"" - 12""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : BLIND",,
997,30,0,16,,"1/2"" - 4""","CLASS 150 STEEL RAISED FACE ASTM A105, ASME B16.5 : SCREWED",,
998,30,0,19,,"1/2"" - 12""","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL DOUBLE BRAIDING, TYPE 304L OR 316L. U.S. FLEX STYLE USFWSS-32 OR EQUAL THRU 6"", STYLE USFWSS-31 OR EQUAL ABOVE 6""",,
999,30,0,20,,"ALL","304SS SPIRAL WOUND WITH FLEXIBLE GRAPHITE FILLER AND 304 SS INNER RING (CP ONLY)",,
1000,30,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1001,30,0,21,15,"1/2"" - 1-1/2""","CLASS 150 STEEL : RAISED FACE FLANGED API 602",,
1002,30,0,21,25,"2"" & LARGER","CLASS 150 STEEL : RAISED FACE FLANGED API 600",,
1003,30,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1004,30,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1005,30,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1006,30,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1007,30,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1008,30,0,24,54,"2"" - 12""","CLASS 150 STEEL : RAISED FACE FLANGED",,
1009,30,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1010,30,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
1011,30,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M : SCHEDULE 80S",,
1012,30,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M : SCHEDULE 40S",,
1013,30,0,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
1014,30,0,43,,"2"" - 4""","WELDED GALVANIZED STEEL ASTM A53 GR B : STANDARD WEIGHT",,
1015,30,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1016,30,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1017,30,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1018,30,0,65,,"1/2"" - 2""","MALLEABLE IRON GALVANIZED SCREWED ASTM A197 : CLASS 300, BRONZE/IRON SEATS, ALLOWED IN OIL MIST SYSTEM ONLY. OTHER SERVICES USE FLANGES.",,
1019,30,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1020,31,0,4,418,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD API 602",,
1021,31,0,4,419,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API 602",,
1022,31,0,4,46,"1/2""-1-1/2""","CLASS 150 316SS : RAISED FACE FLGD. API 602",,
1023,31,0,4,46,"2"" ONLY","CLASS 150 316SS : RAISED FACE FLANGED",,
1024,31,0,5,437,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD",,
1025,31,0,5,61,"2"" ONLY","CLASS 150 316SS : RAISED FACE FLANGED",,
