"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
1026,31,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1027,31,0,7,,"ALL","SEE CHART BC-9",,
1028,31,0,10,72,"2"" & LARGER","CLASS 150 316SS : SWING, RAISED FACE FLANGED",,
1029,31,0,10,75,"1/2"" - 1-1/2""","CLASS 150 316LSS : HORIZONTAL LIFT, SOCKETWELD",,
1030,31,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11 : CLASS 3000",,
1031,31,0,13,,"2"" - 12""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : SCHEDULE 40S",,
1032,31,0,13,,"14"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1033,31,0,16,,"1/2"" - 1-1/2""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
1034,31,0,16,,"2"" - 12""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, SCHEDULE 40S BORE",,
1035,31,0,16,,"14"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1036,31,0,16,,"1/2"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : BLIND (USE 304SS)",,
1037,31,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1038,31,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY) : 1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1039,31,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY) : SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING (SEE SPECIAL NOTE)",,
1040,31,0,21,20,"1/2"" - 1 - 1/2""","CLASS 150 316SS : RAISED FACE FLANGED",,
1041,31,0,21,20,"2"" & LARGER","CLASS 150 316SS : RAISED FACE FLANGED",,
1042,31,0,21,120,"1/2"" & LARGER","CLASS 300 316SS : RAISED FACE FLANGED",,
1043,31,0,21,30,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1044,31,0,21,21,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD/SCREWED",,
1045,31,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1046,31,0,24,50,"2"" - 10""","CLASS 150 316SS : RAISED FACE FLANGED",,
1047,31,0,24,51,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1048,31,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
1049,31,0,42,,"14"" - 24""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1050,31,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
1051,31,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
1052,31,0,43,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (0.375"" MINIMUM)",,
1053,31,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1054,31,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1055,31,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1056,31,0,65,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L : CLASS 3000, INTEGRAL SEAT",,
1057,31,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1058,32,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1059,32,0,7,,"ALL","SEE CHART BC-9",,
1060,32,0,10,72,"2"" & LARGER","CLASS 150 316SS : SWING, RAISED FACE FLANGED",,
1061,32,0,10,75,"1/2"" - 1-1/2""","CLASS 150 316LSS : HORIZONTAL LIFT, SOCKETWELD",,
1062,32,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11 : CLASS 3000",,
1063,32,0,13,,"2"" - 12""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : SCHEDULE 40S",,
1064,32,0,13,,"14"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1065,32,0,16,,"1/2"" - 1-1/2""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
1066,32,0,16,,"2"" - 12""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, SCHEDULE 40S BORE",,
1067,32,0,16,,"14"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1068,32,0,16,,"1/2"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : BLIND (USE 304SS)",,
1069,32,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1070,32,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1071,32,0,21,20,"1/2"" - 1-1/2""","CLASS 150 316SS : RAISED FACE FLANGED",,
1072,32,0,21,20,"2"" & LARGER","CLASS 150 316SS : RAISED FACE FLANGED",,
1073,32,0,21,120,"1/2"" & LARGER","CLASS 300 316SS : RAISED FACE FLANGED",,
1074,32,0,21,21,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD/SCREWED",,
1075,32,0,21,30,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1076,32,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1077,32,0,24,50,"2"" - 10""","CLASS 150 316SS : RAISED FACE FLANGED",,
1078,32,0,24,51,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1079,32,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
1080,32,0,42,,"14"" - 24""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1081,32,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 80S",,
1082,32,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 40S",,
1083,32,0,43,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : CALCULATE WALL THICKNESS (0.375 "" MINIMUM)",,
1084,32,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1085,32,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1086,32,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1087,32,0,65,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L : CLASS 3000, INTEGRAL SEAT",,
1088,32,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1089,33,0,1,93,"1/2"" - 1-1/2""","CLASS 150 316SS : RAISED FACE FLANGED",,
1090,33,0,1,93,"2"" & LARGER","CLASS 150 316SS : RAISED FACE FLANGED",,
1091,33,0,4,418,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD API 602",,
1092,33,0,4,419,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API 602",,
1093,33,0,4,46,"1/2""-1-1/2""","CLASS 150 316SS : RAISED FACE FLGD. API 602",,
1094,33,0,4,46,"2"" ONLY","CLASS 150 316SS : RAISED FACE FLANGED",,
1095,33,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1096,33,0,7,,"ALL","SEE CHART BC-9",,
1097,33,0,8,109,"3"" & LARGER","CLASS 150 316SS : LUG-TYPE",,
1098,33,0,10,72,"2"" & LARGER","CLASS 150 316SS : RAISED FACE FLGD,SWING CHECK CLASS 150 316LSS",,
1099,33,0,10,78,"1/2"" - 1-1/2""","CLASS 150 316SS : SWING, SOCKETWELD",,
1100,33,0,11,107,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1101,33,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F316L (2.75% MINIMUM MOLYBDENUM CONTENT), ANSI B16.11 : CLASS 3000",,
1102,33,0,13,,"2"" -24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1103,33,0,16,,"1/2"" - 1-1/2""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B16.5 : SOCKETWELD, SCHEDULE 40S BORE",,
1104,33,0,16,,"2"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1105,33,0,16,,"1/2"" - 24""","CLASS 150 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B16.5 : BLIND",,
1106,33,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1107,33,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1108,33,0,21,20,"1/2"" - 1-1/2""","CLASS 150 316SS : RAISED FACE FLANGED",,
1109,33,0,21,20,"2"" & LARGER","CLASS 150 316SS : RAISED FACE FLANGED",,
1110,33,0,21,120,"1/2"" & LARGER","CLASS 300 316SS : RAISED FACE FLANGED",,
1111,33,0,21,21,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD/SCREWED",,
1112,33,0,21,30,"1/2"" - 1-1/2""","CLASS 150 316LSS : SOCKETWELD",,
1113,33,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1114,33,0,42,,"2"" - 24""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1115,33,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : SCHEDULE 40S",,
1116,33,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : SCHEDULE 40S",,
1117,33,0,43,,"14"" & LARGER","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : CALC WALL (0.375"" MINIMUM)",,
1118,33,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F316, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1119,33,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1120,33,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1121,33,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1122,33,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1123,34,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1124,34,0,7,,"ALL","SEE CHART BC-9",,
1125,34,0,10,68,"1/2"" - 8""","CLASS 150 ALLOY 20 : SWING TYPE, RAISED FACE FLANGED",,
1126,34,0,13,,"1/2"" - 1-1/2""","FORGED ALLOY 20 , SOCKETWELD, ASTM B462, UNS N08020, ANSI B16.11 : CLASS 3000",,
1127,34,0,13,,"2"" - 8""","WELDED ALLOY 20, BUTTWELDING, ASTM B366 UNS N08020,ASME B16.9 : SCHEDULE 40S",,
1128,34,0,16,,"1/2"" - 8""","CLASS 150 ALLOY 20, RAISED FACE ASTM B462, UNS N08020, ASME B16.5 : SLIP-ON",,
1129,34,0,16,,"1/2"" - 8""","CLASS 150 ALLOY 20, RAISED FACE ASTM B462, UNS N08020, ASME B16.5 : BLIND",,
1130,34,0,20,,"ALL","1/16"" THICK GYLON, FAWN GARLOCK STYLE NO. 3500 OR EQUAL",,
1131,34,0,21,16,"1/2"" - 1-1/2""","CLASS 150 ALLOY 20 : SOCKETWELD/SCREWED",,
1132,34,0,21,17,"1/2"" - 8""","CLASS 150 ALLOY 20 : RAISED FACE FLANGED",,
1133,34,0,21,117,"1/2"" - 8""","CLASS 300 ALL0Y 20 : RAISED FACE FLANGED",,
1134,34,0,24,48,"1/2"" - 6""","CLASS 150 ALLOY 20 : RAISED FACE FLANGED",,
1135,34,0,43,,"1/2"" - 8""","WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
1136,34,0,47,,"2"" - 4""","CLASS 150 ALLOY 20 SLEEVELINE : RAISED FACE FLANGED",,
1137,34,0,48,,"1/2"" - 1-1/2""","ALLOY 20 ASTM B462, UNS N08020 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1138,34,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1139,34,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1140,34,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1141,34,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1142,35,0,1,97,"1/2"" - 1-1/2""","2000 PSIG, HASTELLOY C, SW/SCRD",,
1143,35,0,1,105,"1/2"" - 4""","2000 PSIG, HASTELLOY C, SW/SCRD : CLASS 150 HASTELLOY C, RF FLGD",,
1144,35,0,6,,"ALL","ASTM A 193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A 194, GR 2 H.",,
1145,35,0,7,,"ALL","SEE CHART BC-9",,
1146,35,0,10,81,"1/2"" - 4""","CLASS 150 HASTELLOY C, RF FLGD, SWING",,
1147,35,0,13,,"1/2"" - 1-1/2""","CLASS 3000 HASTELLOY C-276, ASTM B564 (UNS N10276), SOLUTION ANNEALED, SOCKETWELD, ANSI B16.11",,
1148,35,0,13,,"2"" - 4""","BUTTWELDING HASTELLOY C-276 ASTM B366 GR WPHC276 (UNS N10276) SOLUTION ANNEALED, ASME B16.9 : SCH 40",,
1149,35,0,16,,"1/2"" - 1-1/2""","CLASS 150 HASTELLOY C276, RAISED FACE, ASTM B564 (UNS-N 10276) SOLN. ANNEALED, ASME B16.5 : SOCKETWELD, SCHEDULE 40",,
1150,35,0,16,,"2"" - 4""","CLASS 150 HASTELLOY C276, RAISED FACE, ASTM B564 (UNS-N 10276) SOLN. ANNEALED, ASME B16.5 : WELD NECK - SCH 40",,
1151,35,0,16,,"1/2"" - 4""","CLASS 150 HASTELLOY C276, RAISED FACE, ASTM B564 (UNS-N 10276) SOLN. ANNEALED, ASME B16.5 : BLIND",,
1152,35,0,20,,"ALL","1/16"" THICK GARLOCK ""GYLON"" OFF-WHITE STYLE NO. 3510",,
1153,35,0,42,,"2"" - 4""","CLASS 300 HASTELLOY C276, RAISED FACE ASTM B564 (UNS-N 10276), SOLN. ANNEALED, WITH JACK SCREWS AND 1/2"" SOCKET WELDED TAPS, ASME B16.36 : WELD NECK - SCH. 40",,
1154,35,0,43,,"1/2"" - 4""","SMLS HASTELLOY C-276, ASTM B622 ALLOY UNS-N 10276 SOLUTION ANNEALED, ASME B36.10M : SCH 40",,
1155,35,0,48,,"ALL","ROUND HEAD SOLID, SCRD, HASTELLOY C-276 ASTM B564 (UNS N10276), SOLUTION ANNEALED",,
1156,36,0,1,218,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1157,36,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1158,36,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
1159,36,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
1160,36,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
1161,36,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1162,36,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1163,36,0,4,145,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1164,36,0,4,145,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1165,36,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1166,36,0,5,184,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1167,36,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1168,36,0,7,,"ALL","SEE CHART BC-9",,
1169,36,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1170,36,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1171,36,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105 ANSI B16.11 : CLASS 3000",,
1172,36,0,13,,"2"" - 14""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1173,36,0,13,,"16"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1174,36,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1175,36,0,16,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1176,36,0,16,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1177,36,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1178,36,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1179,36,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1180,36,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1181,36,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1182,36,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1183,36,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1184,36,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1185,36,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1186,36,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1187,36,0,39,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED TFE SEAT",,
1188,36,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1189,36,0,42,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1190,36,0,42,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1191,36,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1192,36,0,43,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1193,36,0,43,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1194,36,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1195,36,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1196,36,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1197,36,0,61,215,"2"" - 24""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1198,36,0,62,216,"2"" - 24""","CLASS 300 STEEL : RAISED FACE FLANGED, GVM OR KALREZ SEALS",,
1199,36,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1200,36,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1201,37,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1202,37,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1203,37,0,4,145,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1204,37,0,4,145,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1205,37,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1206,37,0,5,184,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1207,37,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1208,37,0,7,,"ALL","SEE CHART BC-9",,
1209,37,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1210,37,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1211,37,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1212,37,0,13,,"2"" - 14""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1213,37,0,13,,"16"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1214,37,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1215,37,0,16,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1216,37,0,16,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1217,37,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1218,37,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1219,37,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1220,37,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1221,37,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1222,37,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1223,37,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1224,37,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1225,37,0,37,222,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, METAL SEATED",,
1226,37,0,37,354,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1227,37,0,42,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1228,37,0,42,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1229,37,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1230,37,0,43,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1231,37,0,43,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD. WT. MIN.)",,
1232,37,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1233,37,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1234,37,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1235,37,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1236,37,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1237,38,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1238,38,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1239,38,0,4,142,"1/2""-1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
1240,38,0,4,142,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1241,38,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1242,38,0,5,160,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1243,38,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1244,38,0,7,,"ALL","SEE CHART BC-9",,
1245,38,0,10,196,"2"" - 16""","CLASS 300 STEEL (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
1246,38,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1247,38,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1248,38,0,13,,"2"" - 14""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1249,38,0,13,,"16"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1250,38,0,16,,"1/2"" - 1-1/2","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1251,38,0,16,,"2"" - 14""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1252,38,0,16,,"16"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1253,38,0,16,,"1/2"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
1254,38,0,16,,"1/2"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1255,38,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1256,38,0,21,127,"1/2"" - 1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
1257,38,0,21,125,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
1258,38,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1259,38,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1260,38,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1261,38,0,24,166,"2"" - 12""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1262,38,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1263,38,0,39,223,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
1264,38,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1265,38,0,42,,"2"" - 14""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1266,38,0,42,,"16"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1267,38,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1268,38,0,43,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1269,38,0,43,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1270,38,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1271,38,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1272,38,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1273,38,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1274,38,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1275,39,0,1,218,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1276,39,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1277,39,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
1278,39,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
1279,39,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
1280,39,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1281,39,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1282,39,0,4,145,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1283,39,0,4,145,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1284,39,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1285,39,0,5,184,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1286,39,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1287,39,0,7,,"ALL","SEE CHART BC-9",,
1288,39,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1289,39,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1290,39,0,13,,"1/2"" - 3/4","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1291,39,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1292,39,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
1293,39,0,13,,"3"" - 10""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1294,39,0,13,,"12"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1295,39,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1296,39,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1297,39,0,16,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1298,39,0,16,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1299,39,0,16,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1300,39,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1301,39,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1302,39,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1303,39,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1304,39,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1305,39,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1306,39,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1307,39,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1308,39,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1309,39,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1310,39,0,39,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
1311,39,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1312,39,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1313,39,0,42,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1314,39,0,42,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1315,39,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1316,39,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1317,39,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
1318,39,0,43,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1319,39,0,43,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1320,39,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1321,39,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1322,39,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1323,39,0,61,215,"2"" - 24""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1324,39,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1325,39,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1326,40,0,1,219,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, WR OPR, NACE",,
1327,40,0,1,219,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, WR OPR, NACE",,
1328,40,0,1,219,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, GR OPR, NACE",,
1329,40,0,4,414,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
1330,40,0,4,415,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED, NACE",,
1331,40,0,4,146,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD, NACE",,
1332,40,0,4,146,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED,NACE",,
1333,40,0,5,441,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
1334,40,0,5,185,"2"" ONLY","CLASS 300 STEEL : RAISED FLANGED, NACE",,
1335,40,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1336,40,0,7,,"ALL","SEE CHART BC-9",,
1337,40,0,10,197,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLGD,NACE",,
1338,40,0,10,445,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED CAP : HORIZONTAL LIFT, SW, NACE",,
1339,40,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1340,40,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1341,40,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
1342,40,0,13,,"3"" - 10""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1343,40,0,13,,"12"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1344,40,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1345,40,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1346,40,0,16,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1347,40,0,16,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1348,40,0,16,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1349,40,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1350,40,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1351,40,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1352,40,0,21,121,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
1353,40,0,21,122,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
1354,40,0,21,386,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
1355,40,0,21,387,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED, NACE",,
1356,40,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1357,40,0,24,158,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED,NACE",,
1358,40,0,24,424,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
1359,40,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLGD, TFE SEAT, NACE",,
1360,40,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD,NACE",,
1361,40,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1362,40,0,42,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1363,40,0,42,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1364,40,0,43,,"1/2"" -3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1365,40,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1366,40,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
1367,40,0,43,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1368,40,0,43,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
1369,40,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1370,40,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1371,40,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1372,40,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1373,40,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1374,41,0,1,218,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1375,41,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1376,41,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
1377,41,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
1378,41,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
1379,41,0,4,412,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
1380,41,0,4,413,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
1381,41,0,4,145,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1382,41,0,4,145,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1383,41,0,5,439,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
1384,41,0,5,184,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1385,41,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1386,41,0,7,,"ALL","SEE CHART BC-9",,
1387,41,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1388,41,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED CAP : HORIZONTAL LIFT, SOCKETWELD",,
1389,41,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1390,41,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1391,41,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1392,41,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1393,41,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1394,41,0,16,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1395,41,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1396,41,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1397,41,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1398,41,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1399,41,0,21,383,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
1400,41,0,21,384,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
1401,41,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1402,41,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1403,41,0,24,425,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
1404,41,0,39,224,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
1405,41,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL, BOLTED BONNET : SOCKETWELD",,
1406,41,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1407,41,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1408,41,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1409,41,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALC WALL THICKNESS (STD WEIGHT MINIMUM)",,
1410,41,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1411,41,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1412,41,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1413,41,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1414,41,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1415,42,0,1,219,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, WR OPR, NACE",,
1416,42,0,1,219,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, WR OPR, NACE",,
1417,42,0,1,219,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, GR OPR, NACE",,
1418,42,0,1,362,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SOCKETWELD, WR OPR,NACE",,
1419,42,0,1,363,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SW/SCRD, WR OPR,NACE",,
1420,42,0,4,408,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
1421,42,0,4,409,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
1422,42,0,4,146,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. NACE",,
1423,42,0,4,146,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED,NACE",,
1424,42,0,5,440,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
1425,42,0,5,185,"2"" ONLY","CLASS 300 STEEL : RAISED FLANGED, NACE",,
1426,42,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1427,42,0,7,,"ALL","SEE CHART BC-9",,
1428,42,0,10,197,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLGD,NACE",,
1429,42,0,10,447,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SW, NACE",,
1430,42,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1431,42,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1432,42,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
1433,42,0,13,,"3"" - 10""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1434,42,0,13,,"12"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1435,42,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1436,42,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1437,42,0,16,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1438,42,0,16,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1439,42,0,16,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1440,42,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1441,42,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1442,42,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1443,42,0,21,121,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
1444,42,0,21,122,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, NACE",,
1445,42,0,21,391,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
1446,42,0,21,392,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
1447,42,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1448,42,0,24,158,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED,NACE",,
1449,42,0,24,427,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
1450,42,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLGD, TFE SEAT, NACE",,
1451,42,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD,NACE",,
1452,42,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1453,42,0,42,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1454,42,0,42,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1455,42,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1456,42,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1457,42,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
1458,42,0,43,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1459,42,0,43,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1460,42,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1461,42,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1462,42,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1463,42,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1464,42,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1465,43,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1466,43,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1467,43,0,4,145,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1468,43,0,4,145,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1469,43,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1470,43,0,5,184,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1471,43,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1472,43,0,7,,"ALL","SEE CHART BC-9",,
1473,43,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1474,43,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1475,43,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1476,43,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1477,43,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1478,43,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1479,43,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1480,43,0,16,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1481,43,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1482,43,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1483,43,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1484,43,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1485,43,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1486,43,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1487,43,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1488,43,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1489,43,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1490,43,0,37,222,"2"" & LARGER","CLASS 800 STEEL : RAISED FACE FLANGED, METAL SEATED",,
1491,43,0,37,354,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1492,43,0,42,,"2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1493,43,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1494,43,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1495,43,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD. WT. MIN.)",,
1496,43,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1497,43,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,
1498,43,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1499,43,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1500,43,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1501,44,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1502,44,0,7,,"ALL","SEE CHART BC-11",,
1503,44,0,10,186,"1"" - 8""","CLASS 300 ALLOY 20 : SWING TYPE, RAISED FACE FLANGED",,
1504,44,0,13,,"1/2"" - 3/4""","WELDED ALLOY 20, BUTTWELDING , ASTM B366 UNS N08020, ASME B16.9 : SCHEDULE 160",,
1505,44,0,13,,"1"" - 1-1/2""","WELDED ALLOY 20, BUTTWELDING , ASTM B366 UNS N08020, ASME B16.9 : XS WEIGHT",,
1506,44,0,13,,"2"" - 14""","WELDED ALLOY 20, BUTTWELDING , ASTM B366 UNS N08020, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1507,44,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
1508,44,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1509,44,0,16,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1510,44,0,16,,"1/2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1511,44,0,20,,"ALL","1/16"" GYLON, FAWN, GARLOCK STYLE NO. 3500 OR EQUAL",,
1512,44,0,21,130,"1/2"" - 1-1/2""","CLASS 300 ALLOY 20 : SOCKETWELD/SCREWED",,
