"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
1513,44,0,21,117,"1"" - 8""","CLASS 300 ALLOY 20 : RAISED FACE FLANGED",,
1514,44,0,24,168,"1"" - 6""","CLASS 300 ALLOY 20 : RAISED FACE FLANGED",,
1515,44,0,42,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1516,44,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1517,44,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1518,44,0,43,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALC WALL THICKNESS (STD WEIGHT MINIMUM)",,
1519,44,0,47,208,"1/2"" - 8""","CLASS 300 ALLOY 20, SLEEVELINE : RAISED FACE FLANGED",,
1520,44,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1521,44,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1522,44,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1523,44,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1524,44,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1525,45,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1526,45,0,7,,"ALL","SEE CHART BC-9",,
1527,45,0,10,192,"2"" - 14""","CLASS 300 STEEL : SWING, WELD-END, STD WT BORE",,
1528,45,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1529,45,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1530,45,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1531,45,0,13,,"2"" - 14""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1532,45,0,13,,"16"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1533,45,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1534,45,0,16,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1535,45,0,16,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1536,45,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1537,45,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1538,45,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1539,45,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1540,45,0,21,134,"2"" - 14""","CLASS 300 STEEL : WELD-END, STD WT BORE",,
1541,45,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1542,45,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1543,45,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1544,45,0,24,156,"2"" - 12""","CLASS 300 STEEL : WELD-END, STD WT BORE",,
1545,45,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1546,45,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1547,45,0,42,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1548,45,0,42,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1549,45,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1550,45,0,43,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1551,45,0,43,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1552,45,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1553,45,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1554,45,0,52,,"3/4""","600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD : YARWAY SERIES 721 WITH INTEGRAL STRAINER & BLOWDOWN VALVE (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,
1555,45,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1556,45,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1557,45,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1558,46,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1559,46,0,7,,"ALL","SEE CHART BC-9",,
1560,46,0,10,193,"1/2"" - 12""","CLASS 300 MONEL : SWING, RAISED FACE FLANGED",,
1561,46,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1562,46,0,13,,"2"" - 12""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1563,46,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1564,46,0,16,,"2"" - 12""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1565,46,0,16,,"1/2"" - 12""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1566,46,0,20,,"ALL","1/16"" THICK NON-ASBESTOS, GARLOCK GYLON STYLE 3502 FOR OXYGEN SERVICE OR EQUAL",,
1567,46,0,21,124,"1/2"" - 12""","CLASS 300 MONEL : RAISED FACE FLANGED",,
1568,46,0,24,163,"1/2"" - 12""","CLASS 300 MONEL : RAISED FACE FLANGED",,
1569,46,0,43,,"1/2"" -1-1/ 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1570,46,0,43,,"2"" - 12""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : STANDARD WEIGHT",,
1571,46,0,48,,"1/2"" - 1-1/2""","STEEL, ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1572,46,0,65,,"ALL","NONE - USE FLANGES",,
1573,46,1,13,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164, SOCKETWELD : CLASS 3000",,
1574,46,1,16,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164 : SOCKETWELD,SCH. 80 BORE",,
1575,46,1,16,,"2"" - 12""","FORGED MONEL, ASTM B164 : WELDNECK, SCH. 40 BORE",,
1576,46,1,16,,"1/2"" - 12""","FORGED MONEL, ASTM B164 : BLIND",,
1577,46,1,43,,"1/2"" - 1-1/2""","SEAMLESS MONEL, ASTM B165 : SCH. 80",,
1578,46,1,43,,"2"" - 12""","SEAMLESS MONEL, ASTM B165 : SCH. 40",,
1579,46,1,48,,"1/2"" - 1-1/2""","FORGED MONEL, ASTM B164, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1580,46,1,50,,"ALL","MONEL PIPING",,
1581,47,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1582,47,0,7,,"ALL","SEE CHART BC-10",,
1583,47,0,10,195,"2"" - 6""","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1584,47,0,10,446,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SCREWED",,
1585,47,0,13,,"1/2"" - 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105, ANSI B16.11 : CLASS 2000",,
1586,47,0,13,,"2"" - 6""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1587,47,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SCREWED",,
1588,47,0,16,,"2"" - 6""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1589,47,0,16,,"2"" - 6""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON",,
1590,47,0,16,,"1/2"" - 6""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1591,47,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1592,47,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1593,47,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1594,47,0,21,126,"2"" - 6""","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1595,47,0,21,385,"1/2"" - 1-1/2""","CLASS 800 STEEL : SCREWED API 602",,
1596,47,0,23,674,"3/4""","4000# - 6000# MALE SCREWED END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1597,47,0,24,165,"2"" - 6""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1598,47,0,24,426,"1/2"" - 1-1/2""","CLASS 800 STEEL : SCREWED API 602",,
1599,47,0,42,,"2"" - 6""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SCREWED TAPS : WELDING NECK, STD WEIGHT BORE",,
1600,47,0,43,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
1601,47,0,43,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1602,47,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1603,47,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1604,47,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1605,47,0,65,,"1/2"" - 1-1/2""","FORGED STEEL GALVANIZED SCREWED ASTM A105 : CLASS 3000, INTEGRAL SEAT",,
1606,47,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1607,48,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1608,48,0,7,,"ALL","SEE CHART BC-9",,
1609,48,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1610,48,0,10,192,"2"" - 14""","CLASS 300 STEEL : SWING, WELD-END STD WT BORE",,
1611,48,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1612,48,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1613,48,0,13,,"2"" - 14""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1614,48,0,13,,"16"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1615,48,0,16,,"1/2"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1616,48,0,16,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1617,48,0,16,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1618,48,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1619,48,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1620,48,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1621,48,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1622,48,0,21,134,"2"" - 14""","CLASS 300 STEEL : WELD-END, STD WT BORE",,
1623,48,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1624,48,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1625,48,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1626,48,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1627,48,0,24,156,"2"" - 12""","CLASS 300 STEEL : WELD-END, STD WT BORE",,
1628,48,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1629,48,0,42,,"2"" - 14""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1630,48,0,42,,"16"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1631,48,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1632,48,0,43,,"2"" - 14""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
1633,48,0,43,,"16"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1634,48,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1635,48,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1636,48,0,54,227,"3"" - 12""","CLASS 300 STEEL : GLOBE TYPE, RAISED FACE FLANGED",,
1637,48,0,54,228,"3"" - 12""","CLASS 300 STEEL : ANGLE TYPE, RAISED FACE FLANGED",,
1638,48,0,54,229,"3"" - 12""","CLASS 300 STEEL : GLOBE TYPE, WELD-END, STD WT",,
1639,48,0,54,230,"3"" - 12""","CLASS 300 STEEL : ANGLE TYPE, WELD-END, STD WT",,
1640,48,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1641,48,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1642,48,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1643,49,0,1,218,"1/2"" - 1-1/2""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1644,49,0,1,218,"2"" - 4""","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, WR OPR",,
1645,49,0,1,218,"6"" ONLY","CLASS 300 STEEL RF FLGD (200F MAX.) : TFE SEAT, FLOATING BALL, GR OPR",,
1646,49,0,1,360,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SOCKETWELD, WR OPR",,
1647,49,0,1,361,"1/2"" - 1-1/2""","STEEL FLOATING BALL, 1000 PSIG (200F MAX) : TFE SEAT, SW/SCRD, WR OPR",,
1648,49,0,4,410,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1649,49,0,4,411,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1650,49,0,4,150,"1/2""-1-1/2""","CLASS 300 STEEL : RAISED FACE FLGD. API 602",,
1651,49,0,4,150,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1652,49,0,5,436,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1653,49,0,5,181,"2"" ONLY","CLASS 300 STEEL : RAISED FACE FLANGED",,
1654,49,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1655,49,0,7,,"ALL","SEE CHART BC-9",,
1656,49,0,10,191,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1657,49,0,10,444,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1658,49,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1659,49,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1660,49,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
1661,49,0,13,,"3"" - 10""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1662,49,0,13,,"12"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1663,49,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1664,49,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1665,49,0,16,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1666,49,0,16,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1667,49,0,16,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1668,49,0,16,,"1/2"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1669,49,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
1670,49,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
1671,49,0,21,118,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
1672,49,0,21,119,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
1673,49,0,21,380,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1674,49,0,21,381,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1675,49,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1676,49,0,24,159,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
1677,49,0,24,423,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1678,49,0,39,225,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED, TFE SEAT",,
1679,49,0,39,356,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1680,49,0,42,,"2"" ONLY","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1681,49,0,42,,"3"" - 10""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1682,49,0,42,,"12"" - 24""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1683,49,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1684,49,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1685,49,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
1686,49,0,43,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1687,49,0,43,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1688,49,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1689,49,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1690,49,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1691,49,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1692,49,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1693,50,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1694,50,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1695,50,0,4,142,"1/2""-1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
1696,50,0,4,142,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1697,50,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1698,50,0,5,160,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1699,50,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1700,50,0,7,,"ALL","SEE CHART BC-9",,
1701,50,0,10,196,"2"" - 16""","CLASS 300 STEEL (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
1702,50,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1703,50,0,13,,"1/2"" - 3/4""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
1704,50,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
1705,50,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
1706,50,0,13,,"3"" - 10""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : STD WEIGHT",,
1707,50,0,13,,"12"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1708,50,0,16,,"1/2"" - 3/4""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1709,50,0,16,,"1"" - 1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
1710,50,0,16,,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
1711,50,0,16,,"3"" - 10""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1712,50,0,16,,"12"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1713,50,0,16,,"1/2"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
1714,50,0,16,,"1/2"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
1715,50,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1716,50,0,21,127,"1/2"" - 1-1/2""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
1717,50,0,21,125,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
1718,50,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
1719,50,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
1720,50,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1721,50,0,24,166,"2"" - 12""","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
1722,50,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
1723,50,0,39,223,"2"" & LARGER","CLASS 300 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
1724,50,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
1725,50,0,42,,"2"" ONLY","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1726,50,0,42,,"3"" - 10""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1727,50,0,42,,"12"" - 24""","CLASS 300 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1728,50,0,43,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
1729,50,0,43,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
1730,50,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
1731,50,0,43,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
1732,50,0,43,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1733,50,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1734,50,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1735,50,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1736,50,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1737,50,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1738,51,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
1739,51,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
1740,51,0,4,148,"1/2""-1-1/2""","CLASS 300 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLGD. API 602",,
1741,51,0,4,148,"2"" ONLY","CLASS 300 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLANGED",,
1742,51,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1743,51,0,5,175,"2"" ONLY","CLASS 300 1-1/4 CR - 1/2 MO (125-150 AARH FACING) : RAISED FACE FLANGED",,
1744,51,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1745,51,0,7,,"ALL","SEE CHART BC-9",,
1746,51,0,10,201,"2"" - 16""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
1747,51,0,10,450,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
1748,51,0,13,,"1/2"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11 ANSI B16.11 : CLASS 3000",,
1749,51,0,13,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : STD WEIGHT",,
1750,51,0,13,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1751,51,0,16,,"1/2"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, XS BORE",,
1752,51,0,16,,"2"" - 10""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1753,51,0,16,,"12"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1754,51,0,16,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
1755,51,0,16,,"1/2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : BLIND",,
1756,51,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1757,51,0,21,140,"1/2"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
1758,51,0,21,141,"2"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
1759,51,0,21,400,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
1760,51,0,21,401,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1761,51,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1762,51,0,24,171,"2"" - 12""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
1763,51,0,24,431,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1764,51,0,42,,"2"" - 10""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1765,51,0,42,,"12"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1766,51,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1767,51,0,43,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : STANDARD WEIGHT",,
1768,51,0,43,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1769,51,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1770,51,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1771,51,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1772,51,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1773,51,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1774,52,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
1775,52,0,4,151,"1/2""-1-1/2""","CLASS 300 1-1/4 - 1/2 MO : RING JOINT FLGD. API 602",,
1776,52,0,4,151,"2"" ONLY","CLASS 300 1-1/4 - 1/2 MO : RING JOINT FLANGED",,
1777,52,0,5,176,"2"" ONLY","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1778,52,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1779,52,0,7,,"ALL","SEE CHART BC-11",,
1780,52,0,10,203,"1"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, RTJ FLGD.",,
1781,52,0,10,202,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
1782,52,0,13,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : XS WEIGHT",,
1783,52,0,13,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : STD WEIGHT",,
1784,52,0,13,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1785,52,0,13,,"26"" & LARGER","WELDED 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 : WALL THICKNESS TO MATCH PIPE",,
1786,52,0,16,,"1"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELDING NECK, XS BORE",,
1787,52,0,16,,"2"" - 10""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1788,52,0,16,,"12"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1789,52,0,16,,"1"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
1790,52,0,16,,"1"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : BLIND",,
1791,52,0,16,,"26"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, MSS-SP 44 : WELDING NECK, BORE TO MATCH PIPE",,
1792,52,0,16,,"26"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, MSS-SP 44 : BLIND",,
1793,52,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
1794,52,0,21,143,"1/2"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1795,52,0,21,144,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED API 600",,
1796,52,0,21,401,"1/2"" - 3/4""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1797,52,0,23,676,"1"" ONLY","6000# BUTTWELDING SCHEDULE XS BORE : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1798,52,0,24,183,"1"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1799,52,0,24,172,"2"" - 12""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1800,52,0,42,,"2"" - 10""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1801,52,0,42,,"12"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1802,52,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1803,52,0,43,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : STANDARD WEIGHT",,
1804,52,0,43,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1805,52,0,43,,"26"" & LARGER","EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22 : CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,
1806,52,0,48,,"1/2"" - 3/4""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1807,52,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1808,52,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1809,52,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1810,52,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1811,53,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
1812,53,0,4,407,"1/2"" -1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD\SCREWED API-602",,
1813,53,0,4,151,"1/2""-1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLGD. API 602",,
1814,53,0,4,151,"2"" ONLY","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1815,53,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1816,53,0,5,176,"2"" ONLY","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1817,53,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1818,53,0,7,,"ALL","SEE CHART BC-11",,
1819,53,0,10,202,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
1820,53,0,10,450,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
1821,53,0,13,,"1/2"" - 3/4""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : SCHEDULE 160",,
1822,53,0,13,,"1"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : XS WEIGHT",,
1823,53,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1824,53,0,13,,"26"" & LARGER","WELDED 1-1/4 CR - 1/2 MO, BUTTWELDING ASTM A234 GR WP11 : WALL THICKNESS TO MATCH PIPE",,
1825,53,0,16,,"1/2"" - 3/4""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELD NECK, SCH 160 BORE",,
1826,53,0,16,,"1"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELD NECK, XS BORE",,
1827,53,0,16,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1828,53,0,16,,"1/2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.5 : BLIND",,
1829,53,0,16,,"26"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, MSS-SP 44 : WELDING NECK, BORE TO MATCH PIPE",,
1830,53,0,16,,"26"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11, MSS-SP 44 : BLIND",,
1831,53,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
1832,53,0,21,143,"1/2"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED API 602",,
1833,53,0,21,144,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED API 600",,
1834,53,0,21,400,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
1835,53,0,21,401,"1/2"" - 3/4""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1836,53,0,23,676,"1"" ONLY","6000# BUTTWELDING SCHEDULE XS BORE : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1837,53,0,24,172,"2"" - 12""","CLASS 300 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
1838,53,0,24,431,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1839,53,0,42,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO RING JOINT, ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1840,53,0,43,,"1/2"" - 3/4""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
1841,53,0,43,,"1"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1842,53,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1843,53,0,43,,"26"" & LARGER","EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22 : CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,
1844,53,0,48,,"1/2"" - 3/4""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1845,53,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, DWG I-24502, PAGES I-14 THRU I-22.",,
1846,53,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1847,53,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1848,53,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1849,54,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
1850,54,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
1851,54,0,4,148,"1/2""-1-1/2""","CLASS 300 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLGD. API 602",,
1852,54,0,4,148,"2"" ONLY","CLASS 300 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLANGED",,
1853,54,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1854,54,0,5,175,"2"" ONLY","CLASS 300 1-1/4 CR - 1/2 MO (125-150 AARH FACING) : RAISED FACE FLANGED",,
1855,54,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1856,54,0,7,,"ALL","SEE CHART BC-9",,
1857,54,0,10,201,"2"" - 16""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
1858,54,0,10,,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
1859,54,0,13,,"1/2"" - 3/4""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11 ANSI B16.11 : CLASS 6000",,
1860,54,0,13,,"1"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11 ANSI B16.11 : CLASS 3000",,
1861,54,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1862,54,0,16,,"1/2"" - 3/4""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1863,54,0,16,,"1"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, XS BORE",,
1864,54,0,16,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1865,54,0,16,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
1866,54,0,16,,"1/2"" -24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : BLIND",,
1867,54,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1868,54,0,21,140,"1/2"" - 1-1/2""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
1869,54,0,21,141,"2"" & LARGER","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
1870,54,0,21,400,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
1871,54,0,21,401,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1872,54,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1873,54,0,24,171,"2"" - 12""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
1874,54,0,24,431,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
1875,54,0,42,,"2"" - 24""","CLASS 300 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1876,54,0,43,,"1/2"" - 3/4""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
1877,54,0,43,,"1"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1878,54,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1879,54,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1880,54,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1881,54,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1882,54,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1883,54,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1884,55,0,4,395,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API 602",,
1885,55,0,4,397,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
1886,55,0,4,137,"1/2""-1-1/2""","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLGD. API 602",,
1887,55,0,4,137,"2"" ONLY","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED",,
1888,55,0,5,442,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
1889,55,0,5,177,"2"" ONLY","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED",,
1890,55,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1891,55,0,7,,"ALL","SEE CHART BC-9",,
1892,55,0,10,199,"2"" & LARGER","CLASS 300 5 CR - 1/2 MO : SWING, RAISED FACE FLANGED",,
1893,55,0,10,448,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
1894,55,0,13,,"1/2"" - 3/4""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11 : CLASS 6000",,
1895,55,0,13,,"1"" - 1-1/2""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11 : CLASS 3000",,
1896,55,0,13,,"2"" ONLY","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : XS WEIGHT",,
1897,55,0,13,,"3"" - 10""","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : STD WEIGHT",,
1898,55,0,13,,"12"" - 24""","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1899,55,0,16,,"1/2"" - 3/4""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1900,55,0,16,,"1"" - 1-1/2""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, XS BORE",,
1901,55,0,16,,"2"" ONLY","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : XS BORE, WELD NECK",,
1902,55,0,16,,"3"" - 10""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : WELDING NECK, STD WEIGHT BORE",,
1903,55,0,16,,"12"" - 24""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1904,55,0,16,,"1/2"" - 24""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.5 : BLIND",,
1905,55,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1906,55,0,21,135,"1/2"" - 1-1/2""","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED",,
1907,55,0,21,136,"2"" & LARGER","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED API 600",,
1908,55,0,21,394,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API-602",,
1909,55,0,21,396,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1910,55,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1911,55,0,24,169,"2"" - 12""","CLASS 300 5 CR - 1/2 MO : RAISED FACE FLANGED",,
1912,55,0,24,429,"1/2"" -1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
1913,55,0,42,,"2"" ONLY","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
1914,55,0,42,,"3"" - 10""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, STD WEIGHT BORE",,
1915,55,0,42,,"12"" - 24""","CLASS 300 5 CR - 1/2 MO RAISED FACE ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1916,55,0,43,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
1917,55,0,43,,"1"" - 2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1918,55,0,43,,"3"" - 10""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
1919,55,0,43,,"12"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1920,55,0,48,,"1/2"" - 1-1/2""","5 CR - 1/2 MO ASTM A182 GR F5, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1921,55,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1922,55,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1923,55,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1924,55,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1925,56,0,3,221,"3"" - 18""","CLASS 300 5 CR - 1/2 MO : RING JOINT FLANGED",,
1926,56,0,4,395,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API 602",,
1927,56,0,4,397,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
1928,56,0,4,149,"1/2""-1-1/2""","CLASS 300 5 CR - 1/2 MO : RING JOINT FLGD. API 602",,
1929,56,0,4,149,"2"" ONLY","CLASS 300 5 CR - 1/2 MO : RING JOINT FLANGED",,
1930,56,0,5,442,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
1931,56,0,5,178,"2"" ONLY","CLASS 300 5 CR - 1/2 MO : RING JOINT FLANGED",,
1932,56,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1933,56,0,7,,"ALL","SEE CHART BC-11",,
1934,56,0,10,194,"2"" & LARGER","CLASS 300 5 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
1935,56,0,10,448,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
1936,56,0,13,,"1/2"" - 3/4""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5 ANSI 16.11 : CLASS 6000",,
1937,56,0,13,,"1"" - 1-1/2""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5 ANSI 16.11 : CLASS 3000",,
1938,56,0,13,,"2"" - 24""","SEAMLESS 5CR - 1/2 MO BUTTWELDING ASTM A-234 GR WP5 ASME 16.9 : WALL THICKNESS TO MATCH PIPE",,
1939,56,0,16,,"1/2"" - 3/4""","CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1940,56,0,16,,"1"" - 1-1/2""","CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, XS BORE",,
1941,56,0,16,,"2"" - 24""","CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1942,56,0,16,,"1/2"" - 24""","CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : BLIND",,
1943,56,0,20,,"ALL","5 CR - 1/2 MO OVAL RING, ANSI B16.20",,
1944,56,0,21,129,"2"" & LARGER","CLASS 300 5 CR - 1/2 MO : RING JOINT FLANGED API 600",,
1945,56,0,21,394,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API-602",,
1946,56,0,21,396,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
1947,56,0,23,,"1"" ONLY","6000# BUTTWELDING, XS BORE : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
1948,56,0,24,173,"2"" - 12""","CLASS 300 5 CR - 1/2 MO : RING JOINT FLANGED",,
1949,56,0,24,429,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
1950,56,0,42,,"2"" - 24""","CLASS 300 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1951,56,0,43,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
1952,56,0,43,,"1"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1953,56,0,43,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1954,56,0,48,,"1/2"" - 1-1/2""","5 CR - 1/2 MO ASTM A182 GR F5, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1955,56,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1956,56,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1957,56,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1958,56,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1959,57,0,4,404,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API 602",,
1960,57,0,4,405,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
1961,57,0,4,147,"1/2""-1-1/2""","CLASS 300 9 CR - 1 MO : RAISED FACE FLGD. API 602",,
1962,57,0,4,147,"2"" ONLY","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED",,
1963,57,0,5,433,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
1964,57,0,5,174,"2"" ONLY","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED",,
1965,57,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1966,57,0,7,,"ALL","SEE CHART BC-9",,
1967,57,0,10,200,"2"" & LARGER","CLASS 300 9 CR - 1 MO : SWING, RAISED FACE FLANGED",,
1968,57,0,10,449,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
1969,57,0,13,,"1/2"" - 3/4""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 6000",,
1970,57,0,13,,"1"" - 1-1/2""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 3000",,
1971,57,0,13,,"2"" - 24""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
1972,57,0,16,,"1/2"" - 3/4""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
1973,57,0,16,,"1"" - 1-1/2""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, XS BORE",,
1974,57,0,16,,"2"" - 24""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
1975,57,0,16,,"1/2"" - 24""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : BLIND",,
1976,57,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
1977,57,0,21,138,"1/2"" - 1-1/2""","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED",,
1978,57,0,21,139,"2"" & LARGER","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED API 600",,
1979,57,0,21,398,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API-602",,
1980,57,0,21,399,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API-602",,
1981,57,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS INTEGRAL BLEED VALVE",,
1982,57,0,24,,"2"" - 12""","CLASS 300 9 CR - 1 MO : RAISED FACE FLANGED",,
1983,57,0,24,430,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
