"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
1984,57,0,42,,"2"" - 24""","CLASS 300 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
1985,57,0,43,,"1/2"" - 3/4""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
1986,57,0,43,,"1"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
1987,57,0,43,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
1988,57,0,48,,"1/2"" - 1-1/2""","9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
1989,57,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
1990,57,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
1991,57,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
1992,57,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
1993,58,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
1994,58,0,7,,"ALL","SEE CHART BC-9",,
1995,58,0,10,195,"2"" & LARGER","CLASS 300 STEEL : SWING, RAISED FACE FLANGED",,
1996,58,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
1997,58,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304, ANSI B16.11 : CLASS 3000",,
1998,58,0,13,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : SCHEDULE 80S",,
1999,58,0,13,,"2"" - 12""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2000,58,0,16,,"1/2"" - 12""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : SLIP-ON",,
2001,58,0,16,,"1/2"" - 12""","CLASS 300 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2002,58,0,19,,"1/2"" - 12""","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL DOUBLE BRAIDING, TYPE 304L OR 316L. U.S. FLEX STYLE USFWSS-32 OR EQUAL THRU 6"", STYLE USFWSS-31 OR EQUAL ABOVE 6""",,
2003,58,0,20,,"ALL","316 SS SPIRAL WOULD WITH FLEXIBLE GRAPHITE FILLER AND 304SS INNER RING",,
2004,58,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
2005,58,0,21,116,"1/2"" - 1-1/2""","CLASS 300 STEEL : RAISED FACE FLANGED API 602",,
2006,58,0,21,126,"2"" & LARGER","CLASS 300 STEEL : RAISED FACE FLANGED API 600",,
2007,58,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2008,58,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2009,58,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2010,58,0,24,165,"2"" - 12""","CLASS 300 STEEL : RAISED FACE FLANGED",,
2011,58,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2012,58,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2013,58,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
2014,58,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
2015,58,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2016,58,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2017,58,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2018,58,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2019,58,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2020,59,0,4,418,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD API 602",,
2021,59,0,4,419,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API 602",,
2022,59,0,4,155,"1/2""-1-1/2""","CLASS 300 316SS : RAISED FACE FLGD. API 602",,
2023,59,0,4,155,"2"" ONLY","CLASS 300 316SS : RAISED FACE FLANGED",,
2024,59,0,5,437,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD",,
2025,59,0,5,182,"2"" ONLY","CLASS 300 316SS : RAISED FACE FLANGED",,
2026,59,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2027,59,0,7,,"ALL","SEE CHART BC-9",,
2028,59,0,10,188,"2"" & LARGER","CLASS 300 316SS : SWING, RAISED FACE FLANGED",,
2029,59,0,10,198,"1/2"" - 1-1/2""","CLASS 300 316LSS : HORIZONTAL LIFT, SOCKETWELD",,
2030,59,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11 : CLASS 3000",,
2031,59,0,13,,"2"" - 12""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : SCHEDULE 40S",,
2032,59,0,13,,"14"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2033,59,0,16,,"1/2"" - 1-1/2""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
2034,59,0,16,,"2"" - 12""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, SCHEDULE 40S BORE",,
2035,59,0,16,,"14"" - 24""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2036,59,0,16,,"1/2"" - 24""","CLASS 300 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.5 : BLIND (USE 304SS)",,
2037,59,0,20,,"ALL","1/16"" THICK COMPRESSED ASBESTOS DURABLA BLACK OR EQUAL (FOR LAR ONLY)",,
2038,59,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
2039,59,0,21,120,"1/2"" & LARGER","CLASS 300 316SS : RAISED FACE FLANGED",,
2040,59,0,21,131,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD",,
2041,59,0,21,132,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD/SCREWED",,
2042,59,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2043,59,0,24,161,"2"" - 10""","CLASS 300 316SS : RAISED FACE FLANGED",,
2044,59,0,24,167,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD",,
2045,59,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL, RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
2046,59,0,42,,"14"" - 24""","CLASS 300 STAINLESS STEEL, RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2047,59,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
2048,59,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
2049,59,0,43,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
2050,59,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2051,59,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C. P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2052,59,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2053,59,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2054,59,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2055,60,0,4,418,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD API 602",,
2056,60,0,4,419,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API 602",,
2057,60,0,4,154,"1/2""-1-1/2""","CLASS 300 316SS (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
2058,60,0,4,154,"2"" ONLY","CLASS 300 316SS (125-250 AARH FACING) : RAISED FACE FLANGED",,
2059,60,0,5,437,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD",,
2060,60,0,5,180,"2"" ONLY","CLASS 300 316SS (124-250 AARH FACING) : RAISED FACE FLANGED",,
2061,60,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2062,60,0,7,,"ALL","SEE CHART BC-9",,
2063,60,0,10,189,"2"" & LARGER","CLASS 300 316SS (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
2064,60,0,10,198,"1/2"" - 1-1/2""","CLASS 300 316LSS : HORIZONTAL LIFT, SOCKETWELD",,
2065,60,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11 : CLASS 3000",,
2066,60,0,13,,"2"" - 12","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : SCHEDULE 40S",,
2067,60,0,13,,"14"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2068,60,0,16,,"1/2"" - 1-1/2""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
2069,60,0,16,,"2"" - 12""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, SCHEDULE 40S BORE",,
2070,60,0,16,,"14"" - 24""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2071,60,0,16,,"1/2"" - 24""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.5 : BLIND (USE 304SS)",,
2072,60,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2073,60,0,21,128,"1/2"" & LARGER","CLASS 300 316SS (125-250 AARH FACING) : RAISED FACE FLANGED",,
2074,60,0,21,131,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD",,
2075,60,0,21,132,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD/SCREWED",,
2076,60,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2077,60,0,24,164,"2"" - 10""","CLASS 300 316SS (125-250 AARH FACING) : RAISED FACE FLANGED",,
2078,60,0,24,167,"1/2"" - 1-1/2""","CLASS 300 316LSS : SOCKETWELD",,
2079,60,0,42,,"2"" - 12""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
2080,60,0,42,,"14"" - 24""","CLASS 300 STAINLESS STEEL (125-250 AARH FACING) RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2081,60,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
2082,60,0,43,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
2083,60,0,43,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
2084,60,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2085,60,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2086,60,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2087,60,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2088,60,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2089,61,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2090,61,0,7,,"ALL","SEE CHART BC-9",,
2091,61,0,10,186,"1/2"" - 8""","CLASS 300 ALLOY 20 : SWING TYPE, RAISED FACE FLANGED",,
2092,61,0,13,,"1/2"" - 1-1/2""","FORGED ALLOY 20 , SOCKETWELD, ASTM B462 UNS N08020, ANSI B16.11 : CLASS 3000",,
2093,61,0,13,,"2"" - 8""","WELDED ALLOY 20 , BUTTWELDING ENDS, ASTM B366 UNS N08020, ASME B16.9 : SCHEDULE 40",,
2094,61,0,16,,"1/2"" - 8""","CLASS 300 ALLOY 20,ASTM B462 UNS N08020 RAISED FACE , ASME B16.5 : SLIP-ON",,
2095,61,0,16,,"1/2"" - 8""","CLASS 300 ALLOY 20,ASTM B462 UNS N08020 RAISED FACE , ASME B16.5 : BLIND",,
2096,61,0,20,,"ALL","1/16"" THICK GYLON, FAWN GARLOCK STYLE NO. 3500 OR EQUAL",,
2097,61,0,21,130,"1/2"" - 1-1/2""","CLASS 300 ALLOY 20 : SOCKETWELD/SCREWED",,
2098,61,0,21,117,"1/2"" - 8""","CLASS 300 ALLOY 20 : RAISED FACE FLANGED",,
2099,61,0,24,168,"1/2"" - 8""","CLASS 300 ALLOY 20 : RAISED FACE FLANGED",,
2100,61,0,43,,"1/2"" - 8""","WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40",,
2101,61,0,47,,"1/2"" - 8""","CLASS 300 ALLOY 20 SLEEVELINE : RAISED FACE FLANGED",,
2102,61,0,48,,"1/2"" - 3/4""","ALLOY 20 ASTM B462 UNS N08020, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2103,61,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2104,61,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2105,61,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2106,61,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2107,62,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2108,62,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2109,62,0,4,266,"1/2""-1-1/2""","CLASS 600 STEEL : RAISED FACE FLGD. API 602",,
2110,62,0,4,266,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2111,62,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2112,62,0,5,314,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2113,62,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2114,62,0,7,,"ALL","SEE CHART BC-9",,
2115,62,0,10,327,"2"" - 12""","CLASS 600 STEEL : SWING, RAISED FACE FLANGED",,
2116,62,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2117,62,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2118,62,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2119,62,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2120,62,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2121,62,0,16,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2122,62,0,16,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2123,62,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2124,62,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2125,62,0,21,231,"1/2"" - 1-1/2""","CLASS 600 STEEL : RAISED FACE FLANGED API 602",,
2126,62,0,21,241,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED API 600",,
2127,62,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2128,62,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2129,62,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVES",,
2130,62,0,24,291,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2131,62,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2132,62,0,39,349,"2"" - 8""","CLASS 600 STEEL : RAISED FACE FLANGED, TFE SEAT",,
2133,62,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
2134,62,0,42,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2135,62,0,42,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2136,62,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
2137,62,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2138,62,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2139,62,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2140,62,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2141,62,0,61,348,"2"" - 16""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2142,62,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2143,62,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2144,63,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2145,63,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2146,63,0,4,269,"1/2""-1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
2147,63,0,4,269,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2148,63,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2149,63,0,5,316,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2150,63,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2151,63,0,7,,"ALL","SEE CHART BC-9",,
2152,63,0,10,317,"2"" - 12""","CLASS 600 STEEL (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
2153,63,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2154,63,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2155,63,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2156,63,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2157,63,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2158,63,0,16,,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2159,63,0,16,,"3"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2160,63,0,16,,"1/2"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2161,63,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2162,63,0,21,250,"1/2"" - 1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
2163,63,0,21,251,"2"" & LARGER","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
2164,63,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2165,63,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2166,63,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVES",,
2167,63,0,24,294,"2"" - 12""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2168,63,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2169,63,0,39,351,"2"" - 8""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
2170,63,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
2171,63,0,42,,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2172,63,0,42,,"3"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2173,63,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
2174,63,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2175,63,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2176,63,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2177,63,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2178,63,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2179,63,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2180,64,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2181,64,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2182,64,0,4,269,"1/2""-1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
2183,64,0,4,269,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2184,64,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2185,64,0,5,316,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2186,64,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2187,64,0,7,,"ALL","SEE CHART BC-9",,
2188,64,0,10,317,"2"" - 12""","CLASS 600 STEEL (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
2189,64,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2190,64,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2191,64,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 160",,
2192,64,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2193,64,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2194,64,0,16,,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
2195,64,0,16,,"3"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2196,64,0,16,,"1/2"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2197,64,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2198,64,0,21,250,"1/2"" - 1-1/2""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 602",,
2199,64,0,21,251,"2"" & LARGER","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
2200,64,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2201,64,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2202,64,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVES",,
2203,64,0,24,294,"2"" - 12""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED",,
2204,64,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2205,64,0,39,351,"2"" - 8""","CLASS 600 STEEL (125-250 AARH FACING) : RAISED FACE FLANGED, TFE SEAT",,
2206,64,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
2207,64,0,42,,"2"" ONLY","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 160 BORE",,
2208,64,0,42,,"3"" - 24""","CLASS 600 STEEL (125-250 AARH FACING) RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2209,64,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2210,64,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2211,64,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2212,64,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2213,64,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2214,64,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2215,64,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2216,65,0,4,408,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2217,65,0,4,409,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
2218,65,0,4,268,"1/2""-1-1/2""","CLASS 600 STEEL : RAISED FACE FLGD, NACE",,
2219,65,0,4,268,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED,NACE",,
2220,65,0,5,440,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2221,65,0,5,315,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2222,65,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2223,65,0,7,,"ALL","SEE CHART BC-9",,
2224,65,0,10,318,"2"" & LARGER","CLASS 600 STEEL : SWING, RAISED FACE FLGD,NACE",,
2225,65,0,10,445,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SW, NACE",,
2226,65,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2227,65,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 160",,
2228,65,0,13,,"3"" -24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2229,65,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2230,65,0,16,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2231,65,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2232,65,0,20,,"ALL","1/16"" THICK FLEXIBLE GRAPHITE SHEET WITH 316SS TANG METAL INSERT. UNION CARBIDE GHE OR EQUAL (FOR CP ONLY)",,
2233,65,0,21,248,"1/2"" - 1-1/2""","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2234,65,0,21,249,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2235,65,0,21,386,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2236,65,0,21,387,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
2237,65,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2238,65,0,24,282,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED,NACE",,
2239,65,0,24,424,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2240,65,0,39,352,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLGD, TFE SEAT, NACE",,
2241,65,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD, NACE",,
2242,65,0,42,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 160 BORE",,
2243,65,0,42,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2244,65,0,43,,"1/2"" - 1-1/2""","OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2245,65,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SCHEDULE 160",,
2246,65,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
2247,65,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2248,65,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,
2249,65,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2250,65,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2251,65,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2252,66,0,4,408,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2253,66,0,4,409,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
2254,66,0,4,268,"1/2""-1-1/2""","CLASS 600 STEEL : RAISED FACE FLGD. NACE",,
2255,66,0,4,268,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED,NACE",,
2256,66,0,5,440,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2257,66,0,5,315,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2258,66,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2259,66,0,7,,"ALL","SEE CHART BC-9",,
2260,66,0,10,318,"2"" & LARGER","CLASS 600 STEEL : SWING, R. F. FLANGED, NACE",,
2261,66,0,10,447,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SW, NACE",,
2262,66,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2263,66,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 160 BORE",,
2264,66,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2265,66,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2266,66,0,16,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
2267,66,0,16,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2268,66,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2269,66,0,20,,"ALL","SPIRAL WOUND TYPE 304 S.S. WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2270,66,0,21,248,"1/2"" - 1-1/2""","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2271,66,0,21,249,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2272,66,0,21,391,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2273,66,0,21,392,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED, NACE",,
2274,66,0,23,673,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2275,66,0,24,282,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED, NACE",,
2276,66,0,24,427,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD, NACE",,
2277,66,0,39,352,"2"" & LARGER","CLASS 600 STEEL : R. F. FLANGED, TFE SEAT, NACE",,
2278,66,0,39,355,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD, NACE",,
2279,66,0,42,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 160 BORE",,
2280,66,0,42,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2281,66,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2282,66,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
2283,66,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2284,66,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2285,66,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2286,66,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2287,66,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2288,67,0,4,402,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2289,67,0,4,403,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2290,67,0,4,266,"1/2""-1-1/2""","CLASS 600 STEEL : RAISED FACE FLGD. API 602",,
2291,67,0,4,266,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2292,67,0,5,438,"1/2""-1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2293,67,0,5,314,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2294,67,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2295,67,0,7,,"ALL","SEE CHART BC-9",,
2296,67,0,10,327,"2"" - 12""","CLASS 600 STEEL : SWING, RAISED FACE FLANGED",,
2297,67,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2298,67,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2299,67,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 160",,
2300,67,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2301,67,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2302,67,0,16,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
2303,67,0,16,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2304,67,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2305,67,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2306,67,0,21,231,"1/2"" - 1-1/2""","CLASS 600 STEEL : RAISED FACE FLANGED API 602",,
2307,67,0,21,241,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED API 600",,
2308,67,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2309,67,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2310,67,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVES",,
2311,67,0,24,291,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2312,67,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2313,67,0,39,349,"2"" - 8""","CLASS 600 STEEL : RAISED FACE FLANGED, TFE SEAT",,
2314,67,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL : SOCKETWELD",,
2315,67,0,42,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 160 BORE",,
2316,67,0,42,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2317,67,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2318,67,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2319,67,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2320,67,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2321,67,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2322,67,0,61,348,"2"" - 16""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2323,67,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2324,67,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2325,68,0,4,412,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
2326,68,0,4,413,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
2327,68,0,4,266,"1/2""-1-1/2""","CLASS 600 STEEL : RAISED FACE FLGD. API 602",,
2328,68,0,4,266,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2329,68,0,5,439,"1/2""-1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
2330,68,0,5,314,"2"" ONLY","CLASS 600 STEEL : RAISED FACE FLANGED",,
2331,68,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2332,68,0,7,,"ALL","SEE CHART BC-9",,
2333,68,0,10,327,"2"" - 12""","CLASS 600 STEEL : SWING, RAISED FACE FLANGED",,
2334,68,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED CAP : HORIZONTAL LIFT, SOCKETWELD",,
2335,68,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2336,68,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : SCHEDULE 160",,
2337,68,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2338,68,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2339,68,0,16,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, SCHEDULE 160 BORE",,
2340,68,0,16,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2341,68,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2342,68,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2343,68,0,21,231,"1/2"" - 1-1/2""","CLASS 600 STEEL : RAISED FACE FLANGED API 602",,
2344,68,0,21,241,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED API 600",,
2345,68,0,21,383,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
2346,68,0,21,384,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
2347,68,0,23,672,"3/4""","4000# - 6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVES",,
2348,68,0,24,291,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2349,68,0,24,425,"1/2"" - 1-1/2""","CLASS 800 STEEL, BOLTED BONNET : SOCKETWELD",,
2350,68,0,39,349,"2"" - 8""","CLASS 600 STEEL : RAISED FACE FLANGED, TFE SEAT",,
2351,68,0,39,353,"1"" - 1-1/2""","CLASS 600 STEEL, BOLTED BONNET : SOCKETWELD",,
2352,68,0,42,,"2"" ONLY","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 160 BORE",,
2353,68,0,42,,"3"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2354,68,0,43,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2355,68,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2356,68,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2357,68,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2358,68,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2359,68,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2360,68,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2361,69,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2362,69,0,7,,"ALL","SEE CHART BC-9",,
2363,69,0,10,319,"2"" & LARGER","CLASS 600 STEEL : SWING, WELD-END (BORE TO MATCH PIPE)",,
2364,69,0,10,327,"2"" & LARGER","CLASS 600 STEEL : SWING, RAISED FACE FLANGED",,
2365,69,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2366,69,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2367,69,0,13,,"2"" - 6""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2368,69,0,13,,"8"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2369,69,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2370,69,0,16,,"2"" - 6""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2371,69,0,16,,"8"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2372,69,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2373,69,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2374,69,0,21,241,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED API 600",,
2375,69,0,21,258,"2"" & LARGER","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2376,69,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2377,69,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2378,69,0,23,672,"3/4""","6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2379,69,0,24,281,"2"" - 12""","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2380,69,0,24,291,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2381,69,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2382,69,0,42,,"2"" - 6""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2383,69,0,42,,"8"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2384,69,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
2385,69,0,43,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
2386,69,0,43,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
2387,69,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2388,69,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2389,69,0,52,,"3/4""","CLASS 600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE : YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG. P-0132-31305D)",,
2390,69,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2391,69,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2392,69,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2393,70,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2394,70,0,7,,"ALL","SEE CHART BC-9",,
2395,70,0,10,319,"2"" & LARGER","CLASS 600 STEEL : SWING, WELD-END (BORE TO MATCH PIPE)",,
2396,70,0,10,333,"2"" & LARGER","CLASS 600 STEEL : SWING, RING JOINT FLANGED",,
2397,70,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2398,70,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2399,70,0,13,,"2"" - 6""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2400,70,0,13,,"8"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2401,70,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2402,70,0,16,,"2"" - 6""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2403,70,0,16,,"8"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2404,70,0,16,,"1/2"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2405,70,0,20,,"ALL","SOFT IRON OVAL RING, ANSI B16.20",,
2406,70,0,21,235,"2"" & LARGER","CLASS 600 STEEL : RING JOINT FLANGED API 600",,
2407,70,0,21,258,"2"" & LARGER","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2408,70,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2409,70,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2410,70,0,23,672,"3/4""","6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2411,70,0,24,281,"2"" - 12""","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2412,70,0,24,285,"2"" - 12""","CLASS 600 STEEL : RING JOINT FLANGED",,
2413,70,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2414,70,0,42,,"2"" - 6""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2415,70,0,42,,"8"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2416,70,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
2417,70,0,43,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
2418,70,0,43,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
2419,70,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2420,70,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2421,70,0,52,,"3/4""","CLASS 600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE : YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG. P-0132-31305D)",,
2422,70,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2423,70,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2424,70,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2425,71,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2426,71,0,7,,"ALL","SEE CHART BC-9",,
2427,71,0,10,327,"2"" & LARGER","CLASS 600 STEEL : SWING, RAISED FACE FLANGED",,
2428,71,0,10,319,"2"" & LARGER","CLASS 600 STEEL : SWING, WELD-END (BORE TO MATCH PIPE)",,
2429,71,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2430,71,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2431,71,0,13,,"2"" - 6""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2432,71,0,13,,"8"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2433,71,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2434,71,0,16,,"2"" - 6""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2435,71,0,16,,"8"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2436,71,0,16,,"1/2"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.5 : BLIND",,
2437,71,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2438,71,0,21,241,"2"" & LARGER","CLASS 600 STEEL : RAISED FACE FLANGED API 600",,
2439,71,0,21,258,"2"" & LARGER","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2440,71,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2441,71,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2442,71,0,23,672,"3/4""","6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2443,71,0,24,291,"2"" - 12""","CLASS 600 STEEL : RAISED FACE FLANGED",,
2444,71,0,24,281,"2"" - 12""","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2445,71,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2446,71,0,42,,"2"" - 6""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2447,71,0,42,,"8"" - 24""","CLASS 600 STEEL RAISED FACE ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2448,71,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2449,71,0,43,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2450,71,0,43,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2451,71,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2452,71,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2453,71,0,52,,"3/4""","600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE : YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,
2454,71,0,54,368,"3"" - 12""","CLASS 600 STEEL : GLOBE TYPE, RAISED FACE FLANGED",,
2455,71,0,54,374,"3"" - 12""","CLASS 600 STEEL : ANGLE TYPE, RAISED FACE FLANGED",,
2456,71,0,54,370,"3"" - 12""","CLASS 600 STEEL : GLOBE TYPE, WELD-END (BORE TO MATCH PIPE)",,
2457,71,0,54,376,"3"" - 12""","CLASS 600 STEEL : ANGLE TYPE, WELD-END (BORE TO MATCH PIPE)",,
2458,71,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2459,71,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2460,71,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2461,72,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2462,72,0,7,,"ALL","SEE CHART BC-9",,
2463,72,0,10,333,"2"" & LARGER","CLASS 600 STEEL : SWING, RING JOINT FLANGED",,
2464,72,0,10,319,"2"" & LARGER","CLASS 600 STEEL : SWING, WELD-END (BORE TO MATCH PIPE)",,
2465,72,0,10,443,"1/2"" - 1-1/2""","CLASS 800 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2466,72,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 3000",,
2467,72,0,13,,"2"" - 6""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2468,72,0,13,,"8"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2469,72,0,16,,"1/2"" - 1-1/2""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XS BORE",,
2470,72,0,16,,"2"" - 6""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2471,72,0,16,,"8"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2472,72,0,16,,"1/2"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2473,72,0,20,,"ALL","SOFT IRON OVAL RING, ANSI B16.20",,
