"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
2474,72,0,21,235,"2"" & LARGER","CLASS 600 STEEL : RING JOINT FLANGED API 600",,
2475,72,0,21,258,"2"" & LARGER","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2476,72,0,21,379,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD API 602",,
2477,72,0,21,388,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD/SCREWED API 602",,
2478,72,0,23,672,"3/4""","6000# MALE SOCKETWELD END : STEEL BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2479,72,0,24,285,"2"" - 12""","CLASS 600 STEEL : RING JOINT FLANGED",,
2480,72,0,24,281,"2"" - 12""","CLASS 600 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2481,72,0,24,422,"1/2"" - 1-1/2""","CLASS 800 STEEL : SOCKETWELD",,
2482,72,0,42,,"2"" - 6""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2483,72,0,42,,"8"" - 24""","CLASS 600 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2484,72,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2485,72,0,43,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2486,72,0,43,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2487,72,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2488,72,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2489,72,0,52,,"3/4""","600 PSIG ALLOY STEEL BODY ASTM A182 GR F11, SOCKETWELD WITH INTEGRAL STRAINER & BLOWDOWN VALVE : YARWAY SERIES 741 (FOR C.P. ONLY. FOR LAR, SEE DWG P-0132-31305D)",,
2490,72,0,54,369,"3"" - 12""","CLASS 600 STEEL : GLOBE TYPE, RING JOINT FLANGED",,
2491,72,0,54,375,"3"" - 12""","CLASS 600 STEEL : ANGLE TYPE, RING JOINT FLANGED",,
2492,72,0,54,370,"3"" - 12""","CLASS 600 STEEL : GLOBE TYPE, WELD-END (BORE TO MATCH PIPE)",,
2493,72,0,54,376,"3"" - 12""","CLASS 600 STEEL : ANGLE TYPE, WELD-END (BORE TO MATCH PIPE)",,
2494,72,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2495,72,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2496,72,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2497,73,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
2498,73,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
2499,73,0,4,271,"1/2""-1-1/2""","CLASS 600 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLGD. API 602",,
2500,73,0,4,271,"2"" ONLY","CLASS 600 1-1/4 - 1/2 MO (125- 250 AARH FACING) : RAISED FACE FLANGED",,
2501,73,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2502,73,0,5,302,"2"" ONLY","CLASS 600 1-1/4 CR - 1/2 MO (125-150 AARH FACING) : RAISED FLANGED",,
2503,73,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2504,73,0,7,,"ALL","SEE CHART BC-9",,
2505,73,0,10,320,"2"" - 16""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
2506,73,0,10,450,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
2507,73,0,13,,"1/2"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 6000",,
2508,73,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2509,73,0,16,,"1/2"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2510,73,0,16,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2511,73,0,16,,"1/2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED)",,
2512,73,0,16,,"1/2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.5 : BLIND",,
2513,73,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2514,73,0,21,232,"1/2"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2515,73,0,21,233,"2"" & LARGER","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
2516,73,0,21,400,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
2517,73,0,21,401,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
2518,73,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2519,73,0,24,284,"2"" - 12""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2520,73,0,24,431,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2521,73,0,42,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2522,73,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
2523,73,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WT MIN.)",,
2524,73,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2525,73,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2526,73,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2527,73,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2528,73,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2529,74,0,3,364,"3"" - 18""","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2530,74,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
2531,74,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
2532,74,0,4,272,"1/2""-1-1/2""","CLASS 600 1-1/4 - 1/2 MO : RING JOINT FLGD. API 602",,
2533,74,0,4,272,"2"" ONLY","CLASS 600 1-1/4 - 1/2 MO : RING JOINT FLANGED",,
2534,74,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2535,74,0,5,303,"2"" ONLY","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2536,74,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2537,74,0,7,,"ALL","SEE CHART BC-9",,
2538,74,0,10,342,"2"" & LARGER","CLASS 600 1-1/4 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
2539,74,0,10,450,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
2540,74,0,13,,"1"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 6000",,
2541,74,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2542,74,0,16,,"1/2"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2543,74,0,16,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2544,74,0,16,,"1/2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : BLIND",,
2545,74,0,20,,"ALL","5 CR - 1/2 MO OVAL RING, ANSI B16.20",,
2546,74,0,21,236,"1"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2547,74,0,21,255,"2"" & LARGER","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2548,74,0,21,400,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
2549,74,0,21,401,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
2550,74,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2551,74,0,24,313,"2"" - 12""","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2552,74,0,24,431,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2553,74,0,42,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2554,74,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : SCHEDULE 160",,
2555,74,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : CALC. WALL THICKNESS, (STD WT MINIMUM)",,
2556,74,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO, ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2557,74,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2558,74,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2559,74,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2560,74,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2561,75,0,4,406,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
2562,75,0,4,407,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
2563,75,0,4,272,"1/2""-1-1/2""","CLASS 600 1-1/4 - 1/2 MO : RING JOINT FLGD. API 602",,
2564,75,0,4,272,"2"" ONLY","CLASS 600 1-1/4 - 1/2 MO : RING JOINT FLANGED",,
2565,75,0,5,434,"1/2""-1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2566,75,0,5,303,"2"" ONLY","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2567,75,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2568,75,0,7,,"ALL","SEE CHART BC-9",,
2569,75,0,10,324,"2"" & LARGER","CLASS 600 1-1/4 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
2570,75,0,10,450,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
2571,75,0,13,,"1/2 - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 3000",,
2572,75,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2573,75,0,16,,"1"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : SOCKETWELD SCHEDULE 80 BORE",,
2574,75,0,16,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2575,75,0,16,,"1"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : BLIND",,
2576,75,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20,",,
2577,75,0,21,236,"1"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2578,75,0,21,237,"2"" & LARGER","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED API 600",,
2579,75,0,21,400,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API-602",,
2580,75,0,21,401,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
2581,75,0,23,,"1"" ONLY","6000# MALE SOCKETWELD END 316SS BAR STOCK : 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2582,75,0,24,287,"2"" - 12""","CLASS 600 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
2583,75,0,24,431,"1"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2584,75,0,42,,"2"" - 24""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2585,75,0,43,,"1/2"" -1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80",,
2586,75,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2587,75,0,48,,"1/2"" - 3/4""","1-1/4 CR - 1/2 MO , ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2588,75,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2589,75,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2590,75,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2591,75,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2592,76,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2593,76,0,7,,"ALL","SEE CHART BC-9",,
2594,76,0,10,339,"2"" - 6 ""","CLASS 600 1-1/4 CR - 1/2 MO : SWING, WELD-END, XS BORE",,
2595,76,0,10,340,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO : SWING, WELD-END, SCH 100 BORE",,
2596,76,0,10,343,"3/4"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
2597,76,0,13,,"1/2"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 3000",,
2598,76,0,13,,"2"" - 6""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : XS WEIGHT",,
2599,76,0,13,,"8"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11 ASME B16.9 : SCHEDULE 100",,
2600,76,0,16,,"1/2"" - 1-1/2""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : SOCKETWELD, XS BORE",,
2601,76,0,16,,"2"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : WELDING NECK, XS BORE",,
2602,76,0,16,,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : WELDING NECK, SCHEDULE 100 BORE",,
2603,76,0,16,,"1/2"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.5 : BLIND",,
2604,76,0,20,,"ALL","5 CR - 1/2 MO OVAL RING, ANSI B16.20",,
2605,76,0,21,261,"2"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO : WELD-END, XS BORE, API 600",,
2606,76,0,21,262,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO : WELD-END, SCH 100 BORE",,
2607,76,0,21,390,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
2608,76,0,21,389,"1/2"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD API 602",,
2609,76,0,23,675,"1"" ONLY","6000# SOCKETWELD : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2610,76,0,24,300,"2"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO : WELD-END, XS BORE",,
2611,76,0,24,301,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO : WELD-END, SCH 100 BORE",,
2612,76,0,24,428,"3/4"" - 1-1/2""","CLASS 800 1-1/4 CR - 1/2 MO : SOCKETWELD",,
2613,76,0,41,,"2"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, XS BORE",,
2614,76,0,41,,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 100 BORE",,
2615,76,0,43,,"1/2"" - 6""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2616,76,0,43,,"8"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 100",,
2617,76,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2618,76,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2619,76,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2620,76,0,53,563,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1 MO : SOCKETWELD",,
2621,76,0,53,554,"2"" ONLY","CLASS 1500 1-1/4 CR - 1 MO : WELD-END, XS BORE",,
2622,76,0,54,371,"3"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO : GLOBE TYPE, WELD-END, XS BORE",,
2623,76,0,54,372,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO : GLOBE TYPE, WELD-END, SCH 100 BORE",,
2624,76,0,54,377,"3"" - 6""","CLASS 600 1-1/4 CR - 1/2 MO : ANGLE TYPE, WELD-END, XS BORE",,
2625,76,0,54,378,"8"" - 10""","CLASS 600 1-1/4 CR - 1/2 MO : ANGLE TYPE, WELD-END, SCH 100 BORE",,
2626,76,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2627,76,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2628,76,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2629,77,0,4,416,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD API 602",,
2630,77,0,4,417,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API 602",,
2631,77,0,4,277,"1/2""-1-1/2""","CLASS 600 316SS : RING JOINT FLGD. API 602",,
2632,77,0,4,277,"2"" ONLY","CLASS 600 316SS : RING JOINT FLANGED",,
2633,77,0,5,435,"1/2""-1-1/2""","CLASS 800 316LSS : SOCKETWELD",,
2634,77,0,5,304,"2"" ONLY","CLASS 600 316SS : RING JOINT FLANGED",,
2635,77,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2636,77,0,7,,"ALL","SEE CHART BC-9",,
2637,77,0,10,325,"1"" - 1-1/2""","CLASS 600 316SS : HORIZONTAL LIFT, RING JOINT FLANGED",,
2638,77,0,10,326,"2"" & LARGER","CLASS 600 316SS : SWING, RING JOINT FLANGED",,
2639,77,0,13,,"1"" - 1-1/2""","FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22, ANSI B16.11 : CLASS 3000",,
2640,77,0,13,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234, GR WP22, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2641,77,0,16,,"1"" - 1-1/2""","CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.5 : SOCKETWELD, XS BORE",,
2642,77,0,16,,"2"" - 24""","CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2643,77,0,16,,"1"" - 24""","CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.5 : BLIND",,
2644,77,0,20,,"ALL","316SS OVAL RING, ANSI B16.20",,
2645,77,0,21,239,"1"" & LARGER","CLASS 600 316SS : RING JOINT FLANGED",,
2646,77,0,21,382,"1/2"" - 1-1/2""","CLASS 800 316LSS : SOCKETWELD/SCREWED API-602",,
2647,77,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2648,77,0,24,288,"1"" - 12""","CLASS 600 316SS : RING JOINT FLANGED",,
2649,77,0,42,,"2"" - 24""","CLASS 600 304SS RING JOINT ASTM A182, GR F304, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2650,77,0,43,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
2651,77,0,43,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2652,77,0,48,,"1/2"" - 3/4""","304SS ASTM A182, GR F304 ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2653,77,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2654,77,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,
2655,77,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2656,77,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2657,77,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2658,78,0,3,367,"3"" - 18""","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2659,78,0,4,395,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API 602",,
2660,78,0,4,397,"1/2""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
2661,78,0,4,273,"1/2""-1-1/2""","CLASS 600 5 CR - 1/2 MO : RING JOINT FLGD. API 602",,
2662,78,0,4,273,"2"" ONLY","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2663,78,0,5,442,"1""-1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
2664,78,0,5,305,"2"" ONLY","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2665,78,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2666,78,0,7,,"ALL","SEE CHART BC-9",,
2667,78,0,10,341,"2"" & LARGER","CLASS 600 5 CR - 1/2 MO : SWING, RING JOINT FLANGED",,
2668,78,0,10,448,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
2669,78,0,13,,"1"" - 1-1/2""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GR F5, ANSI B16.11 : CLASS 6000",,
2670,78,0,13,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2671,78,0,16,,"1/2"" - 1-1/2""","CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2672,78,0,16,,"2"" - 24""","CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2673,78,0,16,,"1/2"" - 24""","CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : BLIND",,
2674,78,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20,",,
2675,78,0,21,264,"1"" - 1-1/2""","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2676,78,0,21,265,"2"" & LARGER","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2677,78,0,21,394,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD API-602",,
2678,78,0,21,396,"1/2"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD/SCREWED API-602",,
2679,78,0,23,,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2680,78,0,24,312,"2"" - 12""","CLASS 600 5 CR - 1/2 MO : RING JOINT FLANGED",,
2681,78,0,24,429,"1"" - 1-1/2""","CLASS 800 5 CR - 1/2 MO : SOCKETWELD",,
2682,78,0,42,,"2"" - 24""","CLASS 600 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2683,78,0,43,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : SCHEDULE 160",,
2684,78,0,43,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : CALCULATE WALL THICKNESS (STD WT MIN.)",,
2685,78,0,48,,"1/2"" - 1-1/2""","5 CR - 1/2 MO, ASTM A182 GR F5, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2686,78,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2687,78,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2688,78,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2689,78,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2690,78,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2691,79,0,3,365,"3"" - 18""","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2692,79,0,4,404,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API 602",,
2693,79,0,4,405,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
2694,79,0,4,274,"1/2""-1-1/2""","CLASS 600 9 CR - 1 MO : RING JOINT FLGD. API 602",,
2695,79,0,4,274,"2"" ONLY","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2696,79,0,5,433,"1""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2697,79,0,5,306,"2"" ONLY","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2698,79,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2699,79,0,7,,"ALL","SEE CHART BC-9",,
2700,79,0,10,328,"2"" & LARGER","CLASS 600 9 CR - 1 MO : SWING, RING JOINT FLANGED",,
2701,79,0,10,449,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
2702,79,0,13,,"1/2"" - 1-1/2""","FORGED 9 CR - 1 MO, ASTM A182 GR F9, SOCKETWELD, ANSI B16.11 : CLASS 6000",,
2703,79,0,13,,"1"" - 1-1/2""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ME B16.9 : SCHEDULE 160",,
2704,79,0,13,,"2"" - 24""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2705,79,0,16,,"1/2"" - 1-1/2""","CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2706,79,0,16,,"2"" - 24""","CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2707,79,0,16,,"1/2"" - 24""","CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.5 : BLIND",,
2708,79,0,20,,"ALL","12 CR (410SS) OVAL RING ANSI B16.20,",,
2709,79,0,21,244,"1"" - 1-1/2""","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2710,79,0,21,240,"2"" & LARGER","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2711,79,0,21,398,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API-602",,
2712,79,0,21,399,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API-602",,
2713,79,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2714,79,0,24,289,"2"" - 12""","CLASS 600 9 CR - 1 MO : RING JOINT FLANGED",,
2715,79,0,24,430,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2716,79,0,42,,"2"" - 24""","CLASS 600 9 CR - 1 MO RING JOINT ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2717,79,0,43,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : SCHEDULE 160",,
2718,79,0,43,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : CALC. WALL THICKNESS (STD WT MIN.)",,
2719,79,0,48,,"1/2"" - 1-1/2""","9 CR - 1 MO, ASTM A182 GR F9, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2720,79,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2721,79,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2722,79,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2723,79,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2724,79,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2725,80,0,3,366,"2"" - 16""","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED",,
2726,80,0,4,404,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API 602",,
2727,80,0,4,405,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
2728,80,0,4,275,"1/2""-1-1/2""","CLASS 600 9 CR - 1 MO : RAISED FACE FLGD. API 602",,
2729,80,0,4,275,"2"" ONLY","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED",,
2730,80,0,5,433,"1""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2731,80,0,5,307,"2"" ONLY","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED",,
2732,80,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2733,80,0,7,,"ALL","SEE CHART BC-9",,
2734,80,0,10,329,"2"" - 16""","CLASS 600 9 CR - 1 MO : SWING, RAISED FACE FLANGED",,
2735,80,0,10,449,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
2736,80,0,13,,"1"" - 1-1/2""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 6000",,
2737,80,0,13,,"2"" - 24""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2738,80,0,16,,"1/2"" - 1-1/2""","CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2739,80,0,16,,"2"" - 24""","CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2740,80,0,16,,"1/2"" - 24""","CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.5 : BLIND",,
2741,80,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2742,80,0,21,245,"1"" - 1-1/2""","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED",,
2743,80,0,21,242,"2"" & LARGER","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED API 600",,
2744,80,0,21,398,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API-602",,
2745,80,0,21,399,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API-602",,
2746,80,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2747,80,0,24,290,"2"" - 12""","CLASS 600 9 CR - 1 MO : RAISED FACE FLANGED",,
2748,80,0,24,430,"1"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2749,80,0,42,,"2"" - 24""","CLASS 600 9 CR - 1 MO RAISED FACE ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2750,80,0,43,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
2751,80,0,43,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2752,80,0,48,,"1/2"" - 1-1/2""","9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2753,80,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2754,80,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2755,80,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2756,80,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2757,80,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2758,81,0,4,404,"1/2""- 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API 602",,
2759,81,0,4,405,"1/2""- 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
2760,81,0,4,276,"1/2""- 1-1/2""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLGD. API 602",,
2761,81,0,4,276,"2"" ONLY","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2762,81,0,5,433,"1/2""-1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2763,81,0,5,308,"2"" ONLY","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2764,81,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2765,81,0,7,,"ALL","SEE CHART BC-9",,
2766,81,0,10,334,"2"" - 16""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : SWING, RAISED FACE FLANGED",,
2767,81,0,10,449,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
2768,81,0,13,,"1/2"" - 1-1/2""","FORGED 9 CR - 1 MO SOCKETWELD ASTM A182 GR F9, ANSI B16.11 : CLASS 6000",,
2769,81,0,13,,"2"" - 24""","SEAMLESS 9 CR - 1 MO BUTTWELDING ASTM A234 GR WP9, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2770,81,0,16,,"1/2"" - 1-1/2""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2771,81,0,16,,"2"" - 24""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2772,81,0,16,,"1/2"" - 24""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.5 : REDUCING, SLIP-ON (NOT ALLOWED",,
2773,81,0,16,,"1/2"" - 24""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.5 : BLIND",,
2774,81,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2775,81,0,21,253,"1/2"" - 1-1/2""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2776,81,0,21,252,"2"" & LARGER","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLANGED API 600",,
2777,81,0,21,398,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD API-602",,
2778,81,0,21,399,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD/SCREWED API-602",,
2779,81,0,23,675,"3/4""","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2780,81,0,24,295,"2"" - 12""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) : RAISED FACE FLANGED",,
2781,81,0,24,430,"1/2"" - 1-1/2""","CLASS 800 9 CR - 1 MO : SOCKETWELD",,
2782,81,0,42,,"2"" - 24""","CLASS 600 9 CR - 1 MO (125-250 AARH FACING) RAISED FACE ASTM A182 GR F9, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2783,81,0,43,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
2784,81,0,43,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
2785,81,0,48,,"1/2"" - 1-1/2""","9 CR - 1 MO ASTM A182 GR F9, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2786,81,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2787,81,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2788,81,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2789,81,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2790,81,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2791,82,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2792,82,0,7,,"ALL","SEE CHART BC-9",,
2793,82,0,10,331,"2"" ONLY","CLASS 600 316SS : SWING, RAISED FACE FLANGED",,
2794,82,0,10,330,"1/2"" - 1-1/2""","CLASS 600 316LSS : HORIZONTAL LIFT, SOCKETWELD",,
2795,82,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F304L, ANSI B16.11 : CLASS 3000",,
2796,82,0,13,,"2"" ONLY","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304L ASME B16.9 : SCHEDULE 40S",,
2797,82,0,16,,"1/2"" - 1-1/2""","CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182, GR F304L ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
2798,82,0,16,,"2"" ONLY","CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182, GR F304L ASME B16.5 : WELDING NECK, SCHEDULE 40S BORE",,
2799,82,0,16,,"1/2"" - 2""","CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182, GR F304L ASME B16.5 : BLIND (USE 304SS)",,
2800,82,0,20,,"ALL","SPIRAL WOUND TYPE 304SS WITH FLEXIBLE GRAPHITE FILLER, 1/8"" THICK CENTERING RING",,
2801,82,0,21,243,"1/2"" - 2""","CLASS 600 316SS : RAISED FACE FLANGED",,
2802,82,0,21,246,"1/2"" - 1-1/2""","CLASS 600 316LSS : SOCKETWELD",,
2803,82,0,21,247,"1/2"" - 1-1/2""","CLASS 600 316LSS : SOCKETWELD/SCREWED",,
2804,82,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2805,82,0,24,293,"2"" ONLY","CLASS 600 316SS : RAISED FACE FLANGED",,
2806,82,0,24,292,"1/2"" - 1-1/2""","CLASS 600 316LSS : SOCKETWELD",,
2807,82,0,42,,"2"" ONLY","CLASS 600 STAINLESS STEEL RAISED FACE ASTM A182 GR F304L, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, SCHEDULE 40S BORE",,
2808,82,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 80S",,
2809,82,0,43,,"2"" - ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 40S",,
2810,82,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2811,82,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2812,82,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2813,82,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2814,82,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2815,82,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2816,83,0,4,420,"1/2""-1-1/2""","CLASS 800 347SS : SOCKETWELD",,
2817,83,0,4,421,"1/2""-1-1/2""","CLASS 800 347SS : SOCKETWELD/SCREWED",,
2818,83,0,4,280,"1/2""-1-1/2""","CLASS 600 347SS : RING JOINT FLGD.",,
2819,83,0,4,280,"2"" ONLY","CLASS 600 347SS : RING JOINT FLANGED",,
2820,83,0,5,432,"1/2""-1-1/2""","CLASS 800 347SS : SOCKETWELD",,
2821,83,0,5,310,"2"" ONLY","CLASS 600 347SS : RING JOINT FLANGED",,
2822,83,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS A194, GR 2H",,
2823,83,0,7,,"ALL","SEE CHART BC-9",,
2824,83,0,10,335,"2"" & LARGER","CLASS 600 347SS : SWING, RING JOINT FLANGED",,
2825,83,0,10,336,"1/2"" - 1-1/2""","CLASS 600 347SS : HORIZONTAL LIFT, SOCKETWELD",,
2826,83,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GRF321 ANSI B16.11 : CLASS 3000",,
2827,83,0,13,,"2"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2828,83,0,16,,"1/2"" - 1-1/2""","CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
2829,83,0,16,,"2"" - 24""","CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2830,83,0,16,,"1/2"" - 24""","CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : BLIND",,
2831,83,0,20,,"ALL","347SS OVAL RING, ANSI B16.20",,
2832,83,0,21,254,"1/2"" - 1-1/2""","CLASS 600 347SS : RING JOINT FLANGED",,
2833,83,0,21,254,"2"" & LARGER","CLASS 600 347SS : RING JOINT FLANGED API 600",,
2834,83,0,21,256,"1/2"" - 1-1/2""","CLASS 600 347SS : SOCKETWELD",,
2835,83,0,21,257,"1/2"" - 1-1/2""","CLASS 600 347SS : SOCKETWELD/SCREWED",,
2836,83,0,23,678,"3/4""","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2837,83,0,24,296,"2"" - 12""","CLASS 600 347SS : RING JOINT FLANGED",,
2838,83,0,24,297,"1/2"" - 1-1/2""","CLASS 600 347SS : SOCKETWELD",,
2839,83,0,42,,"2"" - 24""","CLASS 600 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
2840,83,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
2841,83,0,43,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
2842,83,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F321, ANSI B16.11 : ROUND HEAD SOLID SCREWED",,
2843,83,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2844,83,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2845,83,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2846,83,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2847,83,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2848,84,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2849,84,0,7,,"ALL","SEE CHART BC-9",,
2850,84,0,10,490,"3"" & LARGER","CLASS 900 STEEL, BOLTED CAP : SWING, WELD-END, (BORE TO MATCH PIPE)",,
2851,84,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2852,84,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ. LIFT, RING JOINT FLANGED",,
2853,84,0,10,589,"2"" ONLY","CLASS 1500 STEEL : HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",,
2854,84,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2855,84,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2856,84,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2857,84,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2858,84,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2859,84,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2860,84,0,16,,"2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2861,84,0,16,,"1/2"" - 2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2862,84,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
2863,84,0,21,451,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2864,84,0,21,463,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2865,84,0,21,508,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2866,84,0,21,545,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2867,84,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD API 602",,
2868,84,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
2869,84,0,21,507,"1"" - 2""","CLASS 1500 STEEL, BOLTED BONNET : RING JOINT FLANGE D API 602",,
2870,84,0,21,509,"2"" ONLY","CLASS 1500 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2871,84,0,21,452,"3"" & LARGER","CLASS 900 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2872,84,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2873,84,0,24,469,"3"" - 14""","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2874,84,0,24,481,"3"" - 14""","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2875,84,0,24,470,"3"" - 14""","CLASS 900 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2876,84,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
2877,84,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
2878,84,0,24,550,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2879,84,0,39,500,"2"" ONLY","CLASS 900 STEEL : RING JOINT FLANGED, TFE SEAT",,
2880,84,0,39,501,"2"" - 8""","CLASS 900 STEEL : WELD-END, TFE SEAT (BORE TO MATCH PIPE)",,
2881,84,0,42,,"3"" - 24""","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
2882,84,0,42,,"2"" ONLY","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, XS BORE",,
2883,84,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2884,84,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
2885,84,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
2886,84,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2887,84,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2888,84,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2889,84,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2890,84,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2891,84,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2892,85,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2893,85,0,7,,"ALL","SEE CHART BC-9",,
2894,85,0,10,490,"3"" & LARGER","CLASS 900 STEEL, BOLTED CAP : SWING, WELD-END (BORE TO MATCH PIPE)",,
2895,85,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2896,85,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ LIFT, RING JOINT FLANGED",,
2897,85,0,10,589,"2"" ONLY","CLASS 1500 STEEL : HORIZ LIFT, WELD-END (BORE TO MATCH PIPE)",,
2898,85,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2899,85,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2900,85,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2901,85,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2902,85,0,16,,"1/2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XXS BORE",,
2903,85,0,16,,"3/4"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2904,85,0,16,,"2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2905,85,0,16,,"1/2"" - 2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2906,85,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
2907,85,0,21,451,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2908,85,0,21,463,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2909,85,0,21,508,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2910,85,0,21,545,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2911,85,0,21,452,"3"" & LARGER","CLASS 900 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2912,85,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD",,
2913,85,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
2914,85,0,21,507,"1"" - 2""","CLASS 1500 STEEL, BOLTED BONNET : RING JOINT FLANGED API 602",,
2915,85,0,21,509,"2"" ONLY","CLASS 1500 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2916,85,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2917,85,0,24,469,"3"" - 12""","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH BORE)",,
2918,85,0,24,481,"3"" - 12""","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2919,85,0,24,470,"3"" - 12""","CLASS 900 STEEL,BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
2920,85,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
2921,85,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
2922,85,0,24,550,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
2923,85,0,39,500,"2"" ONLY","CLASS 900 STEEL : RING JOINT FLANGED, TFE SEAT",,
2924,85,0,39,501,"2"" - 8""","CLASS 900 STEEL : WELD-END, TFE SEAT (BORE TO MATCH PIPE)",,
2925,85,0,42,,"3"" - 24""","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
2926,85,0,42,,"2"" ONLY","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,
2927,85,0,43,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
2928,85,0,43,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2929,85,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
2930,85,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2931,85,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2932,85,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2933,85,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2934,85,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2935,85,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2936,86,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2937,86,0,7,,"ALL","SEE CHART BC-9",,
2938,86,0,10,491,"3"" & LARGER","CLASS 900 STEEL, BOLTED CAP : SWING, WELD-END, NACE (BORE TO MATCH PIPE)",,
2939,86,0,10,617,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD, NACE",,
2940,86,0,10,607,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ LIFT, RTJ FLGD, NACE",,
2941,86,0,10,590,"2"" ONLY","CLASS 1500 STEEL : HORIZ LIFT, WELD-END NACE (BORE TO MATCH PIPE)",,
2942,86,0,13,,"1/2"" ONLY","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 9000",,
2943,86,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2944,86,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2945,86,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2946,86,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2947,86,0,16,,"1/2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XXS BORE",,
2948,86,0,16,,"3/4"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2949,86,0,16,,"2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2950,86,0,16,,"1/2"" - 2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2951,86,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
2952,86,0,21,454,"3"" & LARGER","CLASS 900 STEEL,PRESS. SEAL BONNET : WELD-END, NACE(BORE TO MATCH PIPE)",,
2953,86,0,21,466,"3"" & LARGER","CLASS 900 STEEL,PRESS. SEAL BONNET : RING JOINT FLANGED, NACE",,
2954,86,0,21,516,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : WELD-END, NACE (BORE TO MATCH PIPE)",,
2955,86,0,21,543,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED, NACE",,
2956,86,0,21,457,"3"" & LARGER","CLASS 900 STEEL, BOLTED BONNET : WELD-END, NACE (BORE TO MATCH PIPE)",,
2957,86,0,21,542,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD, NACE",,
2958,86,0,21,514,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED, NACE",,
2959,86,0,21,515,"1"" - 2""","CLASS 1500 STEEL, BOLTED BONNET : RING JOINT FLANGED, NACE",,
2960,86,0,21,524,"2"" ONLY","CLASS 1500 STEEL, BOLTED BONNET : WELD-END, NACE (BORE TO MATCH PIPE)",,
2961,86,0,23,673,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, NACE 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
2962,86,0,24,472,"3"" - 12""","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END, NACE (BORE TO MATCH PIPE)",,
2963,86,0,24,483,"3"" - 12""","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED, NACE",,
2964,86,0,24,476,"3"" - 12""","CLASS 900 STEEL, BOLTED BONNET : WELD-END, NACE (BORE TO MATCH PIPE)",,
2965,86,0,24,577,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD, NACE",,
2966,86,0,24,567,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED, NACE",,
2967,86,0,24,555,"2"" ONLY","CLASS 1500 STEEL : WELD-END, NACE (BORE TO MATCH PIPE)",,
2968,86,0,39,504,"2"" ONLY","CLASS 900 STEEL : RTJ FLGD, TFE SEAT, NACE",,
2969,86,0,39,505,"2"" - 8""","CLASS 900 STEEL : WELD-END, TFE SEAT, NACE (BORE TO MATCH PIPE)",,
2970,86,0,42,,"3"" - 24""","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
