"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
2971,86,0,42,,"2"" ONLY","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,
2972,86,0,43,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
2973,86,0,43,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
2974,86,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
2975,86,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
2976,86,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
2977,86,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
2978,86,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
2979,86,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
2980,86,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
2981,87,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
2982,87,0,7,,"ALL","SEE CHART BC-9",,
2983,87,0,10,496,"3"" & LARGER","CLASS 900 STEEL, BOLTED CAP : SWING, WELD-END (BORE TO MATCH PIPE)",,
2984,87,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
2985,87,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, RING JOINT FLANGED",,
2986,87,0,10,603,"2"" ONLY","CLASS 1500 STEEL : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
2987,87,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
2988,87,0,13,,"2"" ONLY","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XS WEIGHT",,
2989,87,0,13,,"3"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
2990,87,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
2991,87,0,16,,"3"" - 24""","CLASS 900 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2992,87,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
2993,87,0,16,,"2"" ONLY","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, XS BORE",,
2994,87,0,16,,"1/2"" - 2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
2995,87,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
2996,87,0,21,456,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2997,87,0,21,468,"3"" & LARGER","CLASS 900 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
2998,87,0,21,528,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
2999,87,0,21,547,"2"" ONLY","CLASS 1500 STEEL, PRESS. SEAL BONNET : RING JOINT FLANGED",,
3000,87,0,21,458,"3"" & LARGER","CLASS 900 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
3001,87,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD",,
3002,87,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL, BOLTED BONNET : SOCKETWELD/SCREWED API 602",,
3003,87,0,21,525,"1"" - 2""","CLASS 1500 STEEL, BOLTED BONNET : RING JOINT FLANGED API 602",,
3004,87,0,21,535,"2"" ONLY","CLASS 1500 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
3005,87,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3006,87,0,24,474,"3"" - 14""","CLASS 900 STEEL,PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
3007,87,0,24,485,"3"" - 14""","CLASS 900 STEEL,PRESS. SEAL BONNET : RING JOINT FLANGED",,
3008,87,0,24,477,"3"" - 14""","CLASS 900 STEEL, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
3009,87,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3010,87,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
3011,87,0,24,568,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3012,87,0,39,502,"2"" ONLY","CLASS 900 STEEL : RING JOINT FLANGED, TFE SEAT",,
3013,87,0,39,503,"2"" - 8""","CLASS 900 STEEL : WELD-END, TFE SEAT (BORE TO MATCH PIPE)",,
3014,87,0,42,,"3"" - 24""","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
3015,87,0,42,,"2"" ONLY","STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, XS BORE",,
3016,87,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3017,87,0,43,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
3018,87,0,43,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3019,87,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3020,87,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3021,87,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3022,87,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3023,87,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3024,88,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3025,88,0,7,,"ALL","SEE CHART BC-9",,
3026,88,0,10,492,"3"" & LARGER","CLASS 900 1-1/4 - 1/2 MO, BC : SWING, WELD-END (BORE TO MATCH PIPE)",,
3027,88,0,10,614,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
3028,88,0,10,588,"1"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, RING JOINT FLANGED",,
3029,88,0,10,601,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3030,88,0,13,,"1/2"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 6000",,
3031,88,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3032,88,0,16,,"3"" - 24""","CLASS 900 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3033,88,0,16,,"3"" - 24""","CLASS 900 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : BLIND",,
3034,88,0,16,,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
3035,88,0,16,,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3036,88,0,16,,"1/2"" - 2""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : BLIND",,
3037,88,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
3038,88,0,21,453,"3"" & LARGER","CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB : WELD-END (BORE TO MATCH PIPE)",,
3039,88,0,21,465,"3"" & LARGER","CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB : RING JOINT FLANGED",,
3040,88,0,21,459,"3"" & LARGER","CLASS 900 1-1/4 CR - 1/2 MO, BB : WELD-END (BORE TO MATCH PIPE)",,
3041,88,0,21,539,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD,API-602",,
3042,88,0,21,510,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
3043,88,0,21,511,"1"" - 2""","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
3044,88,0,21,512,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE) API 600",,
3045,88,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3046,88,0,24,471,"3"" - 14""","CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB : WELD-END (BORE TO MATCH PIPE)",,
3047,88,0,24,482,"3"" - 14""","CLASS 900 1-1/4 CR - 1/2 MO, PRESS. SB : RING JOINT FLANGED",,
3048,88,0,24,478,"3"" - 14""","CLASS 900 1-1/4 CR - 1/2 MO, BB : WELD-END (BORE TO MATCH PIPE)",,
3049,88,0,24,578,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD",,
3050,88,0,24,549,"1"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
3051,88,0,24,565,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE)",,
3052,88,0,42,,"3"" - 24""","1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36 WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
3053,88,0,42,,"2"" ONLY","1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36 WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,
3054,88,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3055,88,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
3056,88,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3057,88,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3058,88,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3059,88,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3060,88,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3061,88,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3062,89,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3063,89,0,7,,"ALL","SEE CHART BC-9",,
3064,89,0,10,497,"3"" & LARGER","CLASS 900 2-1/4 - 1 MO, BC : SWING, WELD-END (BORE TO MATCH PIPE)",,
3065,89,0,10,615,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
3066,89,0,10,596,"1"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : HORIZONTAL LIFT, RING JOINT FLANGED",,
3067,89,0,10,593,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3068,89,0,13,,"1/2"" - 1-1/2""","FORGED 2-1/4 CR - 1 MO SOCKETWELD ASTM A182 GR F22, ANSI B16.11 : CLASS 6000",,
3069,89,0,13,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234 GR WP22, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3070,89,0,16,,"3"" - 24""","CLASS 900 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3071,89,0,16,,"3"" - 24""","CLASS 900 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : BLIND",,
3072,89,0,16,,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
3073,89,0,16,,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3074,89,0,16,,"1/2"" - 2""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : BLIND",,
3075,89,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
3076,89,0,21,455,"3"" & LARGER","CLASS 900 2-1/4 CR - 1 MO,PSB : WELD-END (BORE TO MATCH PIPE)",,
3077,89,0,21,467,"3"" & LARGER","CLASS 900 2-1/4 CR - 1 MO,PSB : RING JOINT FLANGED",,
3078,89,0,21,460,"3"" & LARGER","CLASS 900 2-1/4 CR - 1 MO,BB : WELD-END (BORE TO MATCH PIPE)",,
3079,89,0,21,540,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD",,
3080,89,0,21,517,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
3081,89,0,21,518,"1"" - 2""","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED",,
3082,89,0,21,519,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO : WELD-END (BORE TO MATCH PIPE)",,
3083,89,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3084,89,0,24,473,"3"" - 14""","CLASS 900 2-1/4 CR - 1 MO,PSB : WELD-END (BORE TO MATCH PIPE)",,
3085,89,0,24,484,"3"" - 14""","CLASS 900 2-1/4 CR - 1 MO,PSB : RING JOINT FLANGED",,
3086,89,0,24,479,"3"" - 14""","CLASS 900 2-1/4 CR - 1 MO. BB : WELD-END (BORE TO MATCH PIPE)",,
3087,89,0,24,579,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD",,
3088,89,0,24,556,"1"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED",,
3089,89,0,24,557,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO : WELD-END (BORE TO MATCH PIPE)",,
3090,89,0,42,,"3"" - 24""","2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.36 WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 900 WELDING NECK, BORE TO MATCH PIPE",,
3091,89,0,42,,"2"" ONLY","2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.36 WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : CLASS 1500 WELDING NECK, BORE TO MATCH PIPE",,
3092,89,0,43,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3093,89,0,43,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3094,89,0,48,,"1/2"" - 1-1/2""","2-1/4 CR - 1 MO ASTM A182 GR F22, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3095,89,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY). FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3096,89,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3097,89,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3098,89,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3099,90,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194 GR 2H",,
3100,90,0,7,,"ALL","SEE CHART BC-9",,
3101,90,0,10,498,"3"" & LARGER","CLASS 900 347SS, BOLTED CAP : SWING, WELD-END (BORE TO MATCH PIPE)",,
3102,90,0,10,608,"1/2"" - 1-1/2""","CLASS 1500 347SS : HORIZONTAL LIFT, SOCKETWELD",,
3103,90,0,10,609,"2"" ONLY","CLASS 1500 347SS : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3104,90,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS : CLASS 3000",,
3105,90,0,13,,"2"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3106,90,0,16,,"1/2"" - 1-1/2""","CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
3107,90,0,16,,"2"" - 24""","CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3108,90,0,16,,"1/2"" - 24""","CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : BLIND",,
3109,90,0,20,,"ALL","TYPE 347SS OVAL RING, ANSI B16.20",,
3110,90,0,21,461,"3"" & LARGER","CLASS 900 347SS, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
3111,90,0,21,464,"3"" & LARGER","CLASS 900 347SS, PRESS. SEAL BONNET : RING JOINT FLANGED",,
3112,90,0,21,533,"2"" ONLY","CLASS 1500 347SS, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
3113,90,0,21,546,"2"" ONLY","CLASS 1500 347SS, PRESS. SEAL BONNET : RING JOINT FLANGED",,
3114,90,0,21,462,"3"" & LARGER","CLASS 900 347SS, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
3115,90,0,21,534,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3116,90,0,21,530,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD/SCREWED",,
3117,90,0,21,531,"1"" - 2""","CLASS 1500 347SS : RING JOINT FLANGED",,
3118,90,0,21,536,"2"" ONLY","CLASS 1500 347SS : WELD-END (BORE TO MATCH PIPE)",,
3119,90,0,23,678,"1"" ONLY","6000# MALE SOCKETWELD END : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3120,90,0,24,475,"3"" - 12""","CLASS 900 347SS, PRESS. SEAL BONNET : WELD-END (BORE TO MATCH PIPE)",,
3121,90,0,24,486,"3"" - 12""","CLASS 900 347SS, PRESS. SEAL BONNET : RING JOINT FLANGED",,
3122,90,0,24,480,"3"" - 12""","CLASS 900 347SS, BOLTED BONNET : WELD-END (BORE TO MATCH PIPE)",,
3123,90,0,24,573,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3124,90,0,24,574,"2"" ONLY","CLASS 1500 347SS : WELD-END (BORE TO MATCH PIPE)",,
3125,90,0,42,,"2"" - 24""","CLASS 900 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3126,90,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
3127,90,0,43,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 80S MINIMUM)",,
3128,90,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F321, ANSI B16.11 : ROUND HEAD SOLID SCREWED",,
3129,90,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3130,90,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3131,90,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3132,90,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3133,90,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3134,91,0,2,,"2"" & LARGER","1500# STEEL : RING JOINT FLANGED",,
3135,91,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3136,91,0,7,,"ALL","SEE CHART BC-9",,
3137,91,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
3138,91,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ. LIFT, RING JOINT FLANGED",,
3139,91,0,10,589,"2"" ONLY","CLASS 1500 STEEL : HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",,
3140,91,0,10,610,"3"" & LARGER","CLASS 1500 STEEL : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3141,91,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
3142,91,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3143,91,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
3144,91,0,16,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3145,91,0,16,,"1/2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
3146,91,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
3147,91,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3148,91,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD/SCREWED API 602",,
3149,91,0,21,507,"1"" - 2""","CLASS 1500 STEEL : RING JOINT FLANGED API 602",,
3150,91,0,21,526,"2"" & LARGER","CLASS 1500 STEEL : WELD-END, BB, (BORE TO MATCH PIPE)",,
3151,91,0,21,508,"2"" & LARGER","CLASS 1500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3152,91,0,21,545,"2"" & LARGER","CLASS 1500 STEEL : RING JOINT FLANGED, PSB",,
3153,91,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3154,91,0,24,564,"1/2 - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3155,91,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
3156,91,0,24,550,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3157,91,0,24,561,"3"" - 14""","CLASS 1500 STEEL : WELD-END,BB, (BORE TO MATCH PIPE)",,
3158,91,0,24,551,"3"" - 14""","CLASS 1500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3159,91,0,24,585,"3"" - 14""","CLASS 1500 STEEL : RING JOINT FLANGED, PSB",,
3160,91,0,39,621,"2"" ONLY","CLASS 1500 STEEL : RING JOINT FLANGED, TFE SEAT",,
3161,91,0,39,622,"2"" - 4""","CLASS 1500 STEEL : WELD-END, TFE SEAT (BORE TO MATCH PIPE)",,
3162,91,0,42,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3163,91,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3164,91,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS,(XS MIN.)",,
3165,91,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3166,91,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3167,91,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3168,91,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3169,91,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3170,91,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3171,92,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3172,92,0,7,,"ALL","SEE CHART BC-9",,
3173,92,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
3174,92,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ. LIFT, RING JOINT FLANGED",,
3175,92,0,10,589,"2"" ONLY","CLASS 1500 STEEL : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3176,92,0,10,610,"3"" & LARGER","CLASS 1500 STEEL : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3177,92,0,13,,"1"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 9000",,
3178,92,0,13,,"1"" - 1-1/2""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : XXS WEIGHT",,
3179,92,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3180,92,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XXS BORE",,
3181,92,0,16,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3182,92,0,16,,"1/2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
3183,92,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
3184,92,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3185,92,0,21,506,"1/2"" -1-1/2""","CLASS 1500 STEEL : SOCKETWELD/SCREWED API 602",,
3186,92,0,21,507,"1"" - 2""","CLASS 1500 STEEL : RING JOINT FLANGED API 602",,
3187,92,0,21,509,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3188,92,0,21,526,"3"" & LARGER","CLASS 1500 STEEL : WELD-END, BB, (BORE TO MATCH PIPE)",,
3189,92,0,21,508,"3"" & LARGER","CLASS 1500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3190,92,0,21,545,"3"" & LARGER","CLASS 1500 STEEL : RING JOINT FLANGED,PSB",,
3191,92,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3192,92,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3193,92,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
3194,92,0,24,550,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3195,92,0,24,561,"3"" - 12""","CLASS 1500 STEEL : WELD-END, BB, (BORE TO MATCH PIPE)",,
3196,92,0,24,551,"3"" - 12""","CLASS 1500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE),",,
3197,92,0,24,585,"3"" - 12""","CLASS 1500 STEEL : RING JOINT FLANGED, PSB",,
3198,92,0,38,625,"2"" ONLY","CLASS 1500 STEEL : RING JOINT FLANGED, METAL SEAT",,
3199,92,0,38,626,"2"" - 4""","CLASS 1500 STEEL : WELD-END, METAL SEAT (BORE TO MATCH PIPE)",,
3200,92,0,42,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3201,92,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
3202,92,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3203,92,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3204,92,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3205,92,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3206,92,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3207,92,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3208,92,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3209,93,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3210,93,0,7,,"ALL","SEE CHART BC-9",,
3211,93,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
3212,93,0,10,602,"1"" - 1-1/2""","CLASS 1500 STEEL : HORIZ. LIFT, RING JOINT FLANGED",,
3213,93,0,10,603,"2"" ONLY","CLASS 1500 STEEL : HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",,
3214,93,0,10,611,"3"" & LARGER","CLASS 1500 STEEL : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3215,93,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 6000",,
3216,93,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3217,93,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
3218,93,0,16,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3219,93,0,16,,"1/2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
3220,93,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
3221,93,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3222,93,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD/SCREWED API 602",,
3223,93,0,21,525,"1"" - 2""","CLASS 1500 STEEL : RING JOINT FLANGED API 602",,
3224,93,0,21,535,"2"" & LARGER","CLASS 1500 STEEL : WELD-END, BB, (BORE TO MATCH PIPE)",,
3225,93,0,21,532,"2"" & LARGER","CLASS 1500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3226,93,0,21,547,"2"" & LARGER","CLASS 1500 STEEL : RING JOINT FLANGED, PSB",,
3227,93,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3228,93,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3229,93,0,24,566,"1"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED",,
3230,93,0,24,568,"2"" ONLY","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3231,93,0,24,575,"3"" - 14""","CLASS 1500 STEEL : WELD-END, BB, (BORE TO MATCH PIPE)",,
3232,93,0,24,571,"3"" - 14""","CLASS 1500 STEEL : WELD-END (BORE TO MATCH PIPE), PSB",,
3233,93,0,38,623,"2"" ONLY","CLASS 1500 STEEL : RING JOINT FLANGED, METAL SEAT",,
3234,93,0,38,624,"2"" - 4""","CLASS 1500 STEEL : WELD-END, METAL SEAT (BORE TO MATCH PIPE)",,
3235,93,0,42,,"2"" - 24""","CLASS 1500 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3236,93,0,43,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3237,93,0,43,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3238,93,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A105, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3239,93,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3240,93,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3241,93,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3242,93,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3243,93,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3244,94,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3245,94,0,7,,"ALL","SEE CHART BC-9",,
3246,94,0,10,614,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
3247,94,0,10,588,"1"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, RING JOINT FLANGED",,
3248,94,0,10,601,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3249,94,0,10,612,"3"" & LARGER","CLASS 1500 1-1/4 CR - 1/2 MO : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3250,94,0,13,,"1/2"" - 1-1/2""","FORGED 1-1/4 CR - 1/2 MO SOCKETWELD ASTM A182 GR F11, ANSI B16.11 : CLASS 9000",,
3251,94,0,13,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP11, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3252,94,0,16,,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : SOCKETWELD, XXS BORE",,
3253,94,0,16,,"2"" - 24""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3254,94,0,16,,"1/2"" - 24""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.5 : BLIND",,
3255,94,0,20,,"ALL","5 CR - 1/2 MO OVAL RING, ANSI B16.20",,
3256,94,0,21,539,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD",,
3257,94,0,21,510,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD/SCREWED API 602",,
3258,94,0,21,511,"1"" - 2""","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
3259,94,0,21,512,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE)",,
3260,94,0,21,537,"3"" & LARGER","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END, BB, (BORE TO MATCH PIPE)",,
3261,94,0,21,513,"3"" & LARGER","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3262,94,0,21,548,"3"" & LARGER","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED, PSB",,
3263,94,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3264,94,0,24,578,"1/2"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : SOCKETWELD",,
3265,94,0,24,549,"1"" - 1-1/2""","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED",,
3266,94,0,24,565,"2"" ONLY","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE)",,
3267,94,0,24,562,"3"" - 14""","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END, BB, (BORE TO MATCH PIPE)",,
3268,94,0,24,553,"3"" - 14""","CLASS 1500 1-1/4 CR - 1/2 MO : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3269,94,0,24,582,"3"" - 14""","CLASS 1500 1-1/4 CR - 1/2 MO : RING JOINT FLANGED, PSB",,
3270,94,0,42,,"2"" - 24""","CLASS 1500 1-1/4 CR - 1/2 MO RING JOINT ASTM A182 GR F11, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3271,94,0,43,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3272,94,0,43,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3273,94,0,48,,"1/2"" - 1-1/2""","1-1/4 CR - 1/2 MO ASTM A182 GR F11 : ROUND HEAD SOLID, SCREWED",,
3274,94,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3275,94,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3276,94,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3277,94,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3278,94,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3279,95,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3280,95,0,7,,"ALL","SEE CHART BC-9",,
3281,95,0,10,615,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : HORIZONTAL LIFT, SOCKETWELD",,
3282,95,0,10,596,"1"" - 2""","CLASS 1500 2-1/4 CR - 1 MO : HORIZ. LIFT, RING JOINT FLANGED",,
3283,95,0,10,598,"3"" & LARGER","CLASS 1500 2-1/4 CR - 1 MO : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3284,95,0,13,,"1"" - 1-1/2""","FORGED 2-1/4 CR 1 MO SOCKETWELD ASTM A182 GR F22, ANSI B16.11 : CLASS 9000",,
3285,95,0,13,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO BUTTWELDING ASTM A234 GR WP22, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3286,95,0,16,,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : SOCKETWELD, XXS BORE",,
3287,95,0,16,,"2"" - 24""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3288,95,0,16,,"1/2"" - 24""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.5 : BLIND",,
3289,95,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
3290,95,0,21,540,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD",,
3291,95,0,21,517,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD/SCREWED API 602",,
3292,95,0,21,518,"1"" - 2""","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED",,
3293,95,0,21,519,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO : WELD-END (BORE TO MATCH PIPE)",,
3294,95,0,21,538,"3"" & LARGER","CLASS 1500 2-1/4 CR - 1 MO : WELD-END, BB, (BORE TO MATCH PIPE)",,
3295,95,0,21,527,"3"" & LARGER","CLASS 1500 2-1/4 CR - 1 MO : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3296,95,0,21,544,"3"" & LARGER","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED, PSB",,
3297,95,0,23,675,"1"" ONLY","6000# MALE SOCKETWELD END : 316SS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3298,95,0,24,579,"1/2"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : SOCKETWELD",,
3299,95,0,24,556,"1"" - 1-1/2""","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED",,
3300,95,0,24,557,"2"" ONLY","CLASS 1500 2-1/4 CR - 1 MO : WELD-END (BORE TO MATCH PIPE)",,
3301,95,0,24,576,"3"" - 14""","CLASS 1500 2-1/4 CR - 1 MO : WELD-END, BB, (BORE TO MATCH PIPE)",,
3302,95,0,24,558,"3"" - 14""","CLASS 1500 2-1/4 CR - 1 MO : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3303,95,0,24,586,"3"" - 14""","CLASS 1500 2-1/4 CR - 1 MO : RING JOINT FLANGED, PSB",,
3304,95,0,42,,"2"" - 24""","CLASS 1500 2-1/4 CR - 1 MO RING JOINT ASTM A182 GR F22, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3305,95,0,43,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3306,95,0,43,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3307,95,0,48,,"1/2"" - 1-1/2""","2-1/4 CR - 1 MO ASTM A182 GR F22 : ROUND HEAD SOLID, SCREWED",,
3308,95,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3309,95,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3310,95,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3311,95,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3312,95,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3313,96,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3314,96,0,7,,"ALL","SEE CHART BC-9",,
3315,96,0,10,616,"1/2"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : HORIZONTAL LIFT, SOCKETWELD",,
3316,96,0,10,599,"1"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : HORIZONTAL LIFT, RTJ FLGD",,
3317,96,0,10,600,"2"" & LARGER","CLASS 1500 5 CR - 1/2 MO : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3318,96,0,13,,"1"" - 1-1/2""","FORGED 5 CR - 1/2 MO SOCKETWELD ASTM A182 GRADE F5, ANSI B16.11 : CLASS 9000",,
3319,96,0,13,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO BUTTWELDING ASTM A234 GR WP5 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3320,96,0,16,,"1/2"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : SOCKETWELD, XXS BORE",,
3321,96,0,16,,"2"" - 24""","CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3322,96,0,16,,"1/2"" - 24""","CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.5 : BLIND",,
3323,96,0,20,,"ALL","5 CR - 1/2 MO OVAL RING ANSI B16.20",,
3324,96,0,21,521,"1"" - 2""","CLASS 1500 5 CR - 1/2 MO : RING JOINT FLANGED",,
3325,96,0,21,522,"2"" & LARGER","CLASS 1500 5 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE)",,
3326,96,0,21,541,"1/2"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : SOCKETWELD",,
3327,96,0,21,520,"1/2"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : SOCKETWELD/SCREWED, API 602",,
3328,96,0,23,676,"1"" ONLY","6000# BUTTWELDING XXS BORE : 316SS BAR STOCK 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3329,96,0,24,580,"1/2"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : SOCKETWELD",,
3330,96,0,24,560,"1"" - 1-1/2""","CLASS 1500 5 CR - 1/2 MO : RING JOINT FLANGED",,
3331,96,0,24,559,"2"" & LARGER","CLASS 1500 5 CR - 1/2 MO : WELD-END (BORE TO MATCH PIPE)",,
3332,96,0,42,,"2"" - 24""","CLASS 1500 5 CR - 1/2 MO RING JOINT ASTM A182 GR F5, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3333,96,0,43,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3334,96,0,43,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
3335,96,0,48,,"1/2"" - 1-1/2""","5 CR - 1/2 MO, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3336,96,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3337,96,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3338,96,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3339,96,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3340,96,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3341,97,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3342,97,0,7,,"ALL","SEE CHART BC-9",,
3343,97,0,10,595,"1/2"" - 1-1/2""","CLASS 1500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
3344,97,0,10,602,"2"" ONLY","CLASS 1500 STEEL : HORIZONTAL LIFT, RING JOINT FLANGED",,
3345,97,0,13,,"1/2"" - 1-1/2""","FORGED 304 STAINLESS STEEL SOCKETWELD, ASTM A182 GRADE F304, ANSI B16.11 : CLASS 3000",,
3346,97,0,13,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : SCHEDULE 80S",,
3347,97,0,13,,"2"" ONLY","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP304 ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3348,97,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182, GR F304, ASME B16.5 : SOCKETWELD, SCHEDULE 80S BORE",,
3349,97,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182, GR F304, ASME B16.5 : WELDING NECK, SCHEDULE 80S BORE",,
3350,97,0,16,,"2"" ONLY","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182, GR F304, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3351,97,0,16,,"1/2"" - 2""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182, GR F304, ASME B16.5 : BLIND",,
3352,97,0,19,,"1/2"" - 2""","CORRUGATED STAINLESS STEEL TUBING WITH STAINLESS STEEL BRAIDING, FLEXONICS",,
3353,97,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
3354,97,0,21,523,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3355,97,0,21,506,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD/SCREWED API 602",,
3356,97,0,21,525,"1/2"" - 1-1/2""","CLASS 1500 STEEL : RING JOINT FLANGED API 602",,
3357,97,0,21,525,"2"" ONLY","CLASS 1500 STEEL : RING JOINT FLANGED API 602",,
3358,97,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3359,97,0,24,564,"1/2"" - 1-1/2""","CLASS 1500 STEEL : SOCKETWELD",,
3360,97,0,24,566,"2"" ONLY","CLASS 1500 STEEL : RING JOINT FLANGED",,
3361,97,0,42,,"2"" ONLY","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F304, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3362,97,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
3363,97,0,43,,"2"" ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
3364,97,0,48,,"1/2"" - 1-1/2""","STAINLESS STEEL ASTM A182 GR F304, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3365,97,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3366,97,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGES I-14 THRU I-22.",,
3367,97,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3368,97,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3369,97,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3370,98,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3371,98,0,7,,"ALL","SEE CHART BC-11",,
3372,98,0,10,608,"1/2"" - 1-1/2""","CLASS 1500 347SS : HORIZONTAL LIFT, SOCKETWELD",,
3373,98,0,10,609,"2"" ONLY","CLASS 1500 347SS : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3374,98,0,10,613,"3"" & LARGER","CLASS 1500 347SS : SWING, WELD-END, BC (BORE TO MATCH PIPE)",,
3375,98,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS : CLASS 9000",,
3376,98,0,13,,"2"" - 4""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3377,98,0,13,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL FITTINGS : WALL THICKNESS TO MATCH PIPE",,
3378,98,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : SOCKETWELD, SCHEDULE XXS BORE",,
3379,98,0,16,,"2"" - 4""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3380,98,0,16,,"1/2"" - 24""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : BLIND",,
3381,98,0,16,,"6"" - 24""","CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY, RING JOINT, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY), ASME B16.5 MILL CERTS REQUIRED FOR ALL FLANGES : WELDING NECK, BORE TO MATCH PIPE",,
3382,98,0,20,,"ALL","TYPE 347SS OVAL RING, ANSI B16.20",,
3383,98,0,21,534,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3384,98,0,21,530,"1/2"" -1-1/2""","CLASS 1500 347SS : SOCKETWELD/SCREWED",,
3385,98,0,21,531,"1"" - 1-1/2""","CLASS 1500 347SS : RING JOINT FLANGED",,
3386,98,0,21,536,"2"" & LARGER","CLASS 1500 347SS : WELD-END, BB, (BORE TO MATCH PIPE)",,
3387,98,0,21,533,"2"" & LARGER","CLASS 1500 347SS : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3388,98,0,21,546,"2"" & LARGER","CLASS 1500 347SS : RING JOINT FLANGED, PSB",,
3389,98,0,23,678,"1"" ONLY","6000# BUTTWELDING, XXS BORE : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3390,98,0,24,573,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3391,98,0,24,574,"2"" & LARGER","CLASS 1500 347SS : WELD-END, BB, (BORE TO MATCH PIPE)",,
3392,98,0,24,572,"2"" & LARGER","CLASS 1500 347SS : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3393,98,0,24,587,"2"" & LARGER","CLASS 1500 347SS : RING JOINT FLANGED, PSB",,
3394,98,0,42,,"2"" - 4""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3395,98,0,42,,"6"" - 24""","CLASS 1500 CENTRIFUGALLY CAST HF MODIFIED ALLOY, RING JOINT, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS MILL CERTS REQUIRED FOR ALL FLANGES : WELDING NECK, BORE TO MATCH",,
3396,98,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3397,98,0,43,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
3398,98,0,43,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
3399,98,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A182 GR F321, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3400,98,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3401,98,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,
3402,98,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3403,98,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3404,98,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3405,99,0,6,,"ALL","ASTM A193, B16 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3406,99,0,7,,"ALL","SEE CHART BC-9",,
3407,99,0,10,608,"1/2"" - 1-1/2""","CLASS 1500 347SS : HORIZONTAL LIFT, SOCKETWELD",,
3408,99,0,10,609,"2"" ONLY","CLASS 1500 347SS : HORIZONTAL LIFT, WELD-END (BORE TO MATCH PIPE)",,
3409,99,0,10,613,"3"" & LARGER","CLASS 1500 347SS : SWING, WELD-END, BOLTED CAP (BORE TO MATCH PIPE)",,
3410,99,0,13,,"1/2"" - 1-1/2""","FORGED STAINLESS STEEL SOCKETWELD ASTM A182 GR F321 ANSI B16.11, MILL CERTS REQUIRED FOR ALL FITTINGS : CLASS 6000",,
3411,99,0,13,,"2"" - 24""","SEAMLESS STAINLESS STEEL BUTTWELDING ASTM A403 GR WP321, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3412,99,0,16,,"1/2"" - 1-1/2""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : SOCKETWELD, SCHEDULE 160 BORE",,
3413,99,0,16,,"2"" - 24""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3414,99,0,16,,"1/2"" - 24""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.5 : BLIND",,
3415,99,0,20,,"ALL","TYPE 347SS OVAL RING, ANSI B16.20",,
3416,99,0,21,534,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3417,99,0,21,530,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD/SCREWED",,
3418,99,0,21,531,"1"" - 2""","CLASS 1500 347SS : RING JOINT FLANGED",,
3419,99,0,21,536,"2"" & LARGER","CLASS 1500 347SS : WELD-END, BB, (BORE TO MATCH PIPE)",,
3420,99,0,21,533,"3"" & LARGER","CLASS 1500 347SS : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3421,99,0,21,546,"3"" & LARGER","CLASS 1500 347SS : RING JOINT FLANGED, PSB",,
3422,99,0,23,678,"1"" ONLY","6000# BUTTWELDING, SCH. 160 BORE : 316LSS BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3423,99,0,24,573,"1/2"" - 1-1/2""","CLASS 1500 347SS : SOCKETWELD",,
3424,99,0,24,574,"2"" - 12""","CLASS 1500 347SS : WELD-END, BB, (BORE TO MATCH PIPE)",,
3425,99,0,24,572,"3"" - 12""","CLASS 1500 347SS : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3426,99,0,24,587,"3"" - 12""","CLASS 1500 347SS : RING JOINT FLANGED, PSB",,
3427,99,0,42,,"2"" - 24""","CLASS 1500 STAINLESS STEEL RING JOINT ASTM A182 GR F321, ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
3428,99,0,43,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 160",,
3429,99,0,43,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
3430,99,0,48,,"1/2"" - 1-1/2""","STEEL ASTM A182 GR F321, ANSI B16.11 : ROUND HEAD SOLID, SCREWED",,
3431,99,0,49,,"ALL","SEE DWG APCO-DWG-P-38 IN ENGINEERING STD. 202 (C.P. ONLY).",,
3432,99,0,49,,"ALL","FOR LAR, SEE DWG I-24502, PAGE I-14 THRU I-22.",,
3433,99,0,56,,"ALL","SEE DWG APCO-DWG-P-30 IN ENGINEERING STD. 202",,
3434,99,0,65,,"ALL","NOT ALLOWED - USE FLANGES",,
3435,99,0,66,,"ALL","SEE DWG APCO-DWG-P-37 IN ENGINEERING STD. 202",,
3436,100,0,6,,"ALL","ASTM A193, B7 STUD, WITH 2 HEAVY HEXNUTS ASTM A194, GR 2H",,
3437,100,0,7,,"ALL","SEE CHART BC-9",,
3438,100,0,10,659,"1/2"" - 1-1/2""","CLASS 2500 STEEL : HORIZONTAL LIFT, SOCKETWELD",,
3439,100,0,10,651,"1"" - 1-1/2""","CLASS 2500 STEEL : HORIZ. LIFT, RING JOINT,FLANGED",,
3440,100,0,10,652,"2"" ONLY","CLASS 2500 STEEL : HORIZ. LIFT, WELD-END (BORE TO MATCH PIPE)",,
3441,100,0,10,654,"3"" & LARGER","CLASS 2500 STEEL : SWING, WELD-END, BC",,
3442,100,0,13,,"1/2"" - 1-1/2""","FORGED STEEL SOCKETWELD ASTM A105, ANSI B16.11 : CLASS 9000",,
3443,100,0,13,,"2"" - 24""","SEAMLESS STEEL BUTTWELDING ASTM A234 GR WPB, ASME B16.9 : WALL THICKNESS TO MATCH PIPE",,
3444,100,0,16,,"1/2"" - 1-1/2""","CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.5 : SOCKETWELD, XXS BORE",,
3445,100,0,16,,"2"" - 24""","CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.5 : WELDING NECK, BORE TO MATCH PIPE",,
3446,100,0,16,,"1/2"" - 24""","CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.5 : BLIND",,
3447,100,0,20,,"ALL","SOFT IRON OVAL RING ANSI B16.20",,
3448,100,0,21,630,"1/2"" - 1-1/2""","CLASS 2500 STEEL : SOCKETWELD",,
3449,100,0,21,628,"1/2"" - 1-1/2""","CLASS 2500 STEEL : SOCKETWELD/SCREWED",,
3450,100,0,21,633,"1"" - 2""","CLASS 2500 STEEL : RING JOINT FLANGED",,
3451,100,0,21,632,"2"" ONLY","CLASS 2500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3452,100,0,21,631,"3"" & LARGER","CLASS 2500 STEEL : WELD-END, PSB, (BORE TO MATCH PIPE)",,
3453,100,0,21,634,"3"" & LARGER","CLASS 2500 STEEL : RTJ FLANGED, PSB",,
3454,100,0,23,672,"1"" ONLY","6000# MALE SOCKETWELD END : STEEL BAR STOCK, 1/2"" FNPT SIDE OUTLETS, INTEGRAL BLEED VALVE",,
3455,100,0,24,648,"1/2"" - 1-1/2""","CLASS 2500 STEEL : SOCKETWELD",,
3456,100,0,24,641,"1"" - 1-1/2""","CLASS 2500 STEEL : RING JOINT FLANGED",,
3457,100,0,24,642,"2"" ONLY","CLASS 2500 STEEL : WELD-END (BORE TO MATCH PIPE)",,
3458,100,0,24,643,"3"" - 12""","CLASS 2500 STEEL : WELD-END (BORE TO MATCH PIPE), PSB",,
3459,100,0,24,649,"3"" - 12""","CLASS 2500 STEEL : RTJ FLANGED, PSB",,
3460,100,0,39,663,"2"" - 3""","CLASS 2500 STEEL : RING JOINT FLANGED, TFE SEAT",,
3461,100,0,42,,"2"" - 24""","CLASS 2500 STEEL RING JOINT ASTM A105 ASME B16.36, WITH JACK SCREWS AND 1/2"" SOCKETWELD TAPS : WELDING NECK, BORE TO MATCH PIPE",,
