"id","piping_class_id","section_no","piping_component_id","valve_id","size_desc","description","created_at","updated_at"
3867,68,0,45,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3868,69,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3869,69,0,45,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
3870,69,0,45,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
3871,70,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3872,70,0,45,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
3873,70,0,45,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
3874,71,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3875,71,0,45,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3876,71,0,45,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3877,72,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3878,72,0,45,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3879,72,0,45,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3880,73,0,45,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3881,73,0,45,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WT MIN.)",,
3882,74,0,45,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : SCHEDULE 160",,
3883,74,0,45,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : CALC. WALL THICKNESS, (STD WT MINIMUM)",,
3884,75,0,45,,"1/2"" -1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80",,
3885,75,0,45,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3886,76,0,45,,"1/2"" - 6""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3887,76,0,45,,"8"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 100",,
3888,77,0,45,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
3889,77,0,45,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3890,78,0,45,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : SCHEDULE 160",,
3891,78,0,45,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : CALCULATE WALL THICKNESS (STD WT MIN.)",,
3892,79,0,45,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : SCHEDULE 160",,
3893,79,0,45,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : CALC. WALL THICKNESS (STD WT MIN.)",,
3894,80,0,45,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3895,80,0,45,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3896,81,0,45,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3897,81,0,45,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
3898,82,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 80S",,
3899,82,0,45,,"2"" - ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 40S",,
3900,83,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
3901,83,0,45,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
3902,84,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3903,84,0,45,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
3904,84,0,45,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3905,85,0,45,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
3906,85,0,45,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3907,85,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3908,86,0,45,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
3909,86,0,45,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3910,86,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3911,87,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3912,87,0,45,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
3913,87,0,45,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3914,88,0,45,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3915,88,0,45,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
3916,89,0,45,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
3917,89,0,45,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3918,90,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
3919,90,0,45,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 80S MINIMUM)",,
3920,91,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3921,91,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS,(XS MIN.)",,
3922,92,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
3923,92,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3924,93,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3925,93,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3926,94,0,45,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3927,94,0,45,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3928,95,0,45,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3929,95,0,45,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3930,96,0,45,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3931,96,0,45,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
3932,97,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
3933,97,0,45,,"2"" ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
3934,98,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3935,98,0,45,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
3936,98,0,45,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
3937,99,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 160",,
3938,99,0,45,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
3939,100,0,45,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
3940,100,0,45,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
3941,101,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP347, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3942,101,0,45,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP347, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
3943,101,0,45,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
3944,102,0,45,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
3945,102,0,45,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCH 80S MIN.)",,
3946,103,0,45,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
3947,104,0,45,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
3948,105,0,45,,"1/2"" - 1""","WELDED ALLOY 20, ASTM B464, UNS N08020 : SCHEDULE 80S",,
3949,106,0,45,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
3950,107,0,45,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
3951,109,2,45,,"1/2"" - 1""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT THREADED",,
3952,1,0,55,,"2"" - 10""","CAST IRON SOIL PIPE, ASTM A74 TAR COATED, WITH COMPRESSION TYPE JOINTS, SERVICE WEIGHT : BELL & SPIGOT, 5 FT OR 10 FT LENGTHS BELL & BELL, 5 FT LENGTHS",,
3953,1,0,55,,"2"" - 10""","CAST IRON A B & I HUBLESS SOIL : PIPE ASTM 888 CISPI 301-85 WITH A B & I BEST COUPLING JOINTS, IAPMO FILE #2862.",,
3954,1,0,55,,"12"" - 48""","REINFORCED CONCRETE PIPE ASTM C76, WITH RESILIENT JOINT (NEOPRENE GASKET) : CLASS V, WALL B, BELL & SPIGOT 12 FT LENGTHS",,
3955,1,0,55,,"54"" & LARGER","REINFORCED CONCRETE PIPE ASTM C76, WITH RESILIENT JOINT (NEOPRENE GASKET) : CLASS V, WALL C, BELL & SPIGOT 12 FT LENGTHS",,
3956,2,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3957,2,0,55,,"2"" - 4""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3958,3,0,55,,"3"" - 10""","WELDED STEEL, ASTM A53 GR B OR API 5L GR B, GROOVED ENDS FOR VICTAULIC COUPLINGS, ASME B36.10M : STD WEIGHT",,
3959,4,0,55,,"1/2"" - 12""","SEAMLESS SOLID PVC, TYPE 1 (CLASS 12454-B), GR 1,ASTM D-1784 : SCHEDULE 80",,
3960,5,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3961,5,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3962,5,0,55,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
3963,6,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3964,6,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3965,7,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3966,7,0,55,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
3967,7,0,55,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
3968,8,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3969,8,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3970,8,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3971,9,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3972,9,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3973,9,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3974,10,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3975,10,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3976,10,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3977,11,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3978,11,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3979,11,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3980,12,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3981,12,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3982,12,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3983,13,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
3984,13,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3985,13,0,55,,"3"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3986,14,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3987,14,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
3988,14,0,55,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
3989,16,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
3990,16,0,55,,"2"" - 12""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : STD WEIGHT",,
3991,16,1,55,,"1/2"" - 1-1/2""","SEAMLESS MONEL, ASTM B165 : XS WEIGHT",,
3992,16,1,55,,"2"" - 12""","SEAMLESS MONEL, ASTM B165 : STANDARD WEIGHT",,
3993,17,0,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
3994,17,0,55,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
3995,17,0,55,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
3996,18,0,55,,"3"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP : SEAMLESS, STD WEIGHT",,
3997,18,0,55,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
3998,19,0,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
3999,19,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : STD WEIGHT",,
4000,19,0,55,,"26"" & LARGER","SAW STEEL, API 5L, GR B, 90% JOINT EFFICIENCY PER ASME B31.3 : CALCULATE WALL THICKNESS (.375"" WALL MINIMUM)",,
4001,20,2,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
4002,20,2,55,,"2"" - 3""","WELDED GALVANIZED STEEL ASTM A53 GR B : STD WEIGHT, THREADED",,
4003,20,2,55,,"4"" - 10""","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : STD WEIGHT",,
4004,20,2,55,,"12"" ONLY","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : SCHEDULE 20",,
4005,20,2,55,,"14"" - 24""","CEMENT LINED WELDED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M, COAT & WRAP UNDERGROUND : SCHEDULE 10",,
4006,21,0,55,,"1/2"" - 4""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
4007,22,1,55,,"4"" - 10""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : SEAMLESS, STD WEIGHT",,
4008,22,1,55,,"12"" - 24""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : SEAMLESS, SCHEDULE 20",,
4009,22,1,55,,"14"" - 24""","CEMENT LINED STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M COAT & WRAP UNDERGROUND : WELDED, SCHEDULE 10",,
4010,22,2,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
4011,22,2,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4012,23,1,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
4013,23,1,55,,"2"" - 12""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4014,24,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4015,24,0,55,,"2"" - 24""","STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SEAMLESS, STD WEIGHT",,
4016,24,0,55,,"26"" & LARGER","EFW STEEL, ASTM A672, GRADE C65, CLASS 22 : CALC WALL THICKNESS (.375"" WALL MINIMUM)",,
4017,25,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4018,25,0,55,,"2"" ONLY","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4019,25,0,55,,"3"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
4020,26,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4021,26,0,55,,"1"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4022,26,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4023,27,0,55,,"1/2"" x 2""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,
4024,27,0,55,,"1"" x 2""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET)",,
4025,27,0,55,,"2"" x 3""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
4026,27,0,55,,"3"" x 4""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
4027,27,0,55,,"4"" x 6""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
4028,27,0,55,,"6"" x 10""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
4029,27,0,55,,"8"" x 10""(PIPE X JACKET)","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M SCHEDULE 80 (PIPE)/SCHEDULE 40 (JACKET) : SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M SCHEDULE 40 (PIPE)/SCHEDULE 40 (JACKET)",,
4030,28,0,55,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4031,28,0,55,,"1"" - 2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4032,28,0,55,,"3"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
4033,29,0,55,,"1/2"" - 3/4""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : SCHEDULE 160",,
4034,29,0,55,,"1"" - 2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : XS WEIGHT",,
4035,29,0,55,,"3"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M : STD WEIGHT",,
4036,30,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M : SCHEDULE 80S",,
4037,30,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M : SCHEDULE 40S",,
4038,30,0,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS, THREADED",,
4039,30,0,55,,"2"" - 4""","WELDED GALVANIZED STEEL ASTM A53 GR B : STANDARD WEIGHT",,
4040,31,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4041,31,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
4042,31,0,55,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (0.375"" MINIMUM)",,
4043,32,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 80S",,
4044,32,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 40S",,
4045,32,0,55,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : CALCULATE WALL THICKNESS (0.375 "" MINIMUM)",,
4046,33,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : SCHEDULE 40S",,
4047,33,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : SCHEDULE 40S",,
4048,33,0,55,,"14"" & LARGER","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316L (2.75% MINIMUM MOLYBDENUM CONTENT), ASME B36.19M : CALC WALL (0.375"" MINIMUM)",,
4049,34,0,55,,"1/2"" - 8""","WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
4050,35,0,55,,"1/2"" - 4""","SMLS HASTELLOY C-276, ASTM B622 ALLOY UNS-N 10276 SOLUTION ANNEALED, ASME B36.10M : SCH 40",,
4051,36,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4052,36,0,55,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4053,36,0,55,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4054,37,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4055,37,0,55,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4056,37,0,55,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD. WT. MIN.)",,
4057,38,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4058,38,0,55,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4059,38,0,55,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4060,39,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4061,39,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4062,39,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4063,39,0,55,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4064,39,0,55,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4065,40,0,55,,"1/2"" -3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4066,40,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4067,40,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4068,40,0,55,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4069,40,0,55,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
4070,41,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4071,41,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4072,41,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALC WALL THICKNESS (STD WEIGHT MINIMUM)",,
4073,42,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4074,42,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4075,42,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4076,42,0,55,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4077,42,0,55,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4078,43,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4079,43,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4080,43,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD. WT. MIN.)",,
4081,44,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4082,44,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4083,44,0,55,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALC WALL THICKNESS (STD WEIGHT MINIMUM)",,
4084,45,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4085,45,0,55,,"2"" - 14""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4086,45,0,55,,"16"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4087,46,0,55,,"1/2"" -1-1/ 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4088,46,0,55,,"2"" - 12""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : STANDARD WEIGHT",,
4089,46,1,55,,"1/2"" - 1-1/2""","SEAMLESS MONEL, ASTM B165 : SCH. 80",,
4090,46,1,55,,"2"" - 12""","SEAMLESS MONEL, ASTM B165 : SCH. 40",,
4091,47,0,55,,"1/2"" - 1-1/2""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT, THREADED",,
4092,47,0,55,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4093,48,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4094,48,0,55,,"2"" - 14""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
4095,48,0,55,,"16"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4096,49,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4097,49,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4098,49,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4099,49,0,55,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4100,49,0,55,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4101,50,0,55,,"1/2"" - 3/4""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4102,50,0,55,,"1"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4103,50,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4104,50,0,55,,"3"" - 10""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : STD WEIGHT",,
4105,50,0,55,,"12"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4106,51,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4107,51,0,55,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : STANDARD WEIGHT",,
4108,51,0,55,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4109,52,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4110,52,0,55,,"2"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : STANDARD WEIGHT",,
4111,52,0,55,,"12"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4112,52,0,55,,"26"" & LARGER","EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22 : CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,
4113,53,0,55,,"1/2"" - 3/4""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4114,53,0,55,,"1"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4115,53,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4116,53,0,55,,"26"" & LARGER","EFW 1-1/4 CR - 1/2 MO, ASTM A691, GRADE 11, CLASS 22 : CALCULATE WALL THICKNESS (.250"" MINIMUM WALL)",,
4117,54,0,55,,"1/2"" - 3/4""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4118,54,0,55,,"1"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4119,54,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4120,55,0,55,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4121,55,0,55,,"1"" - 2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4122,55,0,55,,"3"" - 10""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : STD WEIGHT",,
4123,55,0,55,,"12"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4124,56,0,55,,"1/2"" - 3/4""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4125,56,0,55,,"1"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4126,56,0,55,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4127,57,0,55,,"1/2"" - 3/4""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4128,57,0,55,,"1"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4129,57,0,55,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4130,58,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4131,58,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
4132,59,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4133,59,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
4134,59,0,55,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
4135,60,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4136,60,0,55,,"2"" - 12""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40S",,
4137,60,0,55,,"14"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
4138,61,0,55,,"1/2"" - 8""","WELDED ALLOY 20 ASTM B464, UNS N08020, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 40",,
4139,62,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4140,62,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4141,63,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4142,63,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4143,64,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4144,64,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4145,65,0,55,,"1/2"" - 1-1/2""","OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4146,65,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : SCHEDULE 160",,
4147,65,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
4148,66,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4149,66,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS STD WEIGHT MINIMUM)",,
4150,67,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4151,67,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4152,68,0,55,,"1/2"" - 2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4153,68,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4154,69,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4155,69,0,55,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4156,69,0,55,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
4157,70,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XS WEIGHT",,
4158,70,0,55,,"2"" - 6""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4159,70,0,55,,"8"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (STD WT MIN.)",,
4160,71,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4161,71,0,55,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4162,71,0,55,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4163,72,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASME SA106 GR B OR ASME SA53 GR B, ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4164,72,0,55,,"2"" - 6""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4165,72,0,55,,"8"" - 24""","SEAMLESS STEEL ASME SA53 GR B ASME B36.10M, COLOR CODED MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4166,73,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4167,73,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WT MIN.)",,
4168,74,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : SCHEDULE 160",,
4169,74,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, MILL CERTS REQUIRED : CALC. WALL THICKNESS, (STD WT MINIMUM)",,
4170,75,0,55,,"1/2"" -1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80",,
4171,75,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4172,76,0,55,,"1/2"" - 6""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4173,76,0,55,,"8"" - 10""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 100",,
4174,77,0,55,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XS WEIGHT",,
4175,77,0,55,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4176,78,0,55,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : SCHEDULE 160",,
4177,78,0,55,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5,MILL CERTS REQUIRED : CALCULATE WALL THICKNESS (STD WT MIN.)",,
4178,79,0,55,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : SCHEDULE 160",,
4179,79,0,55,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9,MILL CERTS REQUIRED : CALC. WALL THICKNESS (STD WT MIN.)",,
4180,80,0,55,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4181,80,0,55,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4182,81,0,55,,"1/2"" - 1-1/2""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4183,81,0,55,,"2"" - 24""","SEAMLESS 9 CR - 1 MO ASTM A335 GR P9 MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (STD WEIGHT MINIMUM)",,
4184,82,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 80S",,
4185,82,0,55,,"2"" - ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304L, ASME B36.19M : SCHEDULE 40S",,
4186,83,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4187,83,0,55,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
4188,84,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4189,84,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4190,84,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4191,85,0,55,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
4192,85,0,55,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4193,85,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4194,86,0,55,,"1/2"" ONLY","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
4195,86,0,55,,"3/4"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4196,86,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4197,87,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4198,87,0,55,,"2"" ONLY","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : XS WEIGHT",,
4199,87,0,55,,"3"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4200,88,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4201,88,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
4202,89,0,55,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 160",,
4203,89,0,55,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4204,90,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4205,90,0,55,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.19M, MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 80S MINIMUM)",,
4206,91,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4207,91,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS,(XS MIN.)",,
4208,92,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
4209,92,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4210,93,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : SCHEDULE 160",,
4211,93,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4212,94,0,55,,"1/2"" - 1-1/2""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4213,94,0,55,,"2"" - 24""","SEAMLESS 1-1/4 CR - 1/2 MO ASTM A335 GR P11, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4214,95,0,55,,"1/2"" - 1-1/2""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4215,95,0,55,,"2"" - 24""","SEAMLESS 2-1/4 CR - 1 MO ASTM A335 GR P22, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4216,96,0,55,,"1/2"" - 1-1/2""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4217,96,0,55,,"2"" - 24""","SEAMLESS 5 CR - 1/2 MO ASTM A335 GR P5, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (XS MIN.)",,
4218,97,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCHEDULE 80S",,
4219,97,0,55,,"2"" ONLY","SEAMLESS STAINLESS STEEL ASTM A312 GR TP304, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCHEDULE 40S MINIMUM)",,
4220,98,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4221,98,0,55,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
4222,98,0,55,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
4223,99,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 160",,
4224,99,0,55,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALC. WALL THICKNESS (SCH. 80S MINIMUM)",,
4225,100,0,55,,"1/2"" - 1-1/2""","SEAMLESS STEEL ASTM A106 GR B OR ASTM A53 GR B, ASME B36.10M : XXS WEIGHT",,
4226,100,0,55,,"2"" - 24""","SEAMLESS STEEL ASTM A53 GR B OR API 5L GR B, ASME B36.10M : CALCULATE WALL THICKNESS (XS MINIMUM)",,
4227,101,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP347, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4228,101,0,55,,"2"" - 4""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP347, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
4229,101,0,55,,"6"" - 24""","CENTRIFUGALLY CAST HF MODIFIED ALLOY, MANUFACTURED TO ASTM A451 AND ARCO SPECIFICATION SLA-0100-240 (C.P. ONLY) MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS",,
4230,102,0,55,,"1/2"" - 1-1/2""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : XXS WEIGHT",,
4231,102,0,55,,"2"" - 24""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP321, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : CALCULATE WALL THICKNESS (SCH 80S MIN.)",,
4232,103,0,55,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
4233,104,0,55,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
4234,105,0,55,,"1/2"" - 1""","WELDED ALLOY 20, ASTM B464, UNS N08020 : SCHEDULE 80S",,
4235,106,0,55,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.19M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
4236,107,0,55,,"1/2"" - 1""","SEAMLESS STAINLESS STEEL ASTM A312 GR TP316, ASME B36.10M MILL CERTS REQUIRED FOR ALL PIPE : SCH 80S",,
4237,109,2,55,,"1/2"" - 1""","WELDED GALVANIZED STEEL ASTM A53 GR B : XS WEIGHT THREADED",,
