id,valve_id,component_name,component_text,created_at,updated_at
1,1,BODY,CAST IRON; ASTM A126 CLASS B,,
2,1,BONNET,"BOLTED, OUTSIDE SCREW & YOKE, RISING STEM",,
3,1,DISC,SOLID,,
4,1,ENDS,FLAT FACE FLANGED,,
5,1,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 24"" GEAR OPERATED",,
6,1,PACKING,NON-ASBESTOS BRAIDED FIBERS,,
7,1,PORT,N/A,,
8,1,RATING,ANSI CLASS 125,,
9,1,STANDARD,---,,
10,1,STEM,MANGANESE BRONZE/BRASS/SILICON BRONZE,,
11,1,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
12,1,TYPE,GATE,,
13,2,BODY,CAST IRON; ASTM A126 CLASS B,,
14,2,BONNET,"BOLTED, INSIDE SCREW, NON-RISING STEM",,
15,2,DISC,DOUBLE W/CAM TYPE MECHANISM,,
16,2,ENDS,FLAT FACE FLANGED,,
17,2,OPERATOR,"ADJUSTABLE INDICATOR POST (FM OR UL APPROVED PATTERN), FIGURE NO. 641",,
18,2,PACKING,"""O"" RINGS, RUBBER (BUNA-N)",,
19,2,PORT,N/A,,
20,2,RATING,ANSI CLASS 125,,
21,2,STANDARD,---,,
22,2,STEM,MANGANESE BRONZE,,
23,2,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
24,2,TYPE,GATE (FM OR UL APPROVED),,
25,3,BODY,CAST SEMI-STEEL,,
26,3,BONNET,"BONNETLESS, OS&Y",,
27,3,DISC,KNIFE,,
28,3,ENDS,RAISED FACE FLANGED,,
29,3,OPERATOR,HANDWHEEL,,
30,3,PACKING,"HIGH TEMPERATURE FLAX, NON-ASBESTOS",,
31,3,PORT,REDUCED,,
32,3,RATING,ANSI CLASS 125,,
33,3,STANDARD,---,,
34,3,STEM,316 STAINLESS STEEL,,
35,3,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: EPDM IN 316SS OR 17-4PH SEAT RING",,
36,3,TYPE,GATE VALVE - KNIFE,,
37,4,BODY,CAST IRON; ASTM A126 CLASS B,,
38,4,BONNET,"BOLTED, OS&Y, RISING STEM",,
39,4,DISC,SOLID,,
40,4,ENDS,SCREWED,,
41,4,OPERATOR,HANDWHEEL,,
42,4,PACKING,NON-ASBESTOS BRAIDED FIBERS,,
43,4,PORT,FULL,,
44,4,RATING,ANSI CLASS 125,,
45,4,STANDARD,MSS-SP-70,,
46,4,STEM,BRONZE OR BRASS,,
47,4,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
48,4,TYPE,GATE,,
49,5,BODY,CAST IRON; ASTM A126 CLASS B,,
50,5,BONNET,BOLTED CAP,,
51,5,DISC,SOLID CLOSER,,
52,5,ENDS,FLAT FACE FLANGED,,
53,5,OPERATOR,N/A,,
54,5,PACKING,N/A,,
55,5,PORT,N/A,,
56,5,RATING,ANSI CLASS 125,,
57,5,STANDARD,ANSI,,
58,5,STEM,N/A,,
59,5,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
60,5,TYPE,CHECK VALVE (FM OR UL APPROVED) - SWING TYPE,,
61,6,BODY,CAST IRON; ASTM A126 CLASS B,,
62,6,BONNET,BOLTED CAP,,
63,6,DISC,SOLID CLOSER,,
64,6,ENDS,FLAT FACE FLANGED,,
65,6,OPERATOR,N/A,,
66,6,PACKING,N/A,,
67,6,PORT,N/A,,
68,6,RATING,ANSI CLASS 125,,
69,6,STANDARD,"MSS SP-71, ANSI B16.1",,
70,6,STEM,N/A,,
71,6,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
72,6,TYPE,CHECK VALVE - SWING,,
73,7,BODY,CAST IRON; ASTM A126 CLASS B,,
74,7,BONNET,BOLTED CAP,,
75,7,DISC,SOLID CLOSER,,
76,7,ENDS,SCREWED,,
77,7,OPERATOR,N/A,,
78,7,PACKING,N/A,,
79,7,PORT,N/A,,
80,7,RATING,ANSI CLASS 125,,
81,7,STANDARD,MSS-SP-71,,
82,7,STEM,N/A,,
83,7,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
84,7,TYPE,CHECK - SWING TYPE,,
85,8,BALL,SOLID PVC,,
86,8,BODY,SOLID PVC; ASTM D-2467,,
87,8,BONNET,"SCREWED, END ENTRY",,
88,8,ENDS,SOCKETWELD,,
89,8,OPERATOR,N/A,,
90,8,PACKING,"VITON ""O"" RING SEALS",,
91,8,PATTERN,REGULAR OR VENTURI,,
92,8,PORT,N/A,,
93,8,RATING,150 PSI @ 73F,,
94,8,STANDARD,---,,
95,8,TRIM,"BALL: SOLID PVC, SEAT: TFE",,
96,8,TYPE,CHECK VALVE - BALL (DOUBLE ENTRY),,
97,10,BODY,"CAST DUCTILE IRON, ASTM A395, RUBBER LINED",,
98,10,BONNET,N/A,,
99,10,DISC,SOLID,,
100,10,ENDS,RAISED FACE W/UNTHREADED LUGS,,
101,10,OPERATOR,"STD. LOCK HANDLE (2"" - 4""), ENCLOSED WORM GEAR (6"" & LARGER)",,
102,10,PACKING,"BUNA-N ""O"" RING",,
103,10,PORT,N/A,,
104,10,RATING,ANSI CLASS 125/150,,
105,10,STANDARD,"API 609, CATEGORY A",,
106,10,STEM,316 STAINLESS STEEL,,
107,10,TRIM,"DISC: ALUMINUM BRONZE, SEAT: BUNA-N",,
108,10,TYPE,BUTTERFLY,,
109,11,BODY,"CAST DUCTILE IRON, ASTM A395, RUBBER LINED",,
110,11,BONNET,N/A,,
111,11,DISC,SOLID,,
112,11,ENDS,RAISED FACE W/UNTHREADED LUGS,,
113,11,OPERATOR,"ENCLOSED WORM GEAR WITH FLAG INDICATOR, LOCKING DEVICE AND STEM EXTENSION",,
114,11,PACKING,"BUNA-N ""O"" RING",,
115,11,PORT,N/A,,
116,11,RATING,ANSI CLASS 125/150,,
117,11,STANDARD,"API 609, CATEGORY A",,
118,11,STEM,STAINLESS STEEL,,
119,11,TRIM,"DISC: ALUMINUM BRONZE, SEAT: EPDM OR BUNA-N",,
120,11,TYPE,BUTTERFLY,,
121,12,BODY,SOLID PVC; ASTM D-2467,,
122,12,BONNET,"SCREWED, END ENTRY",,
123,12,DISC,QUARTER-TURN BALL,,
124,12,ENDS,SOCKETWELD,,
125,12,OPERATOR,WRENCH,,
126,12,PACKING,VITON SEALS,,
127,12,PORT,N/A,,
128,12,RATING,150 PSI @ 73F,,
129,12,STANDARD,---,,
130,12,STEM,SOLID PVC,,
131,12,TRIM,"BALL: SOLID PVC, SEATS: TEFLON",,
132,12,TYPE,BALL (TRUE UNION),,
133,14,BODY,BRASS; ASTM B16 ALLOY 360,,
134,14,BONNET,N/A,,
135,14,DISC,PLUG TYPE,,
136,14,ENDS,SCREWED,,
137,14,OPERATOR,LEVER HANDLE,,
138,14,PACKING,N/A,,
139,14,PORT,N/A,,
140,14,RATING,75 PSIG,,
141,14,STANDARD,---,,
142,14,STEM,N/A,,
143,14,TRIM,"PLUG: BRONZE, SEAT: BRASS",,
144,14,TYPE,GAUGE COCK,,
145,15,BODY,FORGED CARBON STEEL; ASTM A105,,
146,15,BONNET,"BOLTED, OS&Y",,
147,15,DISC,SOLID,,
148,15,ENDS,RAISED FACE FLANGED,,
149,15,OPERATOR,HANDWHEEL,,
150,15,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
151,15,PORT,REDUCED,,
152,15,RATING,ASME CLASS 150,,
153,15,STANDARD,API 602,,
154,15,STEM,11-13% CR.,,
155,15,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
156,15,TYPE,GATE,,
157,16,BODY,"CAST ALLOY 20, ASTM A744 GR. CN7M",,
158,16,BONNET,"BOLTED, OS&Y, TONGUE & GROOVE",,
159,16,BONNET GASKET,PTFE/REINFORCED. UNREINFORCED PTFE IS UNACCEPTABLE.,,
160,16,DISC,SPLIT WEDGE OR DOUBLE DISC,,
161,16,ENDS,SOCKETWELD/SCREWED,,
162,16,OPERATOR,HANDWHEEL,,
163,16,PACKING,PTFE,,
164,16,PORT,FULL,,
165,16,RATING,ASME CLASS 150,,
166,16,STANDARD,ASME B16.34,,
167,16,STEM,ALLOY 20,,
168,16,TRIM,ALLOY 20,,
169,16,TYPE,GATE,,
170,17,BODY,"CAST ALLOY 20, ASTM A744 GR. CN7M",,
171,17,BONNET,"BOLTED, OS&Y",,
172,17,BONNET GASKET,PTFE/REINFORCED. UNREINFORCED PTFE IS UNACCEPTABLE.,,
173,17,DISC,SPLIT WEDGE OR DOUBLE DISC,,
174,17,ENDS,RAISED FACE FLANGED,,
175,17,OPERATOR,HANDWHEEL,,
176,17,PACKING,PTFE,,
177,17,PORT,FULL,,
178,17,RATING,ASME CLASS 150,,
179,17,STANDARD,ASME B16.34,,
180,17,STEM,ALLOY 20,,
181,17,TRIM,ALLOY 20,,
182,17,TYPE,GATE,,
183,18,BODY,FORGED CARBON STEEL; ASTM A105,,
184,18,BONNET,"BOLTED, OS&Y",,
185,18,DISC,SOLID,,
186,18,ENDS,RAISED FACE FLANGED,,
187,18,OPERATOR,HANDWHEEL,,
188,18,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
189,18,PORT,REDUCED,,
190,18,RATING,ASME CLASS 150,,
191,18,STANDARD,API 602,,
192,18,STEM,316 STAINLESS STEEL,,
193,18,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
194,18,TYPE,GATE,,
195,19,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
196,19,BONNET,"BOLTED, OS&Y",,
197,19,DISC,SOLID OR FLEXIBLE,,
198,19,ENDS,RAISED FACE FLANGED,,
199,19,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS ENGINEERING STANDARD 309)",,
200,19,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
201,19,PORT,FULL,,
202,19,RATING,ASME CLASS 150,,
203,19,STANDARD,API 600,,
204,19,STEM,316 STAINLESS STEEL,,
205,19,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
206,19,TYPE,GATE,,
207,20,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
208,20,BONNET,"BOLTED, OS&Y",,
209,20,DISC,"SOLID, FLEXIBLE, OR DOUBLE DISC",,
210,20,ENDS,RAISED FACE FLANGED,,
211,20,OPERATOR,HANDWHEEL,,
212,20,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
213,20,PORT,FULL,,
214,20,RATING,ASME CLASS 150,,
215,20,STANDARD,ASME B16.34,,
216,20,STEM,316 STAINLESS STEEL,,
217,20,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
218,20,TYPE,GATE,,
219,21,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
220,21,BONNET,"BOLTED, OS&Y",,
221,21,DISC,SOLID OR DOUBLE DISC,,
222,21,ENDS,SOCKETWELD/SCREWED,,
223,21,OPERATOR,HANDWHEEL,,
224,21,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
225,21,PORT,REDUCED OR FULL,,
226,21,RATING,ASME CLASS 150,,
227,21,STANDARD,ASME B16.34,,
228,21,STEM,316 STAINLESS STEEL,,
229,21,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
230,21,TYPE,GATE,,
231,23,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION",,
232,23,BODY,FORGED CARBON STEEL; ASTM A105,,
233,23,BONNET,"WELDED, OS&Y",,
234,23,DISC,SOLID,,
235,23,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
236,23,OPERATOR,HANDWHEEL,,
237,23,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
238,23,PORT,REDUCED,,
239,23,RATING,ASME CLASS 150,,
240,23,STANDARD,API 602,,
241,23,STEM,11 - 13% CR.,,
242,23,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
243,23,TYPE,"GATE, BELLOWS-SEAL",,
244,24,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
245,24,BONNET,"BOLTED, OS&Y",,
246,24,DISC,SOLID OR FLEXIBLE,,
247,24,ENDS,"RAISED FACE FLANGED, 125-250 AARH FACING",,
248,24,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
249,24,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
250,24,PORT,FULL,,
251,24,RATING,ASME CLASS 150,,
252,24,STANDARD,API 600,,
253,24,STEM,11-13% CR.,,
254,24,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
255,24,TYPE,GATE,,
256,25,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
257,25,BONNET,"BOLTED, OS&Y",,
258,25,DISC,SOLID OR FLEXIBLE,,
259,25,ENDS,RAISED FACE FLANGED,,
260,25,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
261,25,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
262,25,PORT,FULL,,
263,25,RATING,ASME CLASS 150,,
264,25,STANDARD,API 600,,
265,25,STEM,11-13% CR.,,
266,25,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
267,25,TYPE,GATE,,
268,26,BODY,FORGED CARBON STEEL; ASTM A105,,
269,26,BONNET,"BOLTED, OS&Y",,
270,26,DISC,SOLID,,
271,26,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
272,26,OPERATOR,HANDWHEEL,,
273,26,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
274,26,PORT,REDUCED,,
275,26,RATING,ASME CLASS 150,,
276,26,STANDARD,API 602,,
277,26,STEM,11 - 13% CR.,,
278,26,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
279,26,TYPE,GATE,,
280,27,BODY,FORGED CARBON STEEL; ASTM A105,,
281,27,BONNET,"BOLTED, OS&Y",,
282,27,DISC,SOLID,,
283,27,ENDS,RAISED FACE FLANGED,,
284,27,OPERATOR,HANDWHEEL,,
285,27,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
286,27,PORT,REDUCED,,
287,27,RATING,ASME CLASS 150,,
288,27,STANDARD,API 602,,
289,27,STEM,316 STAINLESS STEEL,,
290,27,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
291,27,TYPE,GATE,,
292,28,BODY,"CAST CARBON STEEL; ASTM A216, GR WCB",,
293,28,BONNET,"BOLTED, OS&Y",,
294,28,DISC,SOLID OR FLEXIBLE,,
295,28,ENDS,RAISED FACE FLANGED,,
296,28,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
297,28,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
298,28,PORT,FULL,,
299,28,RATING,ASME CLASS 150,,
300,28,STANDARD,API 600,,
301,28,STEM,316 STAINLESS STEEL,,
302,28,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
303,28,TYPE,GATE,,
304,29,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
305,29,BONNET,"BOLTED, OS&Y",,
306,29,DISC,SOLID OR FLEXIBLE,,
307,29,ENDS,"BUTT WELDING, STD. WT. BORE",,
308,29,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
309,29,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
310,29,PORT,FULL,,
311,29,RATING,ASME CLASS 150,,
312,29,STANDARD,API 600,,
313,29,STEM,11-13% CR.,,
314,29,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
315,29,TYPE,GATE,,
316,30,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
317,30,BONNET,"BOLTED, OS&Y",,
318,30,DISC,SOLID OR DOUBLE DISC,,
319,30,ENDS,SOCKETWELD,,
320,30,OPERATOR,HANDWHEEL,,
321,30,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
322,30,PORT,REDUCED OR FULL,,
323,30,RATING,ASME CLASS 150,,
324,30,STANDARD,ASME B16.34,,
325,30,STEM,316 STAINLESS STEEL,,
326,30,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
327,30,TYPE,GATE,,
328,31,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
329,31,BONNET,"BOLTED, OS&Y",,
330,31,DISC,SOLID OR DOUBLE DISC,,
331,31,ENDS,RAISED FACE FLANGED,,
332,31,OPERATOR,HANDWHEEL,,
333,31,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
334,31,PORT,FULL,,
335,31,RATING,ASME CLASS 150,,
336,31,STANDARD,ASME B16.34,,
337,31,STEM,316 STAINLESS STEEL,,
338,31,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
339,31,TYPE,GATE,,
340,32,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
341,32,BONNET,"BOLTED, OS&Y",,
342,32,DISC,SOLID,,
343,32,ENDS,RAISED FACE FLANGED,,
344,32,OPERATOR,HANDWHEEL,,
345,32,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
346,32,PORT,REDUCED,,
347,32,RATING,ASME CLASS 150,,
348,32,STANDARD,API 602,,
349,32,STEM,11-13% CR.,,
350,32,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
351,32,TYPE,GATE,,
352,33,BODY,FORGED 9 CR - 1 MO; ASTM A182 GR. F9,,
353,33,BONNET,"BOLTED, OS&Y",,
354,33,DISC,SOLID,,
355,33,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
356,33,OPERATOR,HANDWHEEL,,
357,33,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
358,33,PORT,REDUCED,,
359,33,RATING,ASME CLASS 150,,
360,33,STANDARD,API 602,,
361,33,STEM,11-13% CR.,,
362,33,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
363,33,TYPE,GATE,,
364,34,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
365,34,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
366,34,BONNET,"WELDED, OS&Y",,
367,34,DISC,SOLID,,
368,34,ENDS,RAISED FACE FLANGED,,
369,34,OPERATOR,HANDWHEEL,,
370,34,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
371,34,PORT,REDUCED,,
372,34,RATING,ASME CLASS 150,,
373,34,STANDARD,API 602,,
374,34,STEM,11 - 13% CR.,,
375,34,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
376,34,TYPE,"GATE, BELLOWS-SEAL",,
377,35,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
378,35,BONNET,"BOLTED, OS&Y",,
379,35,DISC,FLEXIBLE,,
380,35,ENDS,RAISED FACE FLANGED,,
381,35,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
382,35,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
383,35,PORT,FULL .,,
384,35,RATING,ASME CLASS 150,,
385,35,STANDARD,API 600,,
386,35,STEM,11-13% CR.,,
387,35,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
388,35,TYPE,GATE,,
389,36,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
390,36,BONNET,"BOLTED, OS&Y",,
391,36,DISC,FLEXIBLE,,
392,36,ENDS,RAISED FACE FLANGED,,
393,36,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
394,36,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
395,36,PORT,FULL,,
396,36,RATING,ASME CLASS 150,,
397,36,STANDARD,API 600,,
398,36,STEM,11-13% CR.,,
399,36,TRIM,"DISC: 11-13% CR., SEAT: 11 - 13% CR., CO-CR-A HARDFACED, WELDED-IN SEAT RING",,
400,36,TYPE,GATE,,
401,37,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
402,37,BONNET,"BOLTED, OS&Y",,
403,37,DISC,SOLID OR FLEXIBLE,,
404,37,ENDS,"BUTT WELDING, XS BORE",,
405,37,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
406,37,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
407,37,PORT,FULL,,
408,37,RATING,ASME CLASS 150,,
409,37,STANDARD,API 600,,
410,37,STEM,11-13% CR.,,
411,37,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
412,37,TYPE,GATE,,
413,38,BODY,"CAST NICKEL COPPER (MONEL), ASTM A744 GRADE M-35-1",,
414,38,BONNET,"BOLTED, OS&Y",,
415,38,DISC,"SPLIT WEDGE, NICKEL COPPER (MONEL)",,
416,38,ENDS,RAISED FACE FLANGED,,
417,38,OPERATOR,HANDWHEEL,,
418,38,PACKING,TEFLON,,
419,38,PORT,FULL,,
420,38,RATING,ASME CLASS 150,,
421,38,STANDARD,ASME B16.34,,
422,38,STEM,NICKEL COPPER (MONEL),,
423,38,TRIM,"DISC: NICKEL COPPER (MONEL), SEAT: NICKEL COPPER (MONEL)",,
424,38,TYPE,GATE,,
425,39,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
426,39,BODY,FORGED CARBON STEEL; ASTM A105,,
427,39,BONNET,"WELDED, OS&Y",,
428,39,DISC,SOLID,,
429,39,ENDS,RAISED FACE FLANGED,,
430,39,OPERATOR,HANDWHEEL,,
431,39,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
432,39,PORT,REDUCED,,
433,39,RATING,ASME CLASS 150,,
434,39,STANDARD,API 602,,
435,39,STEM,11-13% CR.,,
436,39,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
437,39,TYPE,"GATE, BELLOWS SEAL",,
438,40,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
439,40,BODY,FORGED CARBON STEEL; ASTM A105,,
440,40,BONNET,"BOLTED, OS&Y",,
441,40,DISC,SOLID,,
442,40,ENDS,RAISED FACE FLANGED,,
443,40,OPERATOR,HANDWHEEL,,
444,40,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
445,40,PORT,REDUCED,,
446,40,RATING,ASME CLASS 150,,
447,40,STANDARD,API 602,,
448,40,STEM,11-13% CR.,,
449,40,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
450,40,TYPE,"GATE, BELLOWS SEAL",,
451,41,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
452,41,BODY,FORGED CARBON STEEL; ASTM A105,,
453,41,BONNET,"WELDED, OS&Y",,
454,41,DISC,SOLID,,
455,41,ENDS,RAISED FACE FLANGED,,
456,41,OPERATOR,HANDWHEEL,,
457,41,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
458,41,PORT,REDUCED,,
459,41,RATING,ASME CLASS 150,,
460,41,STANDARD,API 602,,
461,41,STEM,316 STAINLESS STEEL.,,
462,41,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
463,41,TYPE,"GATE, BELLOWS SEAL",,
464,42,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
465,42,BODY,FORGED 9 CR - 1 MO; ASTM A182 GR. F9,,
466,42,BONNET,"WELDED, OS&Y",,
467,42,DISC,SOLID,,
468,42,ENDS,RAISED FACE FLANGED,,
469,42,OPERATOR,HANDWHEEL,,
470,42,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
471,42,PORT,REDUCED,,
472,42,RATING,ASME CLASS 150,,
473,42,STANDARD,API 602,,
474,42,STEM,11 - 13% CR.,,
475,42,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
476,42,TYPE,"GATE, BELLOWS-SEAL",,
477,43,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
478,43,BODY,FORGED CARBON STEEL; ASTM A105,,
479,43,BONNET,"WELDED, OS&Y",,
480,43,DISC,SOLID,,
481,43,ENDS,RAISED FACE FLANGED,,
482,43,OPERATOR,HANDWHEEL,,
483,43,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
484,43,PORT,REDUCED,,
485,43,RATING,ASME CLASS 150,,
486,43,STANDARD,API 602,,
487,43,STEM,316 STAINLESS STEEL.,,
488,43,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
489,43,TYPE,"GATE, BELLOWS SEAL",,
490,44,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
491,44,BODY,"CAST 316L STAINLESS STEEL; ASTM A351, GR CF3M",,
492,44,BONNET,"WELDED, OS&Y",,
493,44,DISC,SOLID,,
494,44,ENDS,SOCKETWELD,,
495,44,OPERATOR,HANDWHEEL,,
496,44,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
497,44,PORT,REDUCED,,
498,44,RATING,ASME CLASS 150,,
499,44,STANDARD,API 602,,
500,44,STEM,316 STAINLESS STEEL.,,
501,44,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
502,44,TYPE,"GATE, BELLOWS SEAL",,
503,45,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
504,45,BODY,"CAST 316L STAINLESS STEEL; ASTM A351, GR CF3M",,
505,45,BONNET,"WELDED, OS&Y",,
506,45,DISC,SOLID,,
507,45,ENDS,SOCKETWELD\SCREWED,,
508,45,OPERATOR,HANDWHEEL,,
509,45,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
510,45,PORT,REDUCED,,
511,45,RATING,ASME CLASS 150,,
512,45,STANDARD,API 602,,
513,45,STEM,316 STAINLESS STEEL.,,
514,45,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
515,45,TYPE,"GATE, BELLOWS SEAL",,
516,46,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
517,46,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR CF8M",,
518,46,BONNET,"WELDED, OS&Y",,
519,46,DISC,SOLID,,
520,46,ENDS,RAISED FACE FLANGED,,
521,46,OPERATOR,HANDWHEEL,,
522,46,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
523,46,PORT,REDUCED,,
524,46,RATING,ASME CLASS 150,,
525,46,STANDARD,API 602,,
526,46,STEM,316 STAINLESS STEEL.,,
527,46,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
528,46,TYPE,"GATE, BELLOWS SEAL",,
529,47,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
530,47,BONNET,"BOLTED, OS&Y",,
531,47,DISC,PLUG TYPE,,
532,47,ENDS,"BUTT WELDING, STD. WT. BORE",,
533,47,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
534,47,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
535,47,PORT,N/A,,
536,47,RATING,ASME CLASS 150,,
537,47,STANDARD,ASME B16.34,,
538,47,STEM,11-13% CR.,,
539,47,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
540,47,TYPE,GLOBE,,
541,48,BODY,"CAST ALLOY 20, ASTM A744 GR. CN7M",,
542,48,BONNET,"BOLTED, OS&Y",,
543,48,DISC,PLUG TYPE,,
544,48,ENDS,RAISED FACE FLANGED,,
545,48,GASKETS,PTFE/REINFORCED. UNREINFORCED PTFE IS UNACCEPTABLE.,,
546,48,OPERATOR,HANDWHEEL,,
547,48,PACKING,PTFE,,
548,48,PORT,N/A,,
549,48,RATING,ASME CLASS 150,,
550,48,STANDARD,ASME B16.34,,
551,48,STEM,ALLOY 20,,
552,48,TRIM,ALLOY 20,,
553,48,TYPE,GLOBE,,
554,49,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
555,49,BONNET,"BOLTED, OS&Y",,
556,49,DISC,PLUG TYPE,,
557,49,ENDS,RAISED FACE FLANGED,,
558,49,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
559,49,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
560,49,PORT,N/A,,
561,49,RATING,ASME CLASS 150,,
562,49,STANDARD,ASME B16.34,,
563,49,STEM,316 STAINLESS STEEL,,
564,49,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
565,49,TYPE,GLOBE,,
566,50,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
567,50,BONNET,"BOLTED, OS&Y",,
568,50,DISC,PLUG TYPE,,
569,50,ENDS,RAISED FACE FLANGED,,
570,50,OPERATOR,"2""-8"" HANDWHEEL, 10""-12"" GEAR",,
571,50,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
572,50,PORT,N/A,,
573,50,RATING,ASME CLASS 150,,
574,50,STANDARD,ASME B16.34,,
575,50,STEM,316 STAINLESS STEEL,,
576,50,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
577,50,TYPE,GLOBE,,
578,51,BODY,CAST 316LSS; ASTM A351 GR. CF3M,,
579,51,BONNET,"BOLTED, OS&Y",,
580,51,DISC,"SOLID, PLUG TYPE",,
581,51,ENDS,SOCKETWELD,,
582,51,OPERATOR,HANDWHEEL,,
583,51,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
584,51,PORT,N/A,,
585,51,RATING,ASME CLASS 150,,
586,51,STANDARD,ASME B16.34,,
587,51,STEM,316 STAINLESS STEEL,,
588,51,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
589,51,TYPE,GLOBE,,
590,52,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
591,52,BONNET,"BOLTED, OS&Y",,
592,52,DISC,PLUG TYPE,,
593,52,ENDS,RAISED FACE FLANGED,,
594,52,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
595,52,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
596,52,PORT,N/A,,
597,52,RATING,ASME CLASS 150,,
598,52,STANDARD,ASME B16.34,,
599,52,STEM,316 STAINLESS STEEL,,
600,52,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
601,52,TYPE,GLOBE,,
602,53,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
603,53,BONNET,"BOLTED, OS&Y",,
604,53,DISC,PLUG TYPE,,
605,53,ENDS,"RAISED FACE FLANGED, 125-250 AARH FACING",,
606,53,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
607,53,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
608,53,PORT,N/A,,
609,53,RATING,ASME CLASS 150,,
610,53,STANDARD,ASME B16.34,,
611,53,STEM,11-13% CR.,,
612,53,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
613,53,TYPE,GLOBE,,
614,54,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
615,54,BONNET,"BOLTED, OS&Y",,
616,54,DISC,PLUG TYPE,,
617,54,ENDS,RAISED FACE FLANGED,,
618,54,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
619,54,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
620,54,PORT,N/A,,
621,54,RATING,ASME CLASS 150,,
622,54,STANDARD,ASME B16.34,,
623,54,STEM,11-13% CR.,,
624,54,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
625,54,TYPE,GLOBE,,
626,55,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
627,55,BODY,FORGED CARBON STEEL; ASTM A105,,
628,55,BONNET,"WELDED, OS&Y",,
629,55,DISC,PLUG TYPE,,
630,55,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
631,55,OPERATOR,HANDWHEEL,,
632,55,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
633,55,PORT,NA,,
634,55,RATING,ASME CLASS 150,,
635,55,STANDARD,API 602,,
636,55,STEM,11 - 13 CR,,
637,55,TRIM,"DISC: 11 - 13 CR, SEAT: 11 - 13 CR., CO CR-A HARDFACED",,
638,55,TYPE,"GLOBE, BELLOWS SEAL",,
639,56,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
640,56,BONNET,"BOLTED, OS&Y",,
641,56,DISC,PLUG TYPE,,
642,56,ENDS,RAISED FACE FLANGED,,
643,56,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
644,56,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED YARN.,,
645,56,PORT,N/A,,
646,56,RATING,ASME CLASS 150,,
647,56,STANDARD,ASME B16.34,,
648,56,STEM,11-13% CR.,,
649,56,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
650,56,TYPE,GLOBE,,
651,57,BODY,CAST 9 CR - 1 MO; ASTM A217 GR. C12,,
652,57,BONNET,"BOLTED, OS&Y",,
653,57,DISC,PLUG TYPE,,
654,57,ENDS,RAISED FACE FLANGED,,
655,57,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
656,57,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
657,57,PORT,N/A,,
658,57,RATING,ASME CLASS 150,,
659,57,STANDARD,ASME B16.34,,
660,57,STEM,11-13% CR.,,
661,57,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
662,57,TYPE,GLOBE,,
663,58,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
664,58,BODY,"FORGED 9CR - 1 MO; ASTM A182, GR. F9",,
665,58,BONNET,"WELDED, OS&Y",,
666,58,DISC,PLUG TYPE,,
667,58,ENDS,RAISED FACE FLANGED,,
668,58,OPERATOR,HANDWHEEL,,
669,58,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
670,58,PORT,NA,,
671,58,RATING,ASME CLASS 150,,
672,58,STANDARD,API 602,,
673,58,STEM,11 - 13 % CR,,
674,58,TRIM,"DISC: 11 - 13% CR, SEAT: 11 - 13 % CR., CO CR-A HARDFACED",,
675,58,TYPE,"GLOBE, BELLOWS SEAL",,
676,59,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
677,59,BODY,FORGED CARBON STEEL; ASTM A105,,
678,59,BONNET,"WELDED, OS&Y",,
679,59,DISC,PLUG TYPE,,
680,59,ENDS,RAISED FACE FLANGED,,
681,59,OPERATOR,HANDWHEEL,,
682,59,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
683,59,PORT,NA,,
684,59,RATING,ASME CLASS 150,,
685,59,STANDARD,API 602,,
686,59,STEM,316 STAINLESS STEEL,,
687,59,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
688,59,TYPE,"GLOBE, BELLOWS SEAL",,
689,60,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
690,60,BODY,"CAST 316L STAINLESS STEEL; ASTM A351, GR CF3M",,
691,60,BONNET,"WELDED, OS&Y",,
692,60,DISC,PLUG TYPE,,
693,60,ENDS,SOCKETWELD,,
694,60,OPERATOR,HANDWHEEL,,
695,60,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
696,60,PORT,NA,,
697,60,RATING,ASME CLASS 150,,
698,60,STANDARD,API 602,,
699,60,STEM,316 STAINLESS STEEL,,
700,60,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
701,60,TYPE,"GLOBE, BELLOWS SEAL",,
702,61,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
703,61,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR CF8M",,
704,61,BONNET,"WELDED, OS&Y",,
705,61,DISC,PLUG TYPE,,
706,61,ENDS,RAISED FACE FLANGED,,
707,61,OPERATOR,HANDWHEEL,,
708,61,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
709,61,PORT,NA,,
710,61,RATING,ASME CLASS 150,,
711,61,STANDARD,API 602,,
712,61,STEM,316 STAINLESS STEEL,,
713,61,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
714,61,TYPE,"GLOBE, BELLOWS SEAL",,
715,62,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
716,62,BONNET,"BOLTED, OS&Y",,
717,62,DISC,PLUG TYPE,,
718,62,ENDS,"BUTT WELDING, XS BORE",,
719,62,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
720,62,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
721,62,PORT,N/A,,
722,62,RATING,ASME CLASS 150,,
723,62,STANDARD,ASME B16.34,,
724,62,STEM,11-13% CR.,,
725,62,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
726,62,TYPE,GLOBE,,
727,63,BODY,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
728,63,BONNET,"BOLTED, OS&Y",,
729,63,DISC,"PLUG TYPE, NICKEL-COPPER (MONEL)",,
730,63,ENDS,RAISED FACE FLANGED,,
731,63,OPERATOR,HANDWHEEL,,
732,63,PACKING,TEFLON,,
733,63,PORT,FULL,,
734,63,RATING,ASME CLASS 150,,
735,63,STANDARD,ASME B16.34,,
736,63,STEM,NICKEL-COPPER (MONEL),,
737,63,TRIM,"PLUG: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
738,63,TYPE,GLOBE,,
739,64,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
740,64,BODY,FORGED CARBON STEEL; ASTM A105,,
741,64,BONNET,"WELDED, OS&Y",,
742,64,DISC,PLUG TYPE,,
743,64,ENDS,RAISED FACE FLANGED,,
744,64,OPERATOR,HANDWHEEL,,
745,64,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
746,64,PORT,NA,,
747,64,RATING,ASME CLASS 150,,
748,64,STANDARD,API 602,,
749,64,STEM,11 - 13% CR,,
750,64,TRIM,"DISC: 11 - 13% CR, SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
751,64,TYPE,"GLOBE, BELLOWS SEAL",,
752,65,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
753,65,BODY,FORGED CARBON STEEL; ASTM A105,,
754,65,BONNET,"BOLTED, OS&Y",,
755,65,DISC,PLUG TYPE,,
756,65,ENDS,RAISED FACE FLANGED,,
757,65,OPERATOR,HANDWHEEL,,
758,65,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
759,65,PORT,NA,,
760,65,RATING,ASME CLASS 150,,
761,65,STANDARD,API 602,,
762,65,STEM,11 - 13% CR,,
763,65,TRIM,"DISC: 11 - 13% CR, SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
764,65,TYPE,"GLOBE, BELLOWS SEAL",,
765,66,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
766,66,BODY,FORGED CARBON STEEL; ASTM A105,,
767,66,BONNET,"WELDED, OS&Y",,
768,66,DISC,PLUG TYPE,,
769,66,ENDS,RAISED FACE FLANGED,,
770,66,OPERATOR,HANDWHEEL,,
771,66,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
772,66,PORT,NA,,
773,66,RATING,ASME CLASS 150,,
774,66,STANDARD,API 602,,
775,66,STEM,316 STAINLESS STEEL,,
776,66,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
777,66,TYPE,"GLOBE, BELLOWS SEAL",,
778,67,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
779,67,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 F5,,
780,67,BONNET,"WELDED, OS&Y",,
781,67,DISC,PLUG TYPE,,
782,67,ENDS,RAISED FACE FLANGED,,
783,67,OPERATOR,HANDWHEEL,,
784,67,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
785,67,PORT,NA,,
786,67,RATING,ASME CLASS 150,,
787,67,STANDARD,API 602,,
788,67,STEM,11 - 13% CR.,,
789,67,TRIM,"DISC: 11 - 13% CR, SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
790,67,TYPE,"GLOBE, BELLOWS SEAL",,
791,68,BODY,"CAST ALLOY 20, ASTM A744, GR. CN7M",,
792,68,BONNET,BOLTED CAP,,
793,68,BONNET GASKET,PTFE/REINFORCED. UNREINFORCED PTFE IS UNACCEPTABLE.,,
794,68,DISC,SOLID CLOSER,,
795,68,ENDS,RAISED FACE FLANGED,,
796,68,OPERATOR,N/A,,
797,68,PACKING,N/A,,
798,68,PORT,N/A,,
799,68,RATING,ASME CLASS 150,,
800,68,STANDARD,ASME B16.34,,
801,68,STEM,N/A,,
802,68,TRIM,ALLOY 20,,
803,68,TYPE,CHECK - SWING TYPE,,
804,69,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
805,69,BONNET,BOLTED CAP,,
806,69,DISC,SOLID CLOSER,,
807,69,ENDS,RAISED FACE FLANGED,,
808,69,OPERATOR,N/A,,
809,69,PACKING,N/A,,
810,69,PORT,N/A,,
811,69,RATING,ASME CLASS 150,,
812,69,STANDARD,ASME B16.34,,
813,69,STEM,N/A,,
814,69,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
815,69,TYPE,CHECK VALVE - SWING,,
816,70,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
817,70,BONNET,BOLTED CAP,,
818,70,DISC,SOLID CLOSER,,
819,70,ENDS,RAISED FACE FLANGED,,
820,70,OPERATOR,N/A,,
821,70,PACKING,N/A,,
822,70,PORT,N/A,,
823,70,RATING,ASME CLASS 150,,
824,70,STANDARD,ASME B16.34,,
825,70,STEM,N/A,,
826,70,TRIM,316 STAINLESS STEEL,,
827,70,TYPE,CHECK - SWING TYPE,,
828,71,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
829,71,BONNET,BOLTED CAP,,
830,71,DISC,SOLID CLOSER,,
831,71,ENDS,RAISED FACE FLANGED,,
832,71,OPERATOR,N/A,,
833,71,PACKING,N/A,,
834,71,PORT,N/A,,
835,71,RATING,ASME CLASS 150,,
836,71,STANDARD,ASME B16.34,,
837,71,STEM,N/A,,
838,71,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
839,71,TYPE,CHECK VALVE - SWING,,
840,72,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
841,72,BONNET,BOLTED CAP,,
842,72,DISC,SOLID CLOSER,,
843,72,ENDS,RAISED FACE FLANGED,,
844,72,OPERATOR,N/A,,
845,72,PACKING,N/A,,
846,72,PORT,N/A,,
847,72,RATING,ASME CLASS 150,,
848,72,STANDARD,ASME B16.34,,
849,72,STEM,N/A,,
850,72,TRIM,316 STAINLESS STEEL,,
851,72,TYPE,CHECK - SWING TYPE,,
852,74,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
853,74,BONNET,BOLTED CAP,,
854,74,DISC,SOLID CLOSER,,
855,74,ENDS,"BUTT WELDING, STD. WT. BORE",,
856,74,OPERATOR,N/A,,
857,74,PACKING,N/A,,
858,74,PORT,N/A,,
859,74,RATING,ASME CLASS 150,,
860,74,STANDARD,ASME B16.34,,
861,74,STEM,N/A,,
862,74,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
863,74,TYPE,CHECK VALVE - SWING,,
864,75,BODY,"CAST 316LSS, ASTM A351, GR. CF3M",,
865,75,BONNET,BOLTED CAP,,
866,75,DISC,N/A,,
867,75,ENDS,SOCKETWELD,,
868,75,OPERATOR,N/A,,
869,75,PACKING,N/A,,
870,75,PISTON,SOLID,,
871,75,PORT,N/A,,
872,75,RATING,ASME CLASS 150,,
873,75,STANDARD,ASME B16.34,,
874,75,STEM,N/A,,
875,75,TRIM,316 STAINLESS STEEL,,
876,75,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
877,76,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
878,76,BONNET,BOLTED CAP,,
879,76,DISC,SOLID CLOSER,,
880,76,ENDS,"RAISED FACE FLANGED, 125-250 AARH FACING",,
881,76,OPERATOR,N/A,,
882,76,PACKING,N/A,,
883,76,PORT,N/A,,
884,76,RATING,ASME CLASS 150,,
885,76,STANDARD,ASME B16.34,,
886,76,STEM,N/A,,
887,76,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
888,76,TYPE,CHECK VALVE - SWING,,
889,77,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
890,77,BONNET,BOLTED CAP,,
891,77,DISC,SOLID CLOSER,,
892,77,ENDS,RAISED FACE FLANGED,,
893,77,OPERATOR,N/A,,
894,77,PACKING,N/A,,
895,77,PORT,N/A,,
896,77,RATING,ASME CLASS 150,,
897,77,STANDARD,ASME B16.34,,
898,77,STEM,N/A,,
899,77,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
900,77,TYPE,CHECK VALVE - SWING,,
901,78,BODY,CAST 316LSS; ASTM A351 GR. CF3M,,
902,78,BONNET,BOLTED CAP,,
903,78,DISC,SOLID CLOSER,,
904,78,ENDS,SOCKETWELD,,
905,78,OPERATOR,N/A,,
906,78,PACKING,N/A,,
907,78,PORT,N/A,,
908,78,RATING,ASME CLASS 150,,
909,78,STANDARD,ASME B16.34,,
910,78,STEM,N/A,,
911,78,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
912,78,TYPE,CHECK VALVE - SWING,,
913,79,BODY,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
914,79,BONNET,BOLTED CAP,,
915,79,DISC,"SOLID CLOSER, NICKEL-COPPER (MONEL)",,
916,79,ENDS,RAISED FACE FLANGED,,
917,79,OPERATOR,N/A,,
918,79,PACKING,N/A,,
919,79,PORT,N/A,,
920,79,RATING,ASME CLASS 150,,
921,79,STANDARD,ASME B16.34,,
922,79,STEM,N/A,,
923,79,TRIM,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
924,79,TYPE,CHECK VALVE - SWING,,
925,80,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
926,80,BONNET,BOLTED CAP,,
927,80,DISC,SOLID CLOSER,,
928,80,ENDS,RAISED FACE FLANGED,,
929,80,OPERATOR,N/A,,
930,80,PACKING,N/A,,
931,80,PORT,N/A,,
932,80,RATING,ASME CLASS 150,,
933,80,STANDARD,ASME B16.34,,
934,80,STEM,N/A,,
935,80,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
936,80,TYPE,CHECK VALVE - SWING,,
937,81,BODY,"CAST HASTELLOY C, ASTM A296 GR. CW-12M",,
938,81,BONNET,BOLTED CAP,,
939,81,DISC,SOLID CLOSER,,
940,81,ENDS,RAISED FACE FLANGED,,
941,81,OPERATOR,N/A,,
942,81,PACKING,N/A,,
943,81,PORT,N/A,,
944,81,RATING,ASME CLASS 150,,
945,81,STANDARD,ASME B16.34,,
946,81,STEM,N/A,,
947,81,TRIM,HASTELLOY C,,
948,81,TYPE,CHECK VALVE - SWING TYPE,,
949,82,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
950,82,BONNET,BOLTED CAP,,
951,82,DISC,SOLID CLOSER,,
952,82,ENDS,RAISED FACE FLANGED,,
953,82,OPERATOR,N/A,,
954,82,PACKING,N/A,,
955,82,PORT,N/A,,
956,82,RATING,ASME CLASS 150,,
957,82,STANDARD,ASME B16.34,,
958,82,STEM,N/A,,
959,82,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
960,82,TYPE,CHECK VALVE - SWING,,
961,83,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
962,83,BONNET,BOLTED CAP,,
963,83,DISC,SOLID CLOSER,,
964,83,ENDS,"BUTT WELDING, XS BORE",,
965,83,OPERATOR,N/A,,
966,83,PACKING,N/A,,
967,83,PORT,N/A,,
968,83,RATING,ASME CLASS 150,,
969,83,STANDARD,ASME B16.34,,
970,83,STEM,N/A,,
971,83,TRIM,"DISC: 11-13%, SEAT: 11-13% CR., CO CR-A HARDFACED",,
972,83,TYPE,CHECK VALVE - SWING,,
973,84,BODY,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
974,84,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
975,84,DISC,QUARTER-TURN PLUG,,
976,84,ENDS,RAISED FACE FLANGE,,
977,84,OPERATOR,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
978,84,PACKING,"MANUFACTURER'S STANDARD",,
979,84,PATTERN,"SHORT, VENTURI, OR BOTTOM ENTRY",,
980,84,PORT,N/A,,
981,84,RATING,"ASME CLASS 150, 450F MAX. TEMP.",,
982,84,STANDARD,API 599,,
983,84,STEM,11-13% CR,,
984,84,TRIM,"ASTM A216, GR. WCB, OR ASTM A105",,
985,84,TYPE,"LUBRICATED PLUG, DYNAMIC BALANCED",,
986,85,BODY,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
987,85,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
988,85,DISC,QUARTER-TURN PLUG,,
989,85,ENDS,RAISED FACE FLANGE,,
990,85,OPERATOR,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
991,85,PACKING,"MANUFACTURER'S STANDARD",,
992,85,PATTERN,"SHORT, VENTURI, OR BOTTOM ENTRY",,
993,85,PORT,N/A,,
994,85,RATING,"ASME CLASS 150, 450F MAX. TEMP.",,
995,85,STANDARD,API 599,,
996,85,STEM,ALLOY STEEL,,
997,85,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL",,
998,85,TYPE,"LUBRICATED PLUG, DYNAMIC BALANCED",,
999,87,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1000,87,BONNET,"BOLTED, BOLTED GLAND",,
1001,87,DISC,QUARTER-TURN PLUG,,
1002,87,ENDS,RAISED FACE FLANGED,,
1003,87,OPERATOR,"2""-3"" WRENCH, 4""-8"" ENCLOSED GEAR",,
1004,87,PACKING,PFA,,
1005,87,PORT,REDUCED (1 SIZE),,
1006,87,RATING,"ASME CLASS 150, 400F MAX. TEMP.",,
1007,87,SLEEVE,PTFE (TEFLON),,
1008,87,STANDARD,API 599,,
1009,87,STEM,CARBON STEEL (INTEGRAL WITH PLUG),,
1010,87,TYPE,STEAM JACKETED PLUG - SLEEVELINE,,
1011,88,BODY,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
1012,88,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
1013,88,DISC,QUARTER-TURN PLUG,,
1014,88,ENDS,RAISED FACE FLANGE,,
1015,88,OPERATOR,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
1016,88,PACKING,"MANUFACTURER'S STANDARD",,
1017,88,PATTERN,"SHORT, VENTURI, OR BOTTOM ENTRY",,
1018,88,PORT,N/A,,
1019,88,RATING,"ASME CLASS 150, 450F MAX. TEMP.",,
1020,88,STANDARD,API 599,,
1021,88,STEM,ALLOY STEEL,,
1022,88,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLYZE NICKEL",,
1023,88,TYPE,LUBRICATED PLUG,,
1024,89,BODY,"CAST CARBON STEEL: ASTM A216 ,GR WCB",,
1025,89,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
1026,89,DISC,QUARTER-TURN PLUG,,
1027,89,ENDS,"RAISED FACE FLANGE, 125-250 AARH FINISH",,
1028,89,OPERATOR,"1/2""-4"" WRENCH, 6""-24"" ENCLOSED GEAR",,
1029,89,PACKING,"MANUFACTURER'S STANDARD",,
1030,89,PATTERN,"SHORT, VENTURI, OR BOTTOM ENTRY",,
1031,89,PORT,N/A,,
1032,89,RATING,"ASME CLASS 150, 450F MAX. TEMP.",,
1033,89,STANDARD,API 599,,
1034,89,STEM,11-13% CR,,
1035,89,TRIM,"ASTM A216, GR. WCB, OR ASTM A105",,
1036,89,TYPE,"LUBRICATED PLUG, DYNAMIC BALANCED",,
1037,90,BODY,"CAST ALLOY 20, ASTM A744, GR. CN7M",,
1038,90,BONNET,"BOLTED, BOLTED GLAND, CAST ALLOY 20, ASTM A 351, GR. CN7M",,
1039,90,BONNET GASKET & PACKING,PFA,,
1040,90,DISC,"QUARTER-TURN PLUG, ALLOY 20",,
1041,90,ENDS,RAISED FACE FLANGED,,
1042,90,OPERATOR,"1/2""-3"" WRENCH, 4""-18"" ENCLOSED GEAR",,
1043,90,PORT,N/A,,
1044,90,RATING,"ASME CLASS 150, 400F MAX. TEMP.",,
1045,90,SLEEVE,PTFE,,
1046,90,STANDARD,API 599,,
1047,90,STEM,ALLOY 20 (INTEGRAL WITH PLUG),,
1048,90,TYPE,NON-LUBRICATED PLUG - SLEEVELINE,,
1049,91,BODY,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
1050,91,BONNET,BOLTED COVER (TOP AND BOTTOM),,
1051,91,ENDS,RAISED FACE FLANGED,,
1052,91,GASKETS,VITON O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
1053,91,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1054,91,PACKING,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN.,,
1055,91,PLUG,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
1056,91,RATING,ASME CLASS 150 (350F MAX.TEMP.),,
1057,91,SEALS,"VITON GF (NOT TO BE USED IN MTBE, CAUSTIC, AND AMINES SERVICES), FIRESAFE TO API-607",,
1058,91,STANDARD,TESTED TO API 6D,,
1059,91,STEM,"INTEGRAL WITH PLUG, ELECTROLESS NICKEL PLATED.",,
1060,91,TYPE,TWIN SEAL PLUG (NON-LUBRICATED),,
1061,92,BODY,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105, FURNISHED WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
1062,92,BONNET,BOLTED COVER (TOP AND BOTTOM),,
1063,92,ENDS,RAISED FACE FLANGED,,
1064,92,GASKETS,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
1065,92,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (SPECIFY ELECTRICAL AREA CLASSIFICATION AND REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1066,92,PACKING,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS WITH TOP AND BOTTOM RINGS OF BRAIDED CARBON YARN .,,
1067,92,PLUG,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
1068,92,RATING,ASME CLASS 150 (180F MAX.TEMP.),,
1069,92,SEALS,"GVM, FIRESAFE TO API-607",,
1070,92,STANDARD,TESTED TO API 6D,,
1071,92,STEM,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
1072,92,TYPE,TWIN SEAL PLUG (NON-LUBRICATED),,
1073,93,BALL,"QUARTER-TURN BALL, 316 STAINLESS STEEL",,
1074,93,BODY,CAST 316 STAINLESS STEEL; ASTM A351 GR. CF8M,,
1075,93,BONNET,BOLTED,,
1076,93,ENDS,RAISED FACE FLANGED,,
1077,93,OPERATOR,WRENCH,,
1078,93,PACKING,N/A,,
1079,93,PORT,REDUCED,,
1080,93,RATING,ASME CLASS 150,,
1081,93,STANDARD,ASME B16.34,,
1082,93,STEM,316 STAINLESS STEEL,,
1083,93,TRIM,"SEALS: TFE, SEATS: TFE, SELF-RELIEVING",,
1084,93,TYPE,BALL,,
1085,97,BODY,"FORGED HASTELLOY-C, ASTM B574, SOLUTION ANNEALED OR CAST ASTM A494 GR CW-12MW",,
1086,97,BONNET,N/A,,
1087,97,ENDS,SOCKETWELD X THREADED,,
1088,97,OPERATOR,WRENCH,,
1089,97,PACKING,PTFE/GRAPHITE,,
1090,97,PORT,REGULAR,,
1091,97,RATING,2000 PSIG,,
1092,97,SEATS,TEFLON,,
1093,97,STANDARD,ASME B16.34,,
1094,97,STEM,HASTELLOY-C,,
1095,97,TRIM,HASTELLOY-C/TFE SEATS & SEALS,,
1096,97,TYPE,BALL,,
1097,98,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1098,98,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
1099,98,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
1100,98,ENDS,RAISED FACE FLANGED,,
1101,98,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
1102,98,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1103,98,PORT,REDUCED OR FULL,,
1104,98,RATING,ASME CLASS 150,,
1105,98,SEAT INSERT,316SS TUBE (800F MAX. TEMP.),,
1106,98,SEAT RING,410 STAINLESS STEEL,,
1107,98,STANDARD,TESTED TO API 6D,,
1108,98,STEM,"8620 ALLOY STEEL, WITH DRY LUBRICANT OVERLAY",,
1109,98,TRIM,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
1110,98,TYPE,ORBIT,,
1111,99,BODY,FORGED CARBON STEEL; ASTM A105,,
1112,99,BONNET,"MANUFACTURER'S STANDARD",,
1113,99,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
1114,99,ENDS,"RAISED FACE FLANGED, 125-250 AARH FACING",,
1115,99,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
1116,99,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
1117,99,PORT,REDUCED,,
1118,99,RATING,ASME CLASS 150,,
1119,99,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
1120,99,SEAT RING,410 STAINLESS STEEL,,
1121,99,STANDARD,TESTED TO API 6D,,
1122,99,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
1123,99,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
1124,99,TYPE,ORBIT,,
1125,100,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
1126,100,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
1127,100,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
1128,100,ENDS,RAISED FACE FLANGED,,
1129,100,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
1130,100,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
1131,100,PORT,REDUCED,,
