id,valve_id,component_name,component_text,created_at,updated_at
1132,100,RATING,ASME CLASS 150,,
1133,100,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
1134,100,SEAT RING,410 STAINLESS STEEL,,
1135,100,STANDARD,TESTED TO API 6D,,
1136,100,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
1137,100,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
1138,100,TYPE,ORBIT,,
1139,101,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
1140,101,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
1141,101,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
1142,101,ENDS,RAISED FACE FLANGED,,
1143,101,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
1144,101,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
1145,101,PORT,REDUCED,,
1146,101,RATING,ASME CLASS 150,,
1147,101,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
1148,101,SEAT RING,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,
1149,101,STANDARD,TESTED TO API 6D,,
1150,101,STEM,K-MONEL,,
1151,101,TRIM,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,
1152,101,TYPE,ORBIT,,
1153,102,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
1154,102,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
1155,102,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
1156,102,ENDS,RAISED FACE FLANGED,,
1157,102,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
1158,102,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
1159,102,PORT,REDUCED,,
1160,102,RATING,ASME CLASS 150,,
1161,102,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
1162,102,SEAT RING,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,
1163,102,STANDARD,TESTED TO API 6D,,
1164,102,STEM,K-MONEL,,
1165,102,TRIM,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C-276 OVERLAY FACING,,
1166,102,TYPE,ORBIT,,
1167,103,BALL,"316 STAINLESS STEEL, FLOATING",,
1168,103,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1169,103,BONNET,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1170,103,ENDS,RAISED FACE FLANGED,,
1171,103,OPERATOR,"WRENCH (1/2""-4""), GEAR OPERATED (6""-8"")",,
1172,103,PORT,REDUCED,,
1173,103,RATING,ASME CLASS 150,,
1174,103,SEATS,"FILLED TFE, SELF RELIEVING, 400F MAX. TEMP., FIRESAFE TO API-607, LATEST EDITION",,
1175,103,STANDARD,ASME B16.34 (BODY ONLY),,
1176,103,STEM,316 STAINLESS STEEL,,
1177,103,STEM SEAL,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,
1178,103,TYPE,BALL,,
1179,105,BODY,"CAST HASTELLOY-C, ASTM A494 GR CW-12MW",,
1180,105,BONNET,N/A,,
1181,105,DISC,QUARTER-TURN BALL,,
1182,105,ENDS,RAISED FACE FLANGED,,
1183,105,OPERATOR,WRENCH,,
1184,105,PACKING,PTFE/GRAPHITE,,
1185,105,PORT,REGULAR,,
1186,105,RATING,ASME CLASS 150,,
1187,105,SEATS,TEFLON,,
1188,105,STANDARD,ASME B16.34,,
1189,105,STEM,HASTELLOY-C,,
1190,105,TRIM,HASTELLOY-C,,
1191,105,TYPE,BALL,,
1192,106,BALL,"316 STAINLESS STEEL, FLOATING",,
1193,106,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1194,106,BONNET,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1195,106,ENDS,RAISED FACE FLANGED,,
1196,106,OPERATOR,"WRENCH (2""-4""), GEAR OPERATED (6""-8"")",,
1197,106,PORT,REDUCED,,
1198,106,RATING,ASME CLASS 150,,
1199,106,SEATS,"FILLED TFE, SELF RELIEVING, 400F MAX. TEMP., FIRESAFE TO API-607, LATEST EDITION",,
1200,106,STANDARD,ASME B16.34 (BODY ONLY),,
1201,106,STEM,316 STAINLESS STEEL,,
1202,106,STEM SEAL,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,
1203,106,TYPE,BALL,,
1204,107,BODY,"CAST 316LSS, ASTM A351 GR. CF3M",,
1205,107,BONNET,"BOLTED, CAST DUCTILE IRON",,
1206,107,DISC,N/A,,
1207,107,ENDS,SOCKETWELD,,
1208,107,OPERATOR,"HANDWHEEL, INDICATING",,
1209,107,PACKING,N/A,,
1210,107,PORT,WEIR TYPE,,
1211,107,RATING,ASME CLASS 150,,
1212,107,STANDARD,---,,
1213,107,STEM,CARBON STEEL,,
1214,107,TRIM,DIAPHRAGM: TFE W/BACKING CUSHION,,
1215,107,TYPE,DIAPHRAGM,,
1216,108,BEARING,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
1217,108,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB, LUG-TYPE",,
1218,108,BONNET,N/A,,
1219,108,DISC,SOLID 316SS,,
1220,108,ENDS,"RAISED FACE, LUG-TYPE W/UNTHREADED LUGS",,
1221,108,OPERATOR,"LOCK HANDLE 2"" - 4"", GEAR 6"" - 24""",,
1222,108,PACKING,TEFLON,,
1223,108,PORT,N/A,,
1224,108,RATING,ASME CLASS 150; 150F MAX. TEMP.,,
1225,108,STANDARD,"API 609, CATEGORY B",,
1226,108,STEM,17-4 PH STAINLESS STEEL,,
1227,108,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE)",,
1228,108,TYPE,"BUTTERFLY, HIGH PERFORMANCE",,
1229,109,BEARING,316 STAINLESS STEEL IMPREGNATED W/GRAPHITE,,
1230,109,BODY,"CAST 316 SS, ASTM A351, GR. CF8M",,
1231,109,BONNET,N/A,,
1232,109,DISC,SOLID 316SS,,
1233,109,ENDS,"RAISED FACE, LUG-TYPE W/UNTHREADED LUGS",,
1234,109,OPERATOR,"LOCK HANDLE 2"" - 4"", GEAR 6"" - 24""",,
1235,109,PACKING,TEFLON,,
1236,109,PORT,N/A,,
1237,109,RATING,ASME CLASS 150; 200F MAX. TEMP.,,
1238,109,STANDARD,"API 609, CATEGORY B",,
1239,109,STEM,17-4 PH STAINLESS STEEL,,
1240,109,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: RTFE W/BUNA-N BACKUP RING (IF APPLICABLE)",,
1241,109,TYPE,"BUTTERFLY, HIGH PERFORMANCE",,
1242,110,BODY,BRONZE,,
1243,110,BONNET,"UNION, INSIDE SCREW, RISING STEM",,
1244,110,DISC,SOLID,,
1245,110,ENDS,SCREWED,,
1246,110,OPERATOR,HANDWHEEL,,
1247,110,PACKING,"MANUFACTURER'S STANDARD",,
1248,110,PORT,FULL,,
1249,110,RATING,MSS CLASS 200,,
1250,110,STANDARD,MSS SP-80,,
1251,110,STEM,BRONZE ALLOY,,
1252,110,TRIM,"DISC: BRONZE, SEAT: 410 STAINLESS STEEL OR BRONZE",,
1253,110,TYPE,GATE,,
1254,111,BODY,BRONZE,,
1255,111,BONNET,"UNION, INSIDE SCREW, RISING STEM",,
1256,111,DISC,PLUG TYPE,,
1257,111,ENDS,SCREWED,,
1258,111,OPERATOR,HANDWHEEL,,
1259,111,PACKING,"MANUFACTURER'S STANDARD",,
1260,111,PORT,N/A,,
1261,111,RATING,MSS CLASS 200,,
1262,111,STANDARD,MSS SP-80,,
1263,111,STEM,BRONZE ALLOY,,
1264,111,TRIM,"DISC: AISI 420 STAINLESS STEEL, SEAT: AISI 420 STAINLESS STEEL",,
1265,111,TYPE,GLOBE,,
1266,112,BODY,BRONZE,,
1267,112,BONNET,SCREWED CAP,,
1268,112,DISC,SOLID,,
1269,112,ENDS,SCREWED,,
1270,112,OPERATOR,N/A,,
1271,112,PACKING,N/A,,
1272,112,PORT,N/A,,
1273,112,RATING,MSS CLASS 200,,
1274,112,STANDARD,MSS SP-80,,
1275,112,STEM,N/A,,
1276,112,TRIM,"DISC: BRONZE OR BRASS ALLOY, SEAT: BRONZE",,
1277,112,TYPE,CHECK VALVE - SWING TYPE,,
1278,113,BODY,BRONZE,,
1279,113,BONNET,SCREWED,,
1280,113,DISC,RENEWABLE COMPOSITION,,
1281,113,ENDS,"INLET: 2-1/2"" FNPT; OUTLET: 2-1/2"" MNST, WITH CAP AND CHAIN, CAST FINISH, FIGURE 194",,
1282,113,OPERATOR,HANDWHEEL,,
1283,113,PACKING,"MANUFACTURER'S STANDARD",,
1284,113,PORT,N/A,,
1285,113,RATING,CLASS 250 (300 PSIG CWP),,
1286,113,STANDARD,---,,
1287,113,STEM,"MANUFACTURER'S STANDARD",,
1288,113,TRIM,"MANUFACTURER'S STANDARD",,
1289,113,TYPE,HOSE VALVE - ANGLE,,
1290,114,BODY,BRONZE; ASTM B62,,
1291,114,BONNET,SCREWED,,
1292,114,DISC,SOLID,,
1293,114,ENDS,"INLET: 2-1/2"" FNPT; OUTLET: 2-1/2"" MNST WITH CAP AND CHAIN",,
1294,114,OPERATOR,HANDWHEEL,,
1295,114,PACKING,"MANUFACTURER'S STANDARD",,
1296,114,PORT,FULL,,
1297,114,RATING,CLASS 175 (175 PSIG CWP),,
1298,114,STANDARD,---,,
1299,114,STEM,BRONZE ALLOY,,
1300,114,TRIM,"DISC: BRONZE, SEAT: BRONZE",,
1301,114,TYPE,"HOSE GATE VALVE-STRAIGHT PATTERN (UL LISTED, FM APPROVED)",,
1302,115,BODY,"BRONZE, ASTM B62",,
1303,115,BONNET,"MANUFACTURER'S STANDARD",,
1304,115,DISC,"QUARTER-TURN BALL, 316SS",,
1305,115,ENDS,SCREWED,,
1306,115,OPERATOR,WRENCH,,
1307,115,PACKING,GRAPHITE FILLED TEFLON,,
1308,115,PORT,N/A,,
1309,115,RATING,CLASS 400,,
1310,115,STANDARD,---,,
1311,115,STEM,316SS,,
1312,115,TRIM,"SEALS: TEFLON, SEATS: TEFLON",,
1313,115,TYPE,BALL,,
1314,116,BODY,FORGED CARBON STEEL; ASTM A105,,
1315,116,BONNET,"BOLTED, OS&Y",,
1316,116,DISC,SOLID,,
1317,116,ENDS,RAISED FACE FLANGED,,
1318,116,OPERATOR,HANDWHEEL,,
1319,116,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1320,116,PORT,REDUCED,,
1321,116,RATING,ASME CLASS 300,,
1322,116,STANDARD,API 602,,
1323,116,STEM,11-13% CR.,,
1324,116,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1325,116,TYPE,GATE,,
1326,117,BODY,"CAST ALLOY 20, ASTM A744, GR. CN7M",,
1327,117,BONNET,"BOLTED, OS&Y",,
1328,117,BONNET GASKET,PTFE/REINFORCED. UNREINFORCED PTFE IS UNACCEPTABLE.,,
1329,117,DISC,SPLIT WEDGE,,
1330,117,ENDS,RAISED FACE FLANGED,,
1331,117,OPERATOR,HANDWHEEL,,
1332,117,PACKING,PTFE,,
1333,117,PORT,FULL,,
1334,117,RATING,ASME CLASS 300,,
1335,117,STANDARD,ASME B16.34,,
1336,117,STEM,ALLOY 20,,
1337,117,TRIM,ALLOY 20,,
1338,117,TYPE,GATE,,
1339,118,BODY,FORGED CARBON STEEL; ASTM A105,,
1340,118,BONNET,"BOLTED, OS&Y",,
1341,118,DISC,SOLID,,
1342,118,ENDS,RAISED FACE FLANGED,,
1343,118,OPERATOR,HANDWHEEL,,
1344,118,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1345,118,PORT,REDUCED,,
1346,118,RATING,ASME CLASS 300,,
1347,118,STANDARD,API 602,,
1348,118,STEM,316 STAINLESS STEEL,,
1349,118,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1350,118,TYPE,GATE,,
1351,119,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1352,119,BONNET,"BOLTED, OS&Y",,
1353,119,DISC,SOLID OR FLEXIBLE,,
1354,119,ENDS,RAISED FACE FLANGED,,
1355,119,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1356,119,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1357,119,PORT,FULL,,
1358,119,RATING,ASME CLASS 300,,
1359,119,STANDARD,API 600,,
1360,119,STEM,316 STAINLESS STEEL,,
1361,119,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1362,119,TYPE,GATE,,
1363,120,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
1364,120,BONNET,"BOLTED, OS&Y",,
1365,120,DISC,SOLID,,
1366,120,ENDS,RAISED FACE FLANGED,,
1367,120,OPERATOR,"1/2""-2"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1368,120,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1369,120,PORT,FULL,,
1370,120,RATING,ASME CLASS 300,,
1371,120,STANDARD,ASME B16.34,,
1372,120,STEM,316 STAINLESS STEEL,,
1373,120,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1374,120,TYPE,GATE,,
1375,121,BODY,FORGED CARBON STEEL; ASTM A105,,
1376,121,BONNET,"BOLTED, OS&Y",,
1377,121,DISC,SOLID,,
1378,121,ENDS,RAISED FACE FLANGED,,
1379,121,OPERATOR,HANDWHEEL,,
1380,121,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1381,121,PORT,REDUCED,,
1382,121,RATING,ASME CLASS 300,,
1383,121,STANDARD,API 602,,
1384,121,STEM,316 STAINLESS STEEL,,
1385,121,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1386,121,TYPE,GATE,,
1387,122,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
1388,122,BONNET,"BOLTED, OS&Y",,
1389,122,DISC,SOLID OR FLEXIBLE,,
1390,122,ENDS,RAISED FACE FLANGED,,
1391,122,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1392,122,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1393,122,PORT,FULL,,
1394,122,RATING,ASME CLASS 300,,
1395,122,STANDARD,API 600,,
1396,122,STEM,316 STAINLESS STEEL,,
1397,122,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1398,122,TYPE,GATE,,
1399,123,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
1400,123,BONNET,"BOLTED, OS&Y",,
1401,123,DISC,SOLID,,
1402,123,ENDS,RAISED FACE FLANGED,,
1403,123,OPERATOR,HANDWHEEL,,
1404,123,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1405,123,PORT,FULL,,
1406,123,RATING,ASME CLASS 300,,
1407,123,STANDARD,ASME B16.34,,
1408,123,STEM,316 STAINLESS STEEL,,
1409,123,TRIM,"DISC: 316 STAINLESS STEEL;, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1410,123,TYPE,GATE,,
1411,124,BODY,"CAST NICKEL COPPER (MONEL), ASTM A744 GRADE M-35-1",,
1412,124,BONNET,"BOLTED, OS&Y",,
1413,124,DISC,"SPLIT WEDGE, NICKEL COPPER (MONEL)",,
1414,124,ENDS,RAISED FACE FLANGED,,
1415,124,OPERATOR,HANDWHEEL,,
1416,124,PACKING,TEFLON,,
1417,124,PORT,FULL,,
1418,124,RATING,ASME CLASS 300,,
1419,124,STANDARD,ASME B16.34,,
1420,124,STEM,NICKEL COPPER (MONEL),,
1421,124,TRIM,"DISC: NICKEL COPPER (MONEL), SEAT: NICKEL COPPER (MONEL)",,
1422,124,TYPE,GATE,,
1423,125,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
1424,125,BONNET,"BOLTED, OS&Y",,
1425,125,DISC,FLEXIBLE,,
1426,125,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1427,125,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1428,125,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1429,125,PORT,FULL,,
1430,125,RATING,ASME CLASS 300,,
1431,125,STANDARD,API 600,,
1432,125,STEM,11-13% CR.,,
1433,125,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1434,125,TYPE,GATE,,
1435,126,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
1436,126,BONNET,"BOLTED, OS&Y",,
1437,126,DISC,FLEXIBLE,,
1438,126,ENDS,RAISED FACE FLANGED,,
1439,126,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1440,126,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1441,126,PORT,FULL,,
1442,126,RATING,ASME CLASS 300,,
1443,126,STANDARD,API 600,,
1444,126,STEM,11-13% CR.,,
1445,126,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1446,126,TYPE,GATE,,
1447,127,BODY,FORGED CARBON STEEL; ASTM A105,,
1448,127,BONNET,"BOLTED, OS&Y",,
1449,127,DISC,SOLID,,
1450,127,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1451,127,OPERATOR,HANDWHEEL,,
1452,127,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1453,127,PORT,REDUCED,,
1454,127,RATING,ASME CLASS 300,,
1455,127,STANDARD,API 602,,
1456,127,STEM,11-13% CR.,,
1457,127,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1458,127,TYPE,GATE,,
1459,128,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
1460,128,BONNET,"BOLTED, OS&Y",,
1461,128,DISC,SOLID,,
1462,128,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1463,128,OPERATOR,"1/2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1464,128,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1465,128,PORT,FULL,,
1466,128,RATING,ASME CLASS 300,,
1467,128,STANDARD,ASME B16.34,,
1468,128,STEM,316 STAINLESS STEEL,,
1469,128,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS, CO CR-A HARDFACED",,
1470,128,TYPE,GATE,,
1471,129,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
1472,129,BONNET,"BOLTED, OS&Y",,
1473,129,DISC,FLEXIBLE,,
1474,129,ENDS,RING JOINT FLANGED,,
1475,129,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1476,129,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1477,129,PORT,FULL,,
1478,129,RATING,ASME CLASS 300,,
1479,129,STANDARD,API 600,,
1480,129,STEM,11-13% CR.,,
1481,129,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1482,129,TYPE,GATE,,
1483,130,BODY,"CAST ALLOY 20, ASTM A744, GR. CN7M",,
1484,130,BONNET,"BOLTED, OS&Y, TONGUE & GROOVE",,
1485,130,BONNET GASKET,PTFE REINFORCED (GARLOCK 3500 OR EQUAL),,
1486,130,DISC,SPLIT WEDGE OR DOUBLE DISC,,
1487,130,ENDS,SOCKETWELD/SCREWED,,
1488,130,OPERATOR,HANDWHEEL,,
1489,130,PACKING,PTFE,,
1490,130,PORT,FULL,,
1491,130,RATING,ASME CLASS 300,,
1492,130,STANDARD,ASME 16.34,,
1493,130,STEM,ALLOY 20,,
1494,130,TRIM,ALLOY 20,,
1495,130,TYPE,GATE,,
1496,131,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
1497,131,BONNET,"BOLTED, OS&Y",,
1498,131,DISC,SOLID,,
1499,131,ENDS,SOCKETWELD,,
1500,131,OPERATOR,HANDWHEEL,,
1501,131,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1502,131,PORT,FULL,,
1503,131,RATING,ASME CLASS 300,,
1504,131,STANDARD,ASME B16.34,,
1505,131,STEM,316 STAINLESS STEEL,,
1506,131,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1507,131,TYPE,GATE,,
1508,132,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
1509,132,BONNET,"BOLTED, OS&Y",,
1510,132,DISC,SOLID,,
1511,132,ENDS,SOCKETWELD/SCREWED,,
1512,132,OPERATOR,HANDWHEEL,,
1513,132,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1514,132,PORT,FULL,,
1515,132,RATING,ASME CLASS 300,,
1516,132,STANDARD,ASME B16.34,,
1517,132,STEM,316 STAINLESS STEEL,,
1518,132,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1519,132,TYPE,GATE,,
1520,133,BODY,"CAST 316SS; ASTM A351, GR. CF8M",,
1521,133,BONNET,"BOLTED, OS&Y",,
1522,133,DISC,SOLID,,
1523,133,ENDS,SCREWED,,
1524,133,OPERATOR,HANDWHEEL,,
1525,133,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1526,133,PORT,REDUCED,,
1527,133,RATING,ASME CLASS 300,,
1528,133,STANDARD,ASME B16.34,,
1529,133,STEM,316 STAINLESS STEEL,,
1530,133,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1531,133,TYPE,GATE,,
1532,134,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
1533,134,BONNET,"BOLTED, OS&Y",,
1534,134,DISC,FLEXIBLE,,
1535,134,ENDS,"BUTT WELDING, STD. WT. BORE",,
1536,134,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1537,134,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1538,134,PORT,FULL,,
1539,134,RATING,ASME CLASS 300,,
1540,134,STANDARD,API 600,,
1541,134,STEM,11-13% CR.,,
1542,134,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1543,134,TYPE,GATE,,
1544,135,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
1545,135,BONNET,"BOLTED, OS&Y",,
1546,135,DISC,SOLID,,
1547,135,ENDS,RAISED FACE FLANGED,,
1548,135,OPERATOR,HANDWHEEL,,
1549,135,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1550,135,PORT,REDUCED,,
1551,135,RATING,ASME CLASS 300,,
1552,135,STANDARD,API 602,,
1553,135,STEM,11-13% CR.,,
1554,135,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1555,135,TYPE,GATE,,
1556,136,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
1557,136,BONNET,"BOLTED, OS&Y",,
1558,136,DISC,FLEXIBLE,,
1559,136,ENDS,RAISED FACE FLANGED,,
1560,136,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1561,136,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1562,136,PORT,FULL,,
1563,136,RATING,ASME CLASS 300,,
1564,136,STANDARD,API 600,,
1565,136,STEM,11-13% CR.,,
1566,136,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1567,136,TYPE,GATE,,
1568,137,BELLOWS,"INCONEL 625 BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1569,137,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
1570,137,BONNET,"WELDED, OS&Y",,
1571,137,DISC,SOLID,,
1572,137,ENDS,RAISED FACE FLANGED,,
1573,137,OPERATOR,HANDWHEEL,,
1574,137,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1575,137,PORT,REDUCED,,
1576,137,RATING,ASME CLASS 300,,
1577,137,STANDARD,API 602,,
1578,137,STEM,11-13% CR.,,
1579,137,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1580,137,TYPE,"GATE, BELLOWS SEAL",,
1581,138,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
1582,138,BONNET,"BOLTED, OS&Y",,
1583,138,DISC,SOLID,,
1584,138,ENDS,RAISED FACE FLANGED,,
1585,138,OPERATOR,HANDWHEEL,,
1586,138,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1587,138,PORT,FULL,,
1588,138,RATING,ASME CLASS 300,,
1589,138,STANDARD,API 602,,
1590,138,STEM,11-13% CR.,,
1591,138,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1592,138,TYPE,GATE,,
1593,139,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
1594,139,BONNET,"BOLTED, OS&Y",,
1595,139,DISC,FLEXIBLE,,
1596,139,ENDS,RAISED FACE FLANGED,,
1597,139,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1598,139,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1599,139,PORT,FULL,,
1600,139,RATING,ASME CLASS 300,,
1601,139,STANDARD,API 600,,
1602,139,STEM,11-13% CR.,,
1603,139,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1604,139,TYPE,GATE,,
1605,140,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
1606,140,BONNET,"BOLTED, OS&Y",,
1607,140,DISC,SOLID,,
1608,140,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1609,140,OPERATOR,HANDWHEEL,,
1610,140,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1611,140,PORT,REDUCED,,
1612,140,RATING,ASME CLASS 300,,
1613,140,STANDARD,API 602,,
1614,140,STEM,11-13% CR.,,
1615,140,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1616,140,TYPE,GATE,,
1617,141,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
1618,141,BONNET,"BOLTED, OS&Y",,
1619,141,DISC,FLEXIBLE,,
1620,141,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1621,141,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1622,141,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1623,141,PORT,FULL,,
1624,141,RATING,ASME CLASS 300,,
1625,141,STANDARD,API 600,,
1626,141,STEM,11-13% CR.,,
1627,141,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1628,141,TYPE,GATE,,
1629,142,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1630,142,BODY,CARBON STEEL; ASTM A105,,
1631,142,BONNET,"WELDED, OS&Y",,
1632,142,DISC,SOLID,,
1633,142,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
1634,142,OPERATOR,HANDWHEEL,,
1635,142,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1636,142,PORT,REDUCED,,
1637,142,RATING,ASME CLASS 300,,
1638,142,STANDARD,API 602,,
1639,142,STEM,11-13% CR.,,
1640,142,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1641,142,TYPE,"GATE, BELLOWS SEAL",,
1642,143,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
1643,143,BONNET,"BOLTED, OS&Y",,
1644,143,BONNET BOLTING,ASTM A193 GR B16 AND NUTS TO ASTM A194 GR 2H.,,
1645,143,DISC,SOLID,,
1646,143,ENDS,RING JOINT FLANGED,,
1647,143,OPERATOR,HANDWHEEL,,
1648,143,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1649,143,PORT,REDUCED,,
1650,143,RATING,ASME CLASS 300,,
1651,143,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
1652,143,STANDARD,API 602,,
1653,143,STEM,11-13% CR.,,
1654,143,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1655,143,TYPE,GATE,,
1656,144,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
1657,144,BONNET,"BOLTED, OS&Y",,
1658,144,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
1659,144,DISC,FLEXIBLE,,
1660,144,ENDS,RING JOINT FLANGED,,
1661,144,OPERATOR,"2""-12"" HANDWHEEL, 14""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
1662,144,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1663,144,PORT,FULL,,
1664,144,RATING,ASME CLASS 300,,
1665,144,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
1666,144,STANDARD,API 600,,
1667,144,STEM,11-13% CR.,,
1668,144,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
1669,144,TYPE,GATE,,
1670,145,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1671,145,BODY,CARBON STEEL; ASTM A105,,
1672,145,BONNET,"WELDED, OS&Y",,
1673,145,DISC,SOLID,,
1674,145,ENDS,RAISED FACE FLANGED,,
1675,145,OPERATOR,HANDWHEEL,,
1676,145,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1677,145,PORT,REDUCED,,
1678,145,RATING,ASME CLASS 300,,
1679,145,STANDARD,API 602,,
1680,145,STEM,11-13% CR.,,
1681,145,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1682,145,TYPE,"GATE, BELLOWS SEAL",,
1683,146,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1684,146,BODY,CARBON STEEL; ASTM A105,,
1685,146,BONNET,"WELDED, OS&Y",,
1686,146,DISC,SOLID,,
1687,146,ENDS,RAISED FACE FLANGED,,
1688,146,OPERATOR,HANDWHEEL,,
1689,146,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1690,146,PORT,REDUCED,,
1691,146,RATING,ASME CLASS 300,,
1692,146,STANDARD,API 602,,
1693,146,STEM,316 STAINLESS STEEL,,
1694,146,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1695,146,TYPE,"GATE, BELLOWS SEAL",,
1696,147,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1697,147,BODY,"FORGED 9CR - 1 MO; ASTM A182, GR. F9",,
1698,147,BONNET,"WELDED, OS&Y",,
1699,147,DISC,SOLID,,
1700,147,ENDS,RAISED FACE FLANGED,,
1701,147,OPERATOR,HANDWHEEL,,
1702,147,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1703,147,PORT,REDUCED,,
1704,147,RATING,ASME CLASS 300,,
1705,147,STANDARD,API 602,,
1706,147,STEM,11-13% CR.,,
1707,147,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1708,147,TYPE,"GATE, BELLOWS SEAL",,
1709,148,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1710,148,BODY,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",,
1711,148,BONNET,"WELDED, OS&Y",,
1712,148,DISC,SOLID,,
1713,148,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
1714,148,OPERATOR,HANDWHEEL,,
1715,148,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1716,148,PORT,REDUCED,,
1717,148,RATING,ASME CLASS 300,,
1718,148,STANDARD,API 602,,
1719,148,STEM,11-13% CR.,,
1720,148,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1721,148,TYPE,"GATE, BELLOWS SEAL",,
1722,149,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1723,149,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
1724,149,BONNET,"WELDED, OS&Y",,
1725,149,DISC,SOLID,,
1726,149,ENDS,RING JOINT FLANGED,,
1727,149,OPERATOR,HANDWHEEL,,
1728,149,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1729,149,PORT,REDUCED,,
1730,149,RATING,ASME CLASS 300,,
1731,149,STANDARD,API 602,,
1732,149,STEM,11-13% CR.,,
1733,149,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1734,149,TYPE,"GATE, BELLOWS SEAL",,
1735,150,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1736,150,BODY,CARBON STEEL; ASTM A105,,
1737,150,BONNET,"WELDED, OS&Y",,
1738,150,DISC,SOLID,,
1739,150,ENDS,RAISED FACE FLANGED,,
1740,150,OPERATOR,HANDWHEEL,,
1741,150,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1742,150,PORT,REDUCED,,
1743,150,RATING,ASME CLASS 300,,
1744,150,STANDARD,API 602,,
1745,150,STEM,316 STAINLESS STEEL,,
1746,150,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1747,150,TYPE,"GATE, BELLOWS SEAL",,
1748,151,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1749,151,BODY,"FORGED 1 1/4CR - 1/2 MO; ASTM A182, GR. F11",,
1750,151,BONNET,"WELDED, OS&Y",,
1751,151,DISC,SOLID,,
1752,151,ENDS,RING JOINT FLANGED (125 - 250 AARH FACING),,
1753,151,OPERATOR,HANDWHEEL,,
1754,151,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1755,151,PORT,REDUCED,,
1756,151,RATING,ASME CLASS 300,,
1757,151,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
1758,151,STANDARD,API 602,,
1759,151,STEM,11-13% CR.,,
1760,151,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1761,151,TYPE,"GATE, BELLOWS SEAL",,
1762,152,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1763,152,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
1764,152,BONNET,"WELDED, OS&Y",,
1765,152,DISC,SOLID,,
1766,152,ENDS,SOCKETWELD,,
1767,152,OPERATOR,HANDWHEEL,,
1768,152,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1769,152,PORT,REDUCED,,
1770,152,RATING,ASME CLASS 300,,
1771,152,STANDARD,API 602,,
1772,152,STEM,316 STAINLESS STEEL,,
1773,152,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1774,152,TYPE,"GATE, BELLOWS SEAL",,
1775,153,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1776,153,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
1777,153,BONNET,"WELDED, OS&Y",,
1778,153,DISC,SOLID,,
1779,153,ENDS,SOCKETWELD/SCREWED,,
1780,153,OPERATOR,HANDWHEEL,,
1781,153,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1782,153,PORT,REDUCED,,
1783,153,RATING,ASME CLASS 300,,
1784,153,STANDARD,API 602,,
1785,153,STEM,316 STAINLESS STEEL,,
1786,153,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1787,153,TYPE,"GATE, BELLOWS SEAL",,
1788,154,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1789,154,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
1790,154,BONNET,"WELDED, OS&Y",,
1791,154,DISC,SOLID,,
1792,154,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
1793,154,OPERATOR,HANDWHEEL,,
1794,154,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1795,154,PORT,REDUCED,,
1796,154,RATING,ASME CLASS 300,,
1797,154,STANDARD,API 602,,
1798,154,STEM,316 STAINLESS STEEL,,
1799,154,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1800,154,TYPE,"GATE, BELLOWS SEAL",,
1801,155,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1802,155,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
1803,155,BONNET,"WELDED, OS&Y",,
1804,155,DISC,SOLID,,
1805,155,ENDS,RAISED FACE FLANGED,,
1806,155,OPERATOR,HANDWHEEL,,
1807,155,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1808,155,PORT,REDUCED,,
1809,155,RATING,ASME CLASS 300,,
1810,155,STANDARD,API 602,,
1811,155,STEM,316 STAINLESS STEEL,,
1812,155,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1813,155,TYPE,"GATE, BELLOWS SEAL",,
1814,156,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1815,156,BONNET,"BOLTED, OS&Y",,
1816,156,DISC,PLUG TYPE,,
1817,156,ENDS,"BUTT WELDING, STD. WT. BORE",,
1818,156,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1819,156,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1820,156,PORT,N/A,,
1821,156,RATING,ASME CLASS 300,,
1822,156,STANDARD,ASME B16.34,,
1823,156,STEM,11-13% CR.,,
1824,156,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1825,156,TYPE,GLOBE,,
1826,158,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1827,158,BONNET,"BOLTED, OS&Y",,
1828,158,DISC,PLUG TYPE,,
1829,158,ENDS,RAISED FACE FLANGED,,
1830,158,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1831,158,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1832,158,PORT,N/A,,
1833,158,RATING,ASME CLASS 300,,
1834,158,STANDARD,ASME B16.34,,
1835,158,STEM,316 STAINLESS STEEL,,
1836,158,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1837,158,TYPE,GLOBE,,
1838,159,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1839,159,BONNET,"BOLTED, OS&Y",,
1840,159,DISC,PLUG TYPE,,
1841,159,ENDS,RAISED FACE FLANGED,,
1842,159,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1843,159,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1844,159,PORT,N/A,,
1845,159,RATING,ASME CLASS 300,,
1846,159,STANDARD,ASME B16.34,,
1847,159,STEM,316 STAINLESS STEEL,,
1848,159,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1849,159,TYPE,GLOBE,,
1850,160,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
1851,160,BODY,CARBON STEEL; ASTM A105,,
1852,160,BONNET,"WELDED, OS&Y",,
1853,160,DISC,PLUG TYPE,,
1854,160,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
1855,160,OPERATOR,HANDWHEEL,,
1856,160,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1857,160,PORT,NA,,
1858,160,RATING,ASME CLASS 300,,
1859,160,STANDARD,API 602,,
1860,160,STEM,11 - 13 % CR.,,
1861,160,TRIM,"DISC: 11 - 13 % CR., SEAT: 11 - 13 % CR., CO CR-A HARDFACED",,
1862,160,TYPE,"GLOBE, BELLOWS SEAL",,
1863,161,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
1864,161,BONNET,"BOLTED, OS&Y",,
1865,161,DISC,PLUG TYPE,,
1866,161,ENDS,RAISED FACE FLANGED,,
1867,161,OPERATOR,HANDWHEEL,,
1868,161,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1869,161,PORT,N/A,,
1870,161,RATING,ASME CLASS 300,,
1871,161,STANDARD,ASME B16.34,,
1872,161,STEM,316 STAINLESS STEEL,,
1873,161,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1874,161,TYPE,GLOBE,,
1875,163,BODY,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
1876,163,BONNET,"BOLTED, OS&Y",,
1877,163,DISC,"PLUG TYPE, NICKEL-COPPER (MONEL)",,
1878,163,ENDS,RAISED FACE FLANGED,,
1879,163,OPERATOR,HANDWHEEL,,
1880,163,PACKING,TEFLON,,
1881,163,PORT,FULL,,
1882,163,RATING,ASME CLASS 300,,
1883,163,STANDARD,ASME B16.34,,
1884,163,STEM,NICKEL-COPPER (MONEL),,
1885,163,TRIM,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
1886,163,TYPE,GLOBE,,
1887,164,BODY,"CAST 316 STAINLESS STEEL, ASTM A351, GR. CF8M",,
1888,164,BONNET,"BOLTED, OS&Y",,
1889,164,DISC,PLUG TYPE,,
1890,164,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1891,164,OPERATOR,HANDWHEEL,,
1892,164,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1893,164,PORT,N/A,,
1894,164,RATING,ASME CLASS 300,,
1895,164,STANDARD,ASME B16.34,,
1896,164,STEM,316 STAINLESS STEEL,,
1897,164,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1898,164,TYPE,GLOBE,,
1899,165,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1900,165,BONNET,"BOLTED, OS&Y",,
1901,165,DISC,PLUG TYPE,,
1902,165,ENDS,RAISED FACE FLANGED,,
1903,165,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1904,165,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1905,165,PORT,N/A,,
1906,165,RATING,ASME CLASS 300,,
1907,165,STANDARD,ASME B16.34,,
1908,165,STEM,11-13% CR.,,
1909,165,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1910,165,TYPE,GLOBE,,
1911,166,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
1912,166,BONNET,"BOLTED, OS&Y",,
1913,166,DISC,PLUG TYPE,,
1914,166,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1915,166,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1916,166,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1917,166,PORT,N/A,,
1918,166,RATING,ASME CLASS 300,,
1919,166,STANDARD,ASME B16.34,,
1920,166,STEM,11-13% CR.,,
1921,166,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
1922,166,TYPE,GLOBE,,
1923,167,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
1924,167,BONNET,"BOLTED, OS&Y",,
1925,167,DISC,"SOLID, PLUG TYPE",,
1926,167,ENDS,SOCKETWELD,,
1927,167,OPERATOR,HANDWHEEL,,
1928,167,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1929,167,PORT,N/A,,
1930,167,RATING,ASME CLASS 300,,
1931,167,STANDARD,ASME B16.34,,
1932,167,STEM,316 STAINLESS STEEL,,
1933,167,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
1934,167,TYPE,GLOBE,,
1935,168,BODY,"CAST ALLOY 20; ASTM A744, GR. CN7M",,
1936,168,BONNET,"BOLTED, OS&Y",,
1937,168,BONNET GASKET,PTFE REINFORCED (GARLOCK 3500 OR EQUAL),,
1938,168,DISC,PLUG TYPE,,
1939,168,ENDS,RAISED FACE FLANGED,,
1940,168,OPERATOR,HANDWHEEL,,
1941,168,PACKING,PTFE,,
1942,168,PORT,N/A,,
1943,168,RATING,ASME CLASS 300,,
1944,168,STANDARD,ASME B16.34,,
1945,168,STEM,ALLOY 20,,
1946,168,TRIM,ALLOY 20,,
1947,168,TYPE,GLOBE,,
1948,169,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
1949,169,BONNET,"BOLTED, OS&Y",,
1950,169,DISC,PLUG TYPE,,
1951,169,ENDS,RAISED FACE FLANGED,,
1952,169,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1953,169,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1954,169,PORT,N/A,,
1955,169,RATING,ASME CLASS 300,,
1956,169,STANDARD,ASME B16.34,,
1957,169,STEM,11-13% CR.,,
1958,169,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
1959,169,TYPE,GLOBE,,
1960,170,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
1961,170,BONNET,"BOLTED, OS&Y",,
1962,170,DISC,PLUG TYPE,,
1963,170,ENDS,RAISED FACE FLANGED,,
1964,170,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1965,170,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1966,170,PORT,N/A,,
1967,170,RATING,ASME CLASS 300,,
1968,170,STANDARD,ASME B16.34,,
1969,170,STEM,11-13% CR.,,
1970,170,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
1971,170,TYPE,GLOBE,,
1972,171,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
1973,171,BONNET,"BOLTED, OS&Y",,
1974,171,DISC,PLUG TYPE,,
1975,171,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
1976,171,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1977,171,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1978,171,PORT,N/A,,
1979,171,RATING,ASME CLASS 300,,
1980,171,STANDARD,ASME B16.34,,
1981,171,STEM,11-13% CR.,,
1982,171,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
1983,171,TYPE,GLOBE,,
1984,172,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
1985,172,BONNET,"BOLTED, OS&Y",,
1986,172,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
1987,172,DISC,PLUG TYPE,,
1988,172,ENDS,RING JOINT FLANGED,,
1989,172,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
1990,172,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
1991,172,PORT,N/A,,
1992,172,RATING,ASME CLASS 300,,
1993,172,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
1994,172,STANDARD,ASME B16.34,,
1995,172,STEM,11-13% CR.,,
1996,172,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
1997,172,TYPE,GLOBE,,
1998,173,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. WC5",,
1999,173,BONNET,"BOLTED, OS&Y",,
2000,173,DISC,PLUG TYPE,,
2001,173,ENDS,RING JOINT FLANGED,,
2002,173,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
2003,173,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2004,173,PORT,N/A,,
2005,173,RATING,ASME CLASS 300,,
2006,173,STANDARD,ASME B16.34,,
2007,173,STEM,11-13% CR.,,
2008,173,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
2009,173,TYPE,GLOBE,,
2010,174,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2011,174,BODY,"FORGED 9 CR - 1 MO: ASTM A182, GR F9",,
2012,174,BONNET,"WELDED, OS&Y",,
2013,174,DISC,PLUG TYPE,,
2014,174,ENDS,RAISED FACE FLANGED,,
2015,174,OPERATOR,HANDWHEEL,,
2016,174,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2017,174,PORT,NA,,
2018,174,RATING,ASME CLASS 300,,
2019,174,STANDARD,API 602,,
2020,174,STEM,11 - 13% CR.,,
2021,174,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2022,174,TYPE,"GLOBE, BELLOWS SEAL",,
2023,175,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2024,175,BODY,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",,
2025,175,BONNET,"WELDED, OS&Y",,
2026,175,DISC,PLUG TYPE,,
2027,175,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
2028,175,OPERATOR,HANDWHEEL,,
2029,175,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2030,175,PORT,NA,,
2031,175,RATING,ASME CLASS 300,,
2032,175,STANDARD,API 602,,
2033,175,STEM,11 - 13% CR.,,
2034,175,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2035,175,TYPE,"GLOBE, BELLOWS SEAL",,
2036,176,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2037,176,BODY,"FORGED 1 1/4 CR - 1/2 MO: ASTM A182, GR F11",,
2038,176,BONNET,"WELDED, OS&Y",,
2039,176,DISC,PLUG TYPE,,
2040,176,ENDS,RING JOINT FLANGED,,
2041,176,OPERATOR,HANDWHEEL,,
2042,176,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2043,176,PORT,NA,,
2044,176,RATING,ASME CLASS 300,,
2045,176,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
2046,176,STANDARD,API 602,,
2047,176,STEM,11 - 13% CR.,,
2048,176,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2049,176,TYPE,"GLOBE, BELLOWS SEAL",,
2050,177,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2051,177,BODY,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",,
2052,177,BONNET,"WELDED, OS&Y",,
2053,177,DISC,PLUG TYPE,,
2054,177,ENDS,RAISED FACE FLANGED,,
2055,177,OPERATOR,HANDWHEEL,,
2056,177,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2057,177,PORT,NA,,
2058,177,RATING,ASME CLASS 300,,
2059,177,STANDARD,API 602,,
2060,177,STEM,11 - 13% CR.,,
2061,177,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2062,177,TYPE,"GLOBE, BELLOWS SEAL",,
2063,178,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2064,178,BODY,"FORGED 5 CR - 1/2 MO: ASTM A182, GR F5",,
2065,178,BONNET,"WELDED, OS&Y",,
2066,178,DISC,PLUG TYPE,,
2067,178,ENDS,RING JOINT FLANGED,,
2068,178,OPERATOR,HANDWHEEL,,
2069,178,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2070,178,PORT,NA,,
2071,178,RATING,ASME CLASS 300,,
2072,178,STANDARD,API 602,,
2073,178,STEM,11 - 13% CR.,,
2074,178,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2075,178,TYPE,"GLOBE, BELLOWS SEAL",,
2076,179,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2077,179,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316L",,
2078,179,BONNET,"WELDED, OS&Y",,
2079,179,DISC,PLUG TYPE,,
2080,179,ENDS,SOCKETWELD,,
2081,179,OPERATOR,HANDWHEEL,,
2082,179,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2083,179,PORT,NA,,
2084,179,RATING,ASME CLASS 300,,
2085,179,STANDARD,API 602,,
2086,179,STEM,316 STAINLESS STEEL,,
2087,179,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2088,179,TYPE,"GLOBE, BELLOWS SEAL",,
2089,180,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2090,180,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316",,
2091,180,BONNET,"WELDED, OS&Y",,
2092,180,DISC,PLUG TYPE,,
2093,180,ENDS,RAISED FACE FLANGED (125 - 250 AARH),,
2094,180,OPERATOR,HANDWHEEL,,
2095,180,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2096,180,PORT,NA,,
2097,180,RATING,ASME CLASS 300,,
2098,180,STANDARD,API 602,,
2099,180,STEM,316 STAINLESS STEEL,,
2100,180,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2101,180,TYPE,"GLOBE, BELLOWS SEAL",,
2102,181,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2103,181,BODY,CARBON STEEL; ASTM A105,,
2104,181,BONNET,"WELDED, OS&Y",,
2105,181,DISC,PLUG TYPE,,
2106,181,ENDS,RAISED FACE FLANGED,,
2107,181,OPERATOR,HANDWHEEL,,
2108,181,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2109,181,PORT,NA,,
2110,181,RATING,ASME CLASS 300,,
2111,181,STANDARD,API 602,,
2112,181,STEM,316 STAINLESS STEEL,,
2113,181,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2114,181,TYPE,"GLOBE, BELLOWS SEAL",,
2115,182,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2116,182,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR F316",,
2117,182,BONNET,"WELDED, OS&Y",,
2118,182,DISC,PLUG TYPE,,
2119,182,ENDS,RAISED FACE FLANGED,,
2120,182,OPERATOR,HANDWHEEL,,
2121,182,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2122,182,PORT,NA,,
2123,182,RATING,ASME CLASS 300,,
2124,182,STANDARD,API 602,,
2125,182,STEM,316 STAINLESS STEEL,,
2126,182,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2127,182,TYPE,"GLOBE, BELLOWS SEAL",,
2128,183,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
2129,183,BONNET,"BOLTED, OS&Y",,
2130,183,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2131,183,DISC,"LOOSE, PLUG TYPE",,
2132,183,ENDS,RING JOINT FLANGED,,
2133,183,OPERATOR,HANDWHEEL,,
2134,183,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2135,183,PORT,N/A,,
2136,183,RATING,ASME CLASS 300,,
2137,183,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
2138,183,STANDARD,ASME B16.34,,
2139,183,STEM,11-13% CR.,,
2140,183,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2141,183,TYPE,GLOBE,,
2142,184,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2143,184,BODY,CARBON STEEL; ASTM A105,,
2144,184,BONNET,"WELDED, OS&Y",,
2145,184,DISC,PLUG TYPE,,
2146,184,ENDS,RAISED FACE FLANGED,,
2147,184,OPERATOR,HANDWHEEL,,
2148,184,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2149,184,PORT,NA,,
2150,184,RATING,ASME CLASS 300,,
2151,184,STANDARD,API 602,,
2152,184,STEM,11 - 13% CR.,,
2153,184,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR, CO CR-A HARDFACED",,
2154,184,TYPE,"GLOBE, BELLOWS SEAL",,
2155,185,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
2156,185,BODY,CARBON STEEL; ASTM A105,,
