id,valve_id,component_name,component_text,created_at,updated_at
2157,185,BONNET,"WELDED, OS&Y",,
2158,185,DISC,PLUG TYPE,,
2159,185,ENDS,RAISED FACE FLANGED,,
2160,185,OPERATOR,HANDWHEEL,,
2161,185,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2162,185,PORT,NA,,
2163,185,RATING,ASME CLASS 300,,
2164,185,STANDARD,API 602,,
2165,185,STEM,316 STAINLESS STEEL,,
2166,185,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2167,185,TYPE,"GLOBE, BELLOWS SEAL",,
2168,186,BODY,"CAST ALLOY 20; ASTM A744, GR. CN7M",,
2169,186,BONNET,BOLTED CAP,,
2170,186,BONNET GASKET,PTFE REINFORCED (GARLOCK 3500 OR EQUAL),,
2171,186,DISC,SOLID CLOSER,,
2172,186,ENDS,RAISED FACE FLANGED,,
2173,186,OPERATOR,N/A,,
2174,186,PACKING,N/A,,
2175,186,PORT,N/A,,
2176,186,RATING,ASME CLASS 300,,
2177,186,STANDARD,ASME B16.34,,
2178,186,STEM,N/A,,
2179,186,TRIM,ALLOY 20,,
2180,186,TYPE,CHECK - SWING TYPE,,
2181,188,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
2182,188,BONNET,BOLTED CAP,,
2183,188,DISC,SOLID CLOSER,,
2184,188,ENDS,RAISED FACE FLANGED,,
2185,188,OPERATOR,N/A,,
2186,188,PACKING,N/A,,
2187,188,PORT,N/A,,
2188,188,RATING,ASME CLASS 300,,
2189,188,STANDARD,ASME B16.34,,
2190,188,STEM,N/A,,
2191,188,TRIM,316 STAINLESS STEEL,,
2192,188,TYPE,CHECK - SWING TYPE,,
2193,189,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
2194,189,BONNET,BOLTED CAP,,
2195,189,DISC,SOLID CLOSER,,
2196,189,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2197,189,OPERATOR,N/A,,
2198,189,PACKING,N/A,,
2199,189,PORT,N/A,,
2200,189,RATING,ASME CLASS 300,,
2201,189,STANDARD,ASME B16.34,,
2202,189,STEM,N/A,,
2203,189,TRIM,316 STAINLESS STEEL,,
2204,189,TYPE,CHECK - SWING TYPE,,
2205,191,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2206,191,BONNET,BOLTED CAP,,
2207,191,DISC,SOLID CLOSER,,
2208,191,ENDS,RAISED FACE FLANGED,,
2209,191,OPERATOR,N/A,,
2210,191,PACKING,N/A,,
2211,191,PORT,N/A,,
2212,191,RATING,ASME CLASS 300,,
2213,191,STANDARD,ASME B16.34,,
2214,191,STEM,N/A,,
2215,191,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
2216,191,TYPE,CHECK VALVE - SWING,,
2217,192,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2218,192,BONNET,BOLTED CAP,,
2219,192,DISC,SOLID CLOSER,,
2220,192,ENDS,"BUTT WELDING, STD. WT. BORE",,
2221,192,OPERATOR,N/A,,
2222,192,PACKING,N/A,,
2223,192,PORT,N/A,,
2224,192,RATING,ASME CLASS 300,,
2225,192,STANDARD,ASME B16.34,,
2226,192,STEM,N/A,,
2227,192,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2228,192,TYPE,CHECK VALVE - SWING,,
2229,193,BODY,"CAST NICKEL-COPPER (MONEL), ASTM A744 GRADE M-35-1",,
2230,193,BONNET,BOLTED CAP,,
2231,193,DISC,"SOLID CLOSER, NICKEL-COPPER (MONEL)",,
2232,193,ENDS,RAISED FACE FLANGED,,
2233,193,OPERATOR,N/A,,
2234,193,PACKING,N/A,,
2235,193,PORT,N/A,,
2236,193,RATING,ASME CLASS 300,,
2237,193,STANDARD,ASME B16.34,,
2238,193,STEM,N/A,,
2239,193,TRIM,"DISC: NICKEL-COPPER (MONEL), SEAT: NICKEL-COPPER (MONEL)",,
2240,193,TYPE,CHECK VALVE - SWING,,
2241,194,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. WC5",,
2242,194,BONNET,"BOLTED CAP, RING JOINT",,
2243,194,DISC,SOLID CLOSER,,
2244,194,ENDS,RING JOINT FLANGED,,
2245,194,OPERATOR,N/A,,
2246,194,PACKING,N/A,,
2247,194,PORT,N/A,,
2248,194,RATING,ASME CLASS 300,,
2249,194,STANDARD,ASME B16.34,,
2250,194,STEM,N/A,,
2251,194,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-SEAT RING",,
2252,194,TYPE,CHECK VALVE - SWING,,
2253,195,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2254,195,BONNET,BOLTED CAP,,
2255,195,DISC,SOLID CLOSER,,
2256,195,ENDS,RAISED FACE FLANGED,,
2257,195,OPERATOR,N/A,,
2258,195,PACKING,N/A,,
2259,195,PORT,N/A,,
2260,195,RATING,ASME CLASS 300,,
2261,195,STANDARD,ASME B16.34,,
2262,195,STEM,N/A,,
2263,195,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2264,195,TYPE,CHECK VALVE - SWING,,
2265,196,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2266,196,BONNET,BOLTED CAP,,
2267,196,DISC,SOLID CLOSER,,
2268,196,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2269,196,OPERATOR,N/A,,
2270,196,PACKING,N/A,,
2271,196,PORT,N/A,,
2272,196,RATING,ASME CLASS 300,,
2273,196,STANDARD,ASME B16.34,,
2274,196,STEM,N/A,,
2275,196,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2276,196,TYPE,CHECK VALVE - SWING,,
2277,197,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2278,197,BONNET,BOLTED CAP,,
2279,197,DISC,SOLID CLOSER,,
2280,197,ENDS,RAISED FACE FLANGED,,
2281,197,OPERATOR,N/A,,
2282,197,PACKING,N/A,,
2283,197,PORT,N/A,,
2284,197,RATING,ASME CLASS 300,,
2285,197,STANDARD,ASME B16.34,,
2286,197,STEM,N/A,,
2287,197,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
2288,197,TYPE,CHECK VALVE - SWING,,
2289,198,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
2290,198,BONNET,BOLTED CAP,,
2291,198,DISC,SOLID PLUG,,
2292,198,ENDS,SOCKETWELD,,
2293,198,OPERATOR,N/A,,
2294,198,PACKING,N/A,,
2295,198,PORT,N/A,,
2296,198,RATING,ASME CLASS 300,,
2297,198,STANDARD,ASME B16.34,,
2298,198,STEM,N/A,,
2299,198,TRIM,316 STAINLESS STEEL,,
2300,198,TYPE,CHECK - HORIZONTAL LIFT TYPE,,
2301,199,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR. C5",,
2302,199,BONNET,BOLTED CAP,,
2303,199,DISC,SOLID CLOSER,,
2304,199,ENDS,RAISED FACE FLANGED,,
2305,199,OPERATOR,N/A,,
2306,199,PACKING,N/A,,
2307,199,PORT,N/A,,
2308,199,RATING,ASME CLASS 300,,
2309,199,STANDARD,ASME B16.34,,
2310,199,STEM,N/A,,
2311,199,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
2312,199,TYPE,CHECK VALVE - SWING,,
2313,200,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
2314,200,BONNET,BOLTED CAP,,
2315,200,DISC,SOLID CLOSER,,
2316,200,ENDS,RAISED FACE FLANGED,,
2317,200,OPERATOR,N/A,,
2318,200,PACKING,N/A,,
2319,200,PORT,N/A,,
2320,200,RATING,ASME CLASS 300,,
2321,200,STANDARD,ASME B16.34,,
2322,200,STEM,N/A,,
2323,200,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
2324,200,TYPE,CHECK VALVE - SWING,,
2325,201,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
2326,201,BONNET,BOLTED CAP,,
2327,201,DISC,SOLID CLOSER,,
2328,201,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2329,201,OPERATOR,N/A,,
2330,201,PACKING,N/A,,
2331,201,PORT,N/A,,
2332,201,RATING,ASME CLASS 300,,
2333,201,STANDARD,ASME B16.34,,
2334,201,STEM,N/A,,
2335,201,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
2336,201,TYPE,CHECK VALVE - SWING,,
2337,202,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
2338,202,BONNET,"BOLTED CAP, TONGUE & GROOVE",,
2339,202,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2340,202,DISC,SOLID CLOSER,,
2341,202,ENDS,RING JOINT FLANGED,,
2342,202,OPERATOR,N/A,,
2343,202,PACKING,N/A,,
2344,202,PORT,N/A,,
2345,202,RATING,ASME CLASS 300,,
2346,202,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
2347,202,STANDARD,ASME B16.34,,
2348,202,STEM,N/A,,
2349,202,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RING",,
2350,202,TYPE,CHECK VALVE - SWING,,
2351,203,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
2352,203,BONNET,BOLTED CAP,,
2353,203,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2354,203,DISC,N/A,,
2355,203,ENDS,RING JOINT FLANGED,,
2356,203,OPERATOR,N/A,,
2357,203,PACKING,N/A,,
2358,203,PISTON,SOLID,,
2359,203,PORT,N/A,,
2360,203,RATING,ASME CLASS 300,,
2361,203,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
2362,203,STANDARD,ASME B16.34,,
2363,203,STEM,N/A,,
2364,203,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2365,203,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
2366,204,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2367,204,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
2368,204,DISC,QUARTER-TURN PLUG,,
2369,204,ENDS,SOCKETWELD,,
2370,204,OPERATOR,"1/2"" - 3"" WRENCH",,
2371,204,PACKING,"MANUFACTURER'S STANDARD",,
2372,204,PATTERN,SHORT,,
2373,204,PORT,N/A,,
2374,204,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2375,204,STANDARD,ASME B16.34,,
2376,204,STEM,NA,,
2377,204,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
2378,204,TYPE,LUBRICATED PLUG,,
2379,205,BODY,FORGED CARBON STEEL: ASTM A105,,
2380,205,BONNET,"BOLTED, SCREWED GLAND",,
2381,205,DISC,QUARTER-TURN PLUG,,
2382,205,ENDS,SOCKETWELD,,
2383,205,OPERATOR,"1/2"" - 3"" WRENCH",,
2384,205,PACKING,"MANUFACTURER'S STANDARD",,
2385,205,PATTERN,SHORT,,
2386,205,PORT,N/A,,
2387,205,RATING,"ASME CLASS 300, 350F MAX.TEMP.",,
2388,205,STANDARD,ASME B16.34,,
2389,205,STEM,NA,,
2390,205,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2391,205,TYPE,LUBRICATED PLUG,,
2392,206,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2393,206,BONNET,"BOLTED, SCREWED GLAND, NO GLAND",,
2394,206,DISC,QUARTER-TURN PLUG,,
2395,206,ENDS,RAISED FACE FLANGED,,
2396,206,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
2397,206,PACKING,"MANUFACTURER'S STANDARD",,
2398,206,PATTERN,"SHORT, VENTURI, BOTTOM ENTRY",,
2399,206,PORT,N/A,,
2400,206,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2401,206,STANDARD,API 599,,
2402,206,STEM,ALLOY STEEL,,
2403,206,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2404,206,TYPE,LUBRICATED PLUG,,
2405,207,BODY,FORGED CARBON STEEL: ASTM A105,,
2406,207,BONNET,"BOLTED, SCREWED GLAND",,
2407,207,DISC,QUARTER-TURN PLUG,,
2408,207,ENDS,SOCKETWELD/THREADED,,
2409,207,OPERATOR,"1/2"" - 3"" WRENCH,",,
2410,207,PACKING,"MANUFACTURER'S STANDARD",,
2411,207,PATTERN,SHORT,,
2412,207,PORT,N/A,,
2413,207,RATING,"ASME CLASS 300, 350F MAX.TEMP.",,
2414,207,STANDARD,API 599,,
2415,207,STEM,NA,,
2416,207,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2417,207,TYPE,LUBRICATED PLUG,,
2418,208,BODY,"CAST ALLOY 20, ASTM A744, GR. CN7M",,
2419,208,BONNET,"BOLTED GLAND, CAST ALLOY 20, ASTM A351, GR. CN7M",,
2420,208,BONNET GASKET,PFA,,
2421,208,DISC,"QUARTER-TURN PLUG, ALLOY 20",,
2422,208,ENDS,RAISED FACE FLANGED,,
2423,208,OPERATOR,"1/2"" - 3"" WRENCH, 4""-12"" ENCLOSED GEAR",,
2424,208,PACKING,PFA,,
2425,208,PORT,N/A,,
2426,208,RATING,"ASME CLASS 300, 400F MAX.TEMP.",,
2427,208,SLEEVE,PTFE,,
2428,208,STANDARD,API 599,,
2429,208,STEM,ALLOY 20 (INTEGRAL WITH PLUG),,
2430,208,TYPE,NON-LUBRICATED PLUG - SLEEVELINE,,
2431,209,BODY,FORGED CARBON STEEL: ASTM A105,,
2432,209,BONNET,"BOLTED, SCREWED GLAND",,
2433,209,DISC,QUARTER-TURN PLUG,,
2434,209,ENDS,SOCKETWELD,,
2435,209,OPERATOR,"1/2"" - 3"" WRENCH",,
2436,209,PACKING,"MANUFACTURER'S STANDARD",,
2437,209,PATTERN,SHORT,,
2438,209,PORT,N/A,,
2439,209,RATING,"ASME CLASS 300, 350F MAX.TEMP.",,
2440,209,STANDARD,ASME B16.34,,
2441,209,STEM,NA,,
2442,209,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2443,209,TYPE,LUBRICATED PLUG,,
2444,210,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2445,210,BONNET,"BOLTED, SCREWED GLAND, NO GLAND",,
2446,210,DISC,QUARTER-TURN PLUG,,
2447,210,ENDS,RAISED FACE FLANGED,,
2448,210,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
2449,210,PACKING,"MANUFACTURER'S STANDARD",,
2450,210,PATTERN,"SHORT, VENTURI, BOTTOM ENTRY",,
2451,210,PORT,N/A,,
2452,210,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2453,210,STANDARD,API 599,,
2454,210,STEM,ALLOY STEEL,,
2455,210,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2456,210,TYPE,LUBRICATED PLUG,,
2457,211,BODY,FORGED CARBON STEEL: ASTM A105,,
2458,211,BONNET,"BOLTED, SCREWED GLAND",,
2459,211,DISC,QUARTER-TURN PLUG,,
2460,211,ENDS,SOCKETWELD/THREADED,,
2461,211,OPERATOR,"1/2"" - 3"" WRENCH,",,
2462,211,PACKING,"MANUFACTURER'S STANDARD",,
2463,211,PATTERN,SHORT,,
2464,211,PORT,N/A,,
2465,211,RATING,"ASME CLASS 300, 350F MAX.TEMP.",,
2466,211,STANDARD,API 599,,
2467,211,STEM,NA,,
2468,211,TRIM,"ALLOY STEEL COATED WITH .001"" ELECTROLESS NICKEL OR 316 STAINLESS STEEL",,
2469,211,TYPE,LUBRICATED PLUG,,
2470,212,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2471,212,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
2472,212,DISC,QUARTER-TURN PLUG,,
2473,212,ENDS,RAISED FACE FLANGED,,
2474,212,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
2475,212,PACKING,"MANUFACTURER'S STANDARD",,
2476,212,PATTERN,"SHORT, VENTURI, BOTTOM ENTRY",,
2477,212,PORT,N/A,,
2478,212,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2479,212,STANDARD,API 599,,
2480,212,STEM,11 - 13% CR.,,
2481,212,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
2482,212,TYPE,LUBRICATED PLUG,,
2483,213,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2484,213,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND, NO GLAND",,
2485,213,DISC,QUARTER-TURN PLUG,,
2486,213,ENDS,"RAISED FACE FLANGED, 125 AARH FACE FINISH",,
2487,213,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
2488,213,PACKING,"MANUFACTURER'S STANDARD",,
2489,213,PATTERN,"SHORT, VENTURI, BOTTOM ENTRY",,
2490,213,PORT,N/A,,
2491,213,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2492,213,STANDARD,API 599,,
2493,213,STEM,11 - 13% CR.,,
2494,213,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
2495,213,TYPE,LUBRICATED PLUG,,
2496,214,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB",,
2497,214,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
2498,214,DISC,QUARTER-TURN PLUG,,
2499,214,ENDS,SOCKETWELD/THREADED,,
2500,214,OPERATOR,"1/2"" - 3"" WRENCH",,
2501,214,PACKING,"MANUFACTURER'S STANDARD",,
2502,214,PATTERN,SHORT,,
2503,214,PORT,N/A,,
2504,214,RATING,"ASME CLASS 300, 450F MAX.TEMP.",,
2505,214,STANDARD,ASME B16.34,,
2506,214,STEM,NA,,
2507,214,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
2508,214,TYPE,LUBRICATED PLUG,,
2509,215,BODY,"CARBON STEEL; ASTM 216, GR. WCB OR ASTM A105, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL PIPE JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING BODY CONNECTIONS.",,
2510,215,BODY SEAT,CHROME PLATED ON BODY SURFACE,,
2511,215,BONNET,BOLTED COVER (TOP AND BOTTOM),,
2512,215,ENDS,RAISED FACE FLANGED,,
2513,215,GASKETS,VITON O-RINGS AND FLEXIBILE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
2514,215,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2515,215,PACKING,VITON O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS,,
2516,215,PLUG,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
2517,215,RATING,"ASME CLASS 300, (350F MAX.TEMP.)",,
2518,215,SEALS,"VITON GF (NOT TO BE USED IN MTBE, CAUSTIC, AND AMINES SERVICES), FIRESAFE TO API-607.",,
2519,215,STANDARD,TESTED TO API 6D,,
2520,215,STEM,"INTEGRAL WITH PLUG, ELECTROLESS NICKEL PLATED.",,
2521,215,TYPE,TWIN SEAL PLUG (NON-LUBRICATED),,
2522,216,BODY,"CARBON STEEL; ASTM 216, GR. WCB OR ASTM A105, FURNISH WITH THERMAL RELIEF TO BODY AND PIPED TO DISCHARGE BACK INTO UPSTREAM FLOW. ALL JOINTS SHALL BE OF WELDED CONSTRUCTION, INCLUDING VALVE BODY CONNECTIONS.",,
2523,216,BODY SEAT,CHROME PLATED ON BODY SURFACE,,
2524,216,BONNET,BOLTED COVER (TOP AND BOTTOM),,
2525,216,ENDS,RAISED FACE FLANGED,,
2526,216,GASKETS,KALREZ OR MODIFIED NITRILE O-RINGS AND FLEXIBLE GRAPHITE SHEET WITH 316SS METAL INSERT.,,
2527,216,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2528,216,PACKING,KALREZ OR MODIFIED NITRILE O-RINGS AND DIE-FORMED FLEXIBLE GRAPHITE RINGS.,,
2529,216,PLUG,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
2530,216,PORT,N/A,,
2531,216,RATING,"ASME CLASS 300, (180F MAX.TEMP.)",,
2532,216,SEALS,"GVM , FIRESAFE TO API-607",,
2533,216,STANDARD,TESTED TO API 6D,,
2534,216,STEM,INTEGRAL WITH PLUG ELECTROLESS NICKEL PLATED.,,
2535,216,TYPE,TWIN SEAL PLUG (NON-LUBRICATED),,
2536,217,BODY,"BRONZE, ASTM B62, ALLOY 836",,
2537,217,BONNET,"SCREWED NUT, INSIDE SCREW, RISING STEM",,
2538,217,DISC,SOLID,,
2539,217,ENDS,SCREWED,,
2540,217,OPERATOR,HANDWHEEL,,
2541,217,PACKING,KEVLAR-GRAPHITE COMPOSITION,,
2542,217,PORT,N/A,,
2543,217,RATING,400 WOG,,
2544,217,STANDARD,---,,
2545,217,STEM,SILICON ALUMINUM BRONZE,,
2546,217,TRIM,"DISC: TFE, SEAT: TFE",,
2547,217,TYPE,NEEDLE,,
2548,218,BALL,"316 STAINLESS STEEL, FLOATING",,
2549,218,BODY,"CAST CARBON STEEL, ASTM A216, GR. WCB",,
2550,218,BONNET,"CAST CARBON STEEL, ASTM A216, GR. WCB",,
2551,218,ENDS,RAISED FACE FLANGED,,
2552,218,OPERATOR,"WRENCH (1/2""-4""), GEAR OPERATED (6"" & LARGER)",,
2553,218,PORT,REDUCED,,
2554,218,RATING,ASME CLASS 300,,
2555,218,SEATS,"FILLED TFE, SELF RELIEVING SEATS, FIRESAFE TO API-607, LATEST EDITION",,
2556,218,STANDARD,ASME B16.34 (BODY ONLY),,
2557,218,STEM,316 STAINLESS STEEL,,
2558,218,STEM SEAL,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,
2559,218,TYPE,BALL,,
2560,219,BALL,"316 STAINLESS STEEL, FLOATING",,
2561,219,BODY,"CAST CARBON STEEL, ASTM A216, GR. WCB",,
2562,219,BONNET,"CAST CARBON STEEL, ASTM A216, GR. WCB",,
2563,219,ENDS,RAISED FACE FLANGED,,
2564,219,OPERATOR,"WRENCH (1/2""-4""), GEAR OPERATED (6"" & LARGER)",,
2565,219,PORT,REDUCED,,
2566,219,RATING,ASME CLASS 300,,
2567,219,SEATS,"FILLED TFE, SELF RELIEVING SEATS, FIRESAFE TO API-607, LATEST EDITION",,
2568,219,STANDARD,ASME B16.34 (BODY ONLY),,
2569,219,STEM,316 STAINLESS STEEL,,
2570,219,STEM SEAL,"TFE WITH SECONDARY GRAPHITE SEAL FOR ""FIRESAFE""",,
2571,219,TYPE,BALL,,
2572,221,BALL,QUARTER-TURN BALL,,
2573,221,BODY,"CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.",,
2574,221,BONNET,BOLTED,,
2575,221,ENDS,RING JOINT FLANGED,,
2576,221,OPERATOR,"WRENCH (2""-4""), GEAR OPERATED (6"" & LARGER)",,
2577,221,OTHER,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
2578,221,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2579,221,PORT,100 % OPENING,,
2580,221,RATING,ASME CLASS 300,,
2581,221,SERVICE,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,
2582,221,STANDARD,ASME B16.34,,
2583,221,STEM,17-4 PH (33 RC MAX) OR 410SS,,
2584,221,TRIM,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,
2585,221,TYPE,BALL,,
2586,222,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
2587,222,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
2588,222,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
2589,222,ENDS,RAISED FACE FLANGED,,
2590,222,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
2591,222,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2592,222,PORT,REDUCED,,
2593,222,RATING,ASME CLASS 300,,
2594,222,SEAT INSERT,316SS TUBE (800F MAX. TEMP.),,
2595,222,SEAT RING,410 STAINLESS STEEL,,
2596,222,STANDARD,TESTED TO API 6D,,
2597,222,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
2598,222,TRIM,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
2599,222,TYPE,ORBIT,,
2600,223,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
2601,223,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
2602,223,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
2603,223,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2604,223,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
2605,223,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
2606,223,PORT,REDUCED,,
2607,223,RATING,ASME CLASS 300,,
2608,223,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
2609,223,SEAT RING,410 STAINLESS STEEL,,
2610,223,STANDARD,TESTED TO API 6D,,
2611,223,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
2612,223,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
2613,223,TYPE,ORBIT,,
2614,224,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
2615,224,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
2616,224,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
2617,224,ENDS,RAISED FACE FLANGED,,
2618,224,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
2619,224,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
2620,224,PORT,REDUCED,,
2621,224,RATING,ASME CLASS 300,,
2622,224,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
2623,224,SEAT RING,410 STAINLESS STEEL,,
2624,224,STANDARD,TESTED TO API 6D,,
2625,224,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
2626,224,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
2627,224,TYPE,ORBIT,,
2628,225,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
2629,225,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
2630,225,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
2631,225,ENDS,RAISED FACE FLANGED,,
2632,225,OPERATOR,"2""-16"" HANDWHEEL, 18""-20"" GEAR",,
2633,225,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
2634,225,PORT,REDUCED,,
2635,225,RATING,ASME CLASS 300,,
2636,225,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
2637,225,SEAT RING,17-4H STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
2638,225,STANDARD,TESTED TO API 6D,,
2639,225,STEM,K-MONEL,,
2640,225,TRIM,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,
2641,225,TYPE,ORBIT,,
2642,226,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5,,
2643,226,BONNET,BOLTED,,
2644,226,DISC,TAPERED PLUG,,
2645,226,ENDS,RING JOINT FLANGED,,
2646,226,OPERATOR,GEAR,,
2647,226,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2648,226,PORT,70% OPENING,,
2649,226,RATING,ASME CLASS 300,,
2650,226,STANDARD,ASME B16.34,,
2651,226,STEM,11-13% CR.,,
2652,226,TRIM,"PLUG: 5 CR., CO CR-A HARDFACED, SEAT: 5 CR., CO CR-A HARDFACED",,
2653,226,TYPE,NON-LUBRICATED WEDGEPLUG,,
2654,227,BODY,"CAST CARBON ASTM A216, GR. WCB",,
2655,227,BONNET,"BOLTED, OS&Y",,
2656,227,DISC,PLUG TYPE,,
2657,227,ENDS,RAISED FACE FLANGED,,
2658,227,OPERATOR,IMPACTOR HANDWHEEL,,
2659,227,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2660,227,PORT,N/A,,
2661,227,RATING,ASME CLASS 300,,
2662,227,STANDARD,ASME BOILER CODE & ASME B16.34,,
2663,227,STEM,11-13% CR.,,
2664,227,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
2665,227,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
2666,228,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2667,228,BONNET,"BOLTED, OS&Y",,
2668,228,DISC,PLUG TYPE,,
2669,228,ENDS,RAISED FACE FLANGED,,
2670,228,OPERATOR,IMPACTOR HANDWHEEL,,
2671,228,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2672,228,PORT,N/A,,
2673,228,RATING,ASME CLASS 300,,
2674,228,STANDARD,ASME BOILER CODE & ASME B16.34,,
2675,228,STEM,11-13% CR.,,
2676,228,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
2677,228,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
2678,229,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2679,229,BONNET,"BOLTED, OS&Y",,
2680,229,DISC,PLUG TYPE,,
2681,229,ENDS,"BUTT WELDING, STD. WT. BORE",,
2682,229,OPERATOR,IMPACTOR HANDWHEEL,,
2683,229,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2684,229,PORT,N/A,,
2685,229,RATING,ASME CLASS 300,,
2686,229,STANDARD,ASME BOILER CODE & ASME B16.34,,
2687,229,STEM,11-13% CR.,,
2688,229,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
2689,229,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
2690,230,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2691,230,BONNET,"BOLTED, OS&Y",,
2692,230,DISC,PLUG TYPE,,
2693,230,ENDS,"BUTT WELDING, STD. WT. BORE",,
2694,230,OPERATOR,IMPACTOR HANDWHEEL,,
2695,230,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2696,230,PORT,N/A,,
2697,230,RATING,ASME CLASS 300,,
2698,230,STANDARD,ASME B16.34,,
2699,230,STEM,11-13% CR.,,
2700,230,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
2701,230,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
2702,231,BODY,FORGED CARBON STEEL; ASTM A105,,
2703,231,BONNET,"BOLTED, OS&Y",,
2704,231,DISC,SOLID,,
2705,231,ENDS,RAISED FACE FLANGED,,
2706,231,OPERATOR,HANDWHEEL,,
2707,231,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2708,231,PORT,REDUCED,,
2709,231,RATING,ASME CLASS 600,,
2710,231,STANDARD,API 602,,
2711,231,STEM,11-13% CR.,,
2712,231,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2713,231,TYPE,GATE,,
2714,232,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
2715,232,BONNET,"BOLTED, OS&Y",,
2716,232,DISC,SOLID,,
2717,232,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2718,232,OPERATOR,HANDWHEEL,,
2719,232,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2720,232,PORT,REDUCED,,
2721,232,RATING,ASME CLASS 600,,
2722,232,STANDARD,API 602,,
2723,232,STEM,11-13% CR.,,
2724,232,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2725,232,TYPE,GATE,,
2726,233,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
2727,233,BONNET,"BOLTED, OS&Y",,
2728,233,DISC,FLEXIBLE,,
2729,233,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2730,233,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2731,233,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2732,233,PORT,FULL,,
2733,233,RATING,ASME CLASS 600,,
2734,233,STANDARD,API 600,,
2735,233,STEM,11-13% CR.,,
2736,233,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2737,233,TYPE,GATE,,
2738,235,BODY,"CAST CARBON STEEL; A216, GR. WCB",,
2739,235,BONNET,"BOLTED, OS&Y, RING JOINT",,
2740,235,DISC,FLEXIBLE,,
2741,235,ENDS,RING JOINT FLANGED,,
2742,235,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2743,235,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2744,235,PORT,FULL,,
2745,235,RATING,ASME CLASS 600,,
2746,235,STANDARD,API 600,,
2747,235,STEM,11-13% CR.,,
2748,235,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
2749,235,TYPE,GATE,,
2750,236,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
2751,236,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2752,236,BONNET,"BOLTED, OS&Y, RING JOINT",,
2753,236,DISC,SOLID,,
2754,236,ENDS,RING JOINT FLANGED,,
2755,236,OPERATOR,HANDWHEEL,,
2756,236,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2757,236,PORT,REDUCED,,
2758,236,RATING,ASME CLASS 600,,
2759,236,SERVICE,"CORROSIVE HYDROCARBONS, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
2760,236,STANDARD,API 602,,
2761,236,STEM,11-13% CR.,,
2762,236,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2763,236,TYPE,GATE,,
2764,237,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
2765,237,BONNET,"BOLTED, OS&Y, RING JOINT",,
2766,237,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2767,237,DISC,FLEXIBLE,,
2768,237,ENDS,RING JOINT FLANGED,,
2769,237,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2770,237,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2771,237,PORT,FULL,,
2772,237,RATING,ASME CLASS 600,,
2773,237,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
2774,237,STANDARD,API 600,,
2775,237,STEM,11-13% CR.,,
2776,237,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2777,237,TYPE,GATE,,
2778,239,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
2779,239,BONNET,"BOLTED, OS&Y, RING JOINT",,
2780,239,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2781,239,DISC,SOLID,,
2782,239,ENDS,RING JOINT FLANGED,,
2783,239,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2784,239,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2785,239,PORT,"1/2""-2"", REDUCED; 3"" & LARGER, FULL",,
2786,239,RATING,ASME CLASS 600,,
2787,239,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
2788,239,STANDARD,ASME B16.34,,
2789,239,STEM,316 STAINLESS STEEL,,
2790,239,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2791,239,TYPE,GATE,,
2792,240,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
2793,240,BONNET,"BOLTED, OS&Y, RING JOINT",,
2794,240,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2795,240,DISC,FLEXIBLE,,
2796,240,ENDS,RING JOINT FLANGED,,
2797,240,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS ENGINEERING STANDARD 309)",,
2798,240,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2799,240,PORT,FULL,,
2800,240,RATING,ASME CLASS 600,,
2801,240,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
2802,240,STANDARD,API 600,,
2803,240,STEM,11-13% CR.,,
2804,240,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2805,240,TYPE,GATE,,
2806,241,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2807,241,BONNET,"BOLTED, OS&Y",,
2808,241,DISC,FLEXIBLE,,
2809,241,ENDS,RAISED FACE FLANGED,,
2810,241,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2811,241,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2812,241,PORT,FULL,,
2813,241,RATING,ASME CLASS 600,,
2814,241,STANDARD,API 600,,
2815,241,STEM,11-13% CR.,,
2816,241,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2817,241,TYPE,GATE,,
2818,242,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
2819,242,BONNET,"BOLTED, OS&Y",,
2820,242,DISC,FLEXIBLE,,
2821,242,ENDS,RAISED FACE FLANGED,,
2822,242,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2823,242,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2824,242,PORT,FULL,,
2825,242,RATING,ASME CLASS 600,,
2826,242,STANDARD,API 600,,
2827,242,STEM,11-13% CR.,,
2828,242,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2829,242,TYPE,GATE,,
2830,243,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
2831,243,BONNET,"BOLTED, OS&Y",,
2832,243,DISC,SOLID,,
2833,243,ENDS,RAISED FACE FLANGED,,
2834,243,OPERATOR,HANDWHEEL,,
2835,243,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2836,243,PORT,REDUCED,,
2837,243,RATING,ASME CLASS 600,,
2838,243,STANDARD,ASME B16.34,,
2839,243,STEM,316 STAINLESS STEEL,,
2840,243,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2841,243,TYPE,GATE,,
2842,244,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
2843,244,BONNET,"BOLTED, OS&Y",,
2844,244,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2845,244,DISC,SOLID,,
2846,244,ENDS,RING JOINT FLANGED,,
2847,244,OPERATOR,HANDWHEEL,,
2848,244,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2849,244,PORT,REDUCED,,
2850,244,RATING,ASME CLASS 600,,
2851,244,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
2852,244,STANDARD,API 602,,
2853,244,STEM,11-13% CR.,,
2854,244,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2855,244,TYPE,GATE,,
2856,245,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
2857,245,BONNET,"BOLTED, OS&Y",,
2858,245,DISC,SOLID,,
2859,245,ENDS,RAISED FACE FLANGED,,
2860,245,OPERATOR,HANDWHEEL,,
2861,245,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2862,245,PORT,FULL,,
2863,245,RATING,ASME CLASS 600,,
2864,245,STANDARD,API 602,,
2865,245,STEM,11-13% CR.,,
2866,245,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2867,245,TYPE,GATE,,
2868,246,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
2869,246,BONNET,"BOLTED, OS&Y",,
2870,246,DISC,SOLID,,
2871,246,ENDS,SOCKETWELD,,
2872,246,OPERATOR,HANDWHEEL,,
2873,246,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2874,246,PORT,REDUCED,,
2875,246,RATING,ASME CLASS 600,,
2876,246,STANDARD,ASME B16.34,,
2877,246,STEM,316 STAINLESS STEEL,,
2878,246,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2879,246,TYPE,GATE,,
2880,247,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
2881,247,BONNET,"BOLTED, OS&Y",,
2882,247,DISC,SOLID,,
2883,247,ENDS,SOCKETWELD/SCREWED,,
2884,247,OPERATOR,HANDWHEEL,,
2885,247,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2886,247,PORT,REDUCED,,
2887,247,RATING,ASME CLASS 600,,
2888,247,STANDARD,ASME B16.34,,
2889,247,STEM,316 STAINLESS STEEL,,
2890,247,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2891,247,TYPE,GATE,,
2892,248,BODY,FORGED CARBON STEEL; ASTM A105,,
2893,248,BONNET,"BOLTED, OS&Y",,
2894,248,DISC,SOLID,,
2895,248,ENDS,RAISED FACE FLANGED,,
2896,248,OPERATOR,HANDWHEEL,,
2897,248,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2898,248,PORT,REDUCED,,
2899,248,RATING,ASME CLASS 600,,
2900,248,STANDARD,API 602,,
2901,248,STEM,316 STAINLESS STEEL,,
2902,248,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2903,248,TYPE,GATE,,
2904,249,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
2905,249,BONNET,"BOLTED, OS&Y",,
2906,249,DISC,SOLID OR FLEXIBLE,,
2907,249,ENDS,RAISED FACE FLANGED,,
2908,249,OPERATOR,"2"" - 12"" HANDWHEEL, 14"" - 20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2909,249,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2910,249,PORT,FULL,,
2911,249,RATING,ASME CLASS 600,,
2912,249,STANDARD,API 600,,
2913,249,STEM,316 STAINLESS STEEL,,
2914,249,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
2915,249,TYPE,GATE,,
2916,250,BODY,FORGED CARBON STEEL; ASTM A105,,
2917,250,BONNET,"BOLTED, OS&Y",,
2918,250,DISC,SOLID,,
2919,250,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2920,250,OPERATOR,HANDWHEEL,,
2921,250,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2922,250,PORT,REDUCED,,
2923,250,RATING,ASME CLASS 600,,
2924,250,STANDARD,API 602,,
2925,250,STEM,11-13% CR.,,
2926,250,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2927,250,TYPE,GATE,,
2928,251,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
2929,251,BONNET,"BOLTED, OS&Y, RING JOINT",,
2930,251,DISC,FLEXIBLE,,
2931,251,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2932,251,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2933,251,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2934,251,PORT,FULL,,
2935,251,RATING,ASME CLASS 600,,
2936,251,STANDARD,API 600,,
2937,251,STEM,11-13% CR.,,
2938,251,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2939,251,TYPE,GATE,,
2940,252,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
2941,252,BONNET,"BOLTED, OS&Y",,
2942,252,DISC,FLEXIBLE,,
2943,252,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2944,252,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2945,252,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2946,252,PORT,FULL,,
2947,252,RATING,ASME CLASS 600,,
2948,252,STANDARD,API 600,,
2949,252,STEM,11-13% CR.,,
2950,252,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2951,252,TYPE,GATE,,
2952,253,BODY,"FORGED 9 CR - 1 MO: ASTM 182, GR. F9",,
2953,253,BONNET,"BOLTED, OS&Y",,
2954,253,DISC,SOLID,,
2955,253,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
2956,253,OPERATOR,HANDWHEEL,,
2957,253,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2958,253,PORT,FULL,,
2959,253,RATING,ASME CLASS 600,,
2960,253,STANDARD,API 602,,
2961,253,STEM,11-13% CR.,,
2962,253,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
2963,253,TYPE,GATE,,
2964,254,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
2965,254,BONNET,"BOLTED, OS&Y, RING JOINT",,
2966,254,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2967,254,DISC,FLEXIBLE,,
2968,254,ENDS,RING JOINT FLANGED,,
2969,254,OPERATOR,"1/2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2970,254,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2971,254,PORT,FULL,,
2972,254,RATING,ASME CLASS 600,,
2973,254,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
2974,254,STANDARD,ASME B16.34,,
2975,254,STEM,321 OR 347 STAINLESS STEEL,,
2976,254,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2977,254,TYPE,GATE,,
2978,255,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
2979,255,BONNET,"BOLTED, OS&Y, RING JOINT",,
2980,255,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2981,255,DISC,FLEXIBLE,,
2982,255,ENDS,RING JOINT FLANGED,,
2983,255,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
2984,255,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2985,255,PORT,FULL,,
2986,255,RATING,ASME CLASS 600,,
2987,255,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
2988,255,STANDARD,API 600,,
2989,255,STEM,11-13% CR.,,
2990,255,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
2991,255,TYPE,GATE,,
2992,256,BODY,"FORGED 347 STAINLESS STEEL, ASTM A182 GR. F347",,
2993,256,BONNET,"BOLTED, OS&Y",,
2994,256,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
2995,256,DISC,SOLID,,
2996,256,ENDS,SOCKETWELD,,
2997,256,OPERATOR,HANDWHEEL,,
2998,256,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
2999,256,PORT,REDUCED,,
3000,256,RATING,ASME CLASS 600,,
3001,256,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3002,256,STANDARD,ASME B16.34,,
3003,256,STEM,347 STAINLESS STEEL,,
3004,256,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
3005,256,TYPE,GATE,,
3006,257,BODY,"FORGED 347 STAINLESS STEEL, ASTM 182 GR. F347",,
3007,257,BONNET,"BOLTED, OS&Y",,
3008,257,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3009,257,DISC,SOLID,,
3010,257,ENDS,SOCKETWELD/SCREWED,,
3011,257,OPERATOR,HANDWHEEL,,
3012,257,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3013,257,PORT,REDUCED,,
3014,257,RATING,ASME CLASS 600,,
3015,257,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
3016,257,STANDARD,ASME B16.34,,
3017,257,STEM,347 STAINLESS STEEL,,
3018,257,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
3019,257,TYPE,GATE,,
3020,258,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3021,258,BONNET,"BOLTED, OS&Y",,
3022,258,DISC,FLEXIBLE,,
3023,258,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
3024,258,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
3025,258,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3026,258,PORT,FULL,,
3027,258,RATING,ASME CLASS 600,,
3028,258,STANDARD,API 600,,
3029,258,STEM,11-13% CR.,,
3030,258,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
3031,258,TYPE,GATE,,
3032,261,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
3033,261,BONNET,"BOLTED BONNET, OS&Y",,
3034,261,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3035,261,DISC,FLEXIBLE,,
3036,261,ENDS,"BUTT WELDING, XS BORE",,
3037,261,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR",,
3038,261,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3039,261,PORT,FULL,,
3040,261,RATING,ASME CLASS 600,,
3041,261,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3042,261,STANDARD,API 600,,
3043,261,STEM,11-13% CR.,,
3044,261,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3045,261,TYPE,GATE,,
3046,262,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
3047,262,BONNET,"BOLTED BONNET, OS&Y",,
3048,262,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3049,262,DISC,FLEXIBLE,,
3050,262,ENDS,"BUTT WELDING, SCH 100 BORE",,
3051,262,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR",,
3052,262,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3053,262,PORT,FULL,,
3054,262,RATING,ASME CLASS 600,,
3055,262,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3056,262,STANDARD,API 600,,
3057,262,STEM,11-13% CR.,,
3058,262,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3059,262,TYPE,GATE,,
3060,263,BODY,"CAST ALLOY 20, ASTM A351, GR. CN7M",,
3061,263,BONNET,"BOLTED, OS&Y",,
3062,263,DISC,SPLIT WEDGE,,
3063,263,ENDS,SCREWED,,
3064,263,OPERATOR,HANDWHEEL,,
3065,263,PACKING,PTFE,,
3066,263,PORT,FULL,,
3067,263,RATING,ASME CLASS 600,,
3068,263,STANDARD,ASME B16.34,,
3069,263,STEM,ALLOY 20,,
3070,263,TRIM,ALLOY 20,,
3071,263,TYPE,GATE,,
3072,264,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
3073,264,BONNET,"BOLTED, OS&Y, RING JOINT",,
3074,264,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3075,264,DISC,SOLID,,
3076,264,ENDS,RING JOINT FLANGED,,
3077,264,OPERATOR,HANDWHEEL,,
3078,264,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3079,264,PORT,REDUCED,,
3080,264,RATING,ASME CLASS 600,,
3081,264,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3082,264,STANDARD,API 602,,
3083,264,STEM,11-13% CR.,,
3084,264,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3085,264,TYPE,GATE,,
3086,265,BODY,"CAST 5 CR- 1/2 MO; ASTM A217, GR. C5",,
3087,265,BONNET,"BOLTED, OS&Y, RING JOINT",,
3088,265,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3089,265,DISC,FLEXIBLE,,
3090,265,ENDS,RING JOINT FLANGED,,
3091,265,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
3092,265,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3093,265,PORT,FULL,,
3094,265,RATING,ASME CLASS 600,,
3095,265,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3096,265,STANDARD,API 600,,
3097,265,STEM,11-13% CR.,,
3098,265,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3099,265,TYPE,GATE,,
3100,266,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3101,266,BODY,CARBON STEEL; ASTM A105,,
3102,266,BONNET,"WELDED, OS&Y",,
3103,266,DISC,SOLID,,
3104,266,ENDS,RAISED FACE FLANGED,,
3105,266,OPERATOR,HANDWHEEL,,
3106,266,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3107,266,PORT,REDUCED,,
3108,266,RATING,ASME CLASS 600,,
3109,266,STANDARD,API 602,,
3110,266,STEM,11 - 13% CR.,,
3111,266,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3112,266,TYPE,"GATE, BELLOWS SEAL",,
3113,267,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3114,267,BODY,CARBON STEEL; ASTM A105,,
3115,267,BONNET,"WELDED, OS&Y",,
3116,267,DISC,SOLID,,
3117,267,ENDS,RING JOINT FLANGED,,
3118,267,OPERATOR,HANDWHEEL,,
3119,267,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3120,267,PORT,REDUCED,,
3121,267,RATING,ASME CLASS 600,,
3122,267,STANDARD,API 602,,
3123,267,STEM,11 - 13% CR.,,
3124,267,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3125,267,TYPE,"GATE, BELLOWS SEAL",,
3126,268,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3127,268,BODY,CARBON STEEL; ASTM A105,,
3128,268,BONNET,"WELDED, OS&Y",,
3129,268,DISC,SOLID,,
3130,268,ENDS,RAISED FACE FLANGED,,
3131,268,OPERATOR,HANDWHEEL,,
3132,268,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3133,268,PORT,REDUCED,,
3134,268,RATING,ASME CLASS 600,,
3135,268,STANDARD,API 602,,
3136,268,STEM,316 STAINLESS STEEL,,
3137,268,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3138,268,TYPE,"GATE, BELLOWS SEAL",,
3139,269,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3140,269,BODY,CARBON STEEL; ASTM A105,,
3141,269,BONNET,"WELDED, OS&Y",,
3142,269,DISC,SOLID,,
3143,269,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3144,269,OPERATOR,HANDWHEEL,,
3145,269,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3146,269,PORT,REDUCED,,
3147,269,RATING,ASME CLASS 600,,
3148,269,STANDARD,API 602,,
3149,269,STEM,11 - 13% CR.,,
3150,269,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3151,269,TYPE,"GATE, BELLOWS SEAL",,
3152,270,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3153,270,BODY,CARBON STEEL; ASTM A105,,
3154,270,BONNET,"WELDED, OS&Y",,
3155,270,DISC,SOLID,,
3156,270,ENDS,RAISED FACE FLANGED,,
3157,270,OPERATOR,HANDWHEEL,,
3158,270,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3159,270,PORT,REDUCED,,
3160,270,RATING,ASME CLASS 600,,
3161,270,STANDARD,API 602,,
3162,270,STEM,11 - 13% CR.,,
3163,270,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3164,270,TYPE,"GATE, BELLOWS SEAL",,
3165,271,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3166,271,BODY,"FORGED 1-1/4 CR - 1/2 M0; ASTM A182, GR. F11",,
3167,271,BONNET,"WELDED, OS&Y",,
3168,271,DISC,SOLID,,
3169,271,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3170,271,OPERATOR,HANDWHEEL,,
3171,271,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3172,271,PORT,REDUCED,,
3173,271,RATING,ASME CLASS 600,,
3174,271,STANDARD,API 602,,
3175,271,STEM,11 - 13% CR.,,
3176,271,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3177,271,TYPE,"GATE, BELLOWS SEAL",,
3178,272,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3179,272,BODY,"FORGED 1 1/4 CR - 1/2 M0; ASTM A182, GR. F11",,
3180,272,BONNET,"WELDED, OS&Y",,
3181,272,DISC,SOLID,,
3182,272,ENDS,RING JOINT FLANGED,,
3183,272,OPERATOR,HANDWHEEL,,
3184,272,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3185,272,PORT,REDUCED,,
