id,valve_id,component_name,component_text,created_at,updated_at
3186,272,RATING,ASME CLASS 600,,
3187,272,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3188,272,STANDARD,API 602,,
3189,272,STEM,11 - 13% CR.,,
3190,272,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3191,272,TYPE,"GATE, BELLOWS SEAL",,
3192,273,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3193,273,BODY,"FORGED 5CR - 1 M0; ASTM A182, GR. F5",,
3194,273,BONNET,"WELDED, OS&Y",,
3195,273,DISC,SOLID,,
3196,273,ENDS,RING JOINT FLANGED,,
3197,273,OPERATOR,HANDWHEEL,,
3198,273,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3199,273,PORT,REDUCED,,
3200,273,RATING,ASME CLASS 600,,
3201,273,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3202,273,STANDARD,API 602,,
3203,273,STEM,11 - 13% CR.,,
3204,273,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3205,273,TYPE,"GATE, BELLOWS SEAL",,
3206,274,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3207,274,BODY,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
3208,274,BONNET,"WELDED, OS&Y",,
3209,274,DISC,SOLID,,
3210,274,ENDS,RING JOINT FLANGED,,
3211,274,OPERATOR,HANDWHEEL,,
3212,274,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3213,274,PORT,REDUCED,,
3214,274,RATING,ASME CLASS 600,,
3215,274,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
3216,274,STANDARD,API 602,,
3217,274,STEM,11 - 13% CR.,,
3218,274,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3219,274,TYPE,"GATE, BELLOWS SEAL",,
3220,275,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3221,275,BODY,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
3222,275,BONNET,"WELDED, OS&Y",,
3223,275,DISC,SOLID,,
3224,275,ENDS,RAISED FACE FLANGED,,
3225,275,OPERATOR,HANDWHEEL,,
3226,275,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3227,275,PORT,REDUCED,,
3228,275,RATING,ASME CLASS 600,,
3229,275,STANDARD,API 602,,
3230,275,STEM,11 - 13% CR.,,
3231,275,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3232,275,TYPE,"GATE, BELLOWS SEAL",,
3233,276,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3234,276,BODY,"FORGED 9 CR - 1 M0; ASTM A182, GR. F9",,
3235,276,BONNET,"WELDED, OS&Y",,
3236,276,DISC,SOLID,,
3237,276,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3238,276,OPERATOR,HANDWHEEL,,
3239,276,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3240,276,PORT,REDUCED,,
3241,276,RATING,ASME CLASS 600,,
3242,276,STANDARD,API 602,,
3243,276,STEM,11 - 13% CR.,,
3244,276,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3245,276,TYPE,"GATE, BELLOWS SEAL",,
3246,277,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3247,277,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR. F316",,
3248,277,BONNET,"WELDED, OS&Y",,
3249,277,DISC,SOLID,,
3250,277,ENDS,RING JOINT FLANGED,,
3251,277,OPERATOR,HANDWHEEL,,
3252,277,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3253,277,PORT,REDUCED,,
3254,277,RATING,ASME CLASS 600,,
3255,277,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
3256,277,STANDARD,API 602,,
3257,277,STEM,316 STAINLESS STEEL,,
3258,277,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL., CO CR-A HARDFACED",,
3259,277,TYPE,"GATE, BELLOWS SEAL",,
3260,278,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3261,278,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
3262,278,BONNET,"WELDED, OS&Y",,
3263,278,DISC,SOLID,,
3264,278,ENDS,SOCKETWELD,,
3265,278,OPERATOR,HANDWHEEL,,
3266,278,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3267,278,PORT,REDUCED,,
3268,278,RATING,ASME CLASS 600,,
3269,278,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3270,278,STANDARD,API 602,,
3271,278,STEM,347 STAINLESS STEEL,,
3272,278,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",,
3273,278,TYPE,"GATE, BELLOWS SEAL",,
3274,279,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3275,279,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
3276,279,BONNET,"WELDED, OS&Y",,
3277,279,DISC,SOLID,,
3278,279,ENDS,SOCKETWELD/SCREWED,,
3279,279,OPERATOR,HANDWHEEL,,
3280,279,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3281,279,PORT,REDUCED,,
3282,279,RATING,ASME CLASS 600,,
3283,279,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3284,279,STANDARD,API 602,,
3285,279,STEM,347 STAINLESS STEEL,,
3286,279,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",,
3287,279,TYPE,"GATE, BELLOWS SEAL",,
3288,280,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3289,280,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
3290,280,BONNET,"WELDED, OS&Y",,
3291,280,DISC,SOLID,,
3292,280,ENDS,RING JOINT FLANGED,,
3293,280,OPERATOR,HANDWHEEL,,
3294,280,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3295,280,PORT,REDUCED,,
3296,280,RATING,ASME CLASS 600,,
3297,280,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3298,280,STANDARD,API 602,,
3299,280,STEM,347 STAINLESS STEEL,,
3300,280,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL., CO CR-A HARDFACED",,
3301,280,TYPE,"GATE, BELLOWS SEAL",,
3302,281,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3303,281,BONNET,"BOLTED, OS&Y",,
3304,281,DISC,PLUG TYPE,,
3305,281,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
3306,281,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3307,281,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3308,281,PORT,N/A,,
3309,281,RATING,ASME CLASS 600,,
3310,281,STANDARD,ASME B16.34,,
3311,281,STEM,11-13% CR.,,
3312,281,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
3313,281,TYPE,GLOBE,,
3314,282,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3315,282,BONNET,"BOLTED, OS&Y",,
3316,282,DISC,PLUG TYPE,,
3317,282,ENDS,RAISED FACE FLANGED,,
3318,282,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3319,282,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3320,282,PORT,N/A,,
3321,282,RATING,ASME CLASS 600,,
3322,282,STANDARD,ASME B16.34,,
3323,282,STEM,316 STAINLESS STEEL,,
3324,282,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
3325,282,TYPE,GLOBE,,
3326,284,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
3327,284,BONNET,"BOLTED, OS&Y",,
3328,284,DISC,PLUG TYPE,,
3329,284,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3330,284,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3331,284,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3332,284,PORT,N/A,,
3333,284,RATING,ASME CLASS 600,,
3334,284,STANDARD,ASME B16.34,,
3335,284,STEM,11-13% CR.,,
3336,284,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3337,284,TYPE,GLOBE,,
3338,285,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3339,285,BONNET,"BOLTED, OS&Y, RING JOINT",,
3340,285,DISC,PLUG TYPE,,
3341,285,ENDS,RING JOINT FLANGED,,
3342,285,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3343,285,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3344,285,PORT,N/A,,
3345,285,RATING,ASME CLASS 600,,
3346,285,STANDARD,ASME B16.34,,
3347,285,STEM,11-13% CR.,,
3348,285,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3349,285,TYPE,GLOBE,,
3350,287,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
3351,287,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3352,287,BONNET,"BOLTED, OS&Y, RING JOINT",,
3353,287,DISC,PLUG TYPE,,
3354,287,ENDS,RING JOINT FLANGED,,
3355,287,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3356,287,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3357,287,PORT,N/A,,
3358,287,RATING,ASME CLASS 600,,
3359,287,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
3360,287,STANDARD,ASME B16.34,,
3361,287,STEM,11-13% CR.,,
3362,287,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3363,287,TYPE,GLOBE,,
3364,288,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
3365,288,BONNET,"BOLTED, OS&Y, RING JOINT",,
3366,288,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3367,288,DISC,PLUG TYPE,,
3368,288,ENDS,RING JOINT FLANGED,,
3369,288,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3370,288,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3371,288,PORT,N/A,,
3372,288,RATING,ASME CLASS 600,,
3373,288,SERVICE,HYDROGEN AT 1100 F MAXIMUM DESIGN TEMPERATURE.,,
3374,288,STANDARD,ASME B16.34,,
3375,288,STEM,316 STAINLESS STEEL,,
3376,288,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3377,288,TYPE,GLOBE,,
3378,289,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
3379,289,BONNET,"BOLTED, OS&Y, RING JOINT",,
3380,289,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3381,289,DISC,PLUG TYPE,,
3382,289,ENDS,RING JOINT FLANGED,,
3383,289,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3384,289,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3385,289,PORT,N/A,,
3386,289,RATING,ASME CLASS 600,,
3387,289,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
3388,289,STANDARD,ASME B16.34,,
3389,289,STEM,11-13% CR.,,
3390,289,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3391,289,TYPE,GLOBE,,
3392,290,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
3393,290,BONNET,"BOLTED, OS&Y",,
3394,290,DISC,PLUG TYPE,,
3395,290,ENDS,RAISED FACE FLANGED,,
3396,290,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3397,290,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3398,290,PORT,N/A,,
3399,290,RATING,ASME CLASS 600,,
3400,290,STANDARD,ASME B16.34,,
3401,290,STEM,11-13% CR.,,
3402,290,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3403,290,TYPE,GLOBE,,
3404,291,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3405,291,BONNET,"BOLTED, OS&Y",,
3406,291,DISC,PLUG TYPE,,
3407,291,ENDS,RAISED FACE FLANGED,,
3408,291,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3409,291,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3410,291,PORT,N/A,,
3411,291,RATING,ASME CLASS 600,,
3412,291,STANDARD,ASME B16.34,,
3413,291,STEM,11-13% CR.,,
3414,291,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3415,291,TYPE,GLOBE,,
3416,292,BODY,"CAST 316LSS; ASTM A351, GR. CF3M",,
3417,292,BONNET,"BOLTED, OS&Y",,
3418,292,DISC,SOLID PLUG TYPE,,
3419,292,ENDS,SOCKETWELD,,
3420,292,OPERATOR,HANDWHEEL,,
3421,292,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3422,292,PORT,N/A,,
3423,292,RATING,ASME CLASS 600,,
3424,292,STANDARD,ASME B16.34,,
3425,292,STEM,316 STAINLESS STEEL,,
3426,292,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3427,292,TYPE,GLOBE,,
3428,293,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
3429,293,BONNET,"BOLTED, OS&Y",,
3430,293,DISC,PLUG TYPE,,
3431,293,ENDS,RAISED FACE FLANGED,,
3432,293,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3433,293,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3434,293,PORT,N/A,,
3435,293,RATING,ASME CLASS 600,,
3436,293,STANDARD,ASME B16.34,,
3437,293,STEM,316 STAINLESS STEEL,,
3438,293,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3439,293,TYPE,GLOBE,,
3440,294,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3441,294,BONNET,"BOLTED, OS&Y",,
3442,294,DISC,PLUG TYPE,,
3443,294,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3444,294,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3445,294,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3446,294,PORT,N/A,,
3447,294,RATING,ASME CLASS 600,,
3448,294,STANDARD,ASME B16.34,,
3449,294,STEM,11-13% CR.,,
3450,294,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3451,294,TYPE,GLOBE,,
3452,295,BODY,"CAST 9 CR-A MO: ASTM A217, GR. C12",,
3453,295,BONNET,"BOLTED, OS&Y",,
3454,295,DISC,PLUG TYPE,,
3455,295,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3456,295,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3457,295,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3458,295,PORT,N/A,,
3459,295,RATING,ASME CLASS 600,,
3460,295,STANDARD,ASME B16.34,,
3461,295,STEM,11-13% CR.,,
3462,295,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3463,295,TYPE,GLOBE,,
3464,296,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
3465,296,BONNET,"BOLTED, OS&Y, RING JOINT",,
3466,296,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3467,296,DISC,PLUG TYPE,,
3468,296,ENDS,RING JOINT FLANGED,,
3469,296,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3470,296,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3471,296,PORT,N/A,,
3472,296,RATING,ASME CLASS 600,,
3473,296,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3474,296,STANDARD,ASME B16.34,,
3475,296,STEM,347 OR 321 STAINLESS STEEL,,
3476,296,TRIM,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RING",,
3477,296,TYPE,GLOBE,,
3478,297,BODY,"FORGED 347 STAINLESS STEEL, ASTM A182 GR. F347",,
3479,297,BONNET,"BOLTED, OS&Y",,
3480,297,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3481,297,DISC,PLUG TYPE,,
3482,297,ENDS,SOCKETWELD,,
3483,297,OPERATOR,HANDWHEEL,,
3484,297,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3485,297,PORT,N/A,,
3486,297,RATING,ASME CLASS 600,,
3487,297,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3488,297,STANDARD,ASME B16.34,,
3489,297,STEM,347 STAINLESS STEEL,,
3490,297,TRIM,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
3491,297,TYPE,GLOBE,,
3492,300,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
3493,300,BONNET,"BOLTED BONNET, OS&Y",,
3494,300,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3495,300,DISC,PLUG TYPE,,
3496,300,ENDS,"BUTT WELDING, XS BORE",,
3497,300,OPERATOR,HANDWHEEL,,
3498,300,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3499,300,PORT,N/A,,
3500,300,RATING,ASME CLASS 600,,
3501,300,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3502,300,STANDARD,ASME B16.34,,
3503,300,STEM,11-13% CR.,,
3504,300,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3505,300,TYPE,GLOBE,,
3506,301,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6.",,
3507,301,BONNET,"BOLTED BONNET, OS&Y",,
3508,301,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3509,301,DISC,PLUG TYPE,,
3510,301,ENDS,"BUTT WELDING, SCH 100 BORE",,
3511,301,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" & LARGER GEAR",,
3512,301,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3513,301,PORT,N/A,,
3514,301,RATING,ASME CLASS 600,,
3515,301,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3516,301,STANDARD,ASME B16.34,,
3517,301,STEM,11-13% CR.,,
3518,301,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3519,301,TYPE,GLOBE,,
3520,302,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3521,302,BODY,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
3522,302,BONNET,"WELDED, OS&Y",,
3523,302,DISC,PLUG TYPE,,
3524,302,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3525,302,OPERATOR,HANDWHEEL,,
3526,302,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3527,302,PORT,NA,,
3528,302,RATING,ASME CLASS 600,,
3529,302,STANDARD,ASME B16.34,,
3530,302,STEM,11 - 13% CR.,,
3531,302,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3532,302,TYPE,"GLOBE, BELLOWS SEAL",,
3533,303,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3534,303,BODY,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
3535,303,BONNET,"WELDED, OS&Y",,
3536,303,DISC,PLUG TYPE,,
3537,303,ENDS,RING JOINT FLANGED,,
3538,303,OPERATOR,HANDWHEEL,,
3539,303,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3540,303,PORT,NA,,
3541,303,RATING,ASME CLASS 600,,
3542,303,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
3543,303,STANDARD,ASME B16.34,,
3544,303,STEM,11 - 13% CR.,,
3545,303,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3546,303,TYPE,"GLOBE, BELLOWS SEAL",,
3547,304,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3548,304,BODY,FORGED 316 STAINLESS STEEL; ASTM A182 F316,,
3549,304,BONNET,"WELDED, OS&Y",,
3550,304,DISC,PLUG TYPE,,
3551,304,ENDS,RING JOINT FLANGED,,
3552,304,OPERATOR,HANDWHEEL,,
3553,304,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3554,304,PORT,NA,,
3555,304,RATING,ASME CLASS 600,,
3556,304,SERVICE,HYDROGEN AT 1100O F MAXIMUM DESIGN TEMPERATURE.,,
3557,304,STANDARD,ASME B16.34,,
3558,304,STEM,316 STAINLESS STEEL,,
3559,304,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3560,304,TYPE,"GLOBE, BELLOWS SEAL",,
3561,305,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3562,305,BODY,FORGED 5 CR - 1 MO; ASTM A182 F5,,
3563,305,BONNET,"WELDED, OS&Y",,
3564,305,DISC,PLUG TYPE,,
3565,305,ENDS,RING JOINT FLANGED,,
3566,305,OPERATOR,HANDWHEEL,,
3567,305,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3568,305,PORT,NA,,
3569,305,RATING,ASME CLASS 600,,
3570,305,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3571,305,STANDARD,ASME B16.34,,
3572,305,STEM,11 - 13% CR.,,
3573,305,TRIM,"PLUG: 11 - 13% CR., SEAT: 11- 13% CR., CO CR-A HARDFACED",,
3574,305,TYPE,"GLOBE, BELLOWS SEAL",,
3575,306,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3576,306,BODY,FORGED 9 CR - 1 MO; ASTM A182 F9,,
3577,306,BONNET,"WELDED, OS&Y",,
3578,306,DISC,PLUG TYPE,,
3579,306,ENDS,RING JOINT FLANGED,,
3580,306,OPERATOR,HANDWHEEL,,
3581,306,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3582,306,PORT,NA,,
3583,306,RATING,ASME CLASS 600,,
3584,306,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
3585,306,STANDARD,ASME B16.34,,
3586,306,STEM,11 - 13% CR.,,
3587,306,TRIM,"PLUG: 11 - 13% CR., SEAT:11- 13% CR., CO CR-A HARDFACED",,
3588,306,TYPE,"GLOBE, BELLOWS SEAL",,
3589,307,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3590,307,BODY,FORGED 9 CR - 1 MO; ASTM A182 F9,,
3591,307,BONNET,"WELDED, OS&Y",,
3592,307,DISC,PLUG TYPE,,
3593,307,ENDS,RAISED FACE FLANGED,,
3594,307,OPERATOR,HANDWHEEL,,
3595,307,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3596,307,PORT,NA,,
3597,307,RATING,ASME CLASS 600,,
3598,307,STANDARD,ASME B16.34,,
3599,307,STEM,11 - 13% CR.,,
3600,307,TRIM,"PLUG: 11 - 13% CR., SEAT:11- 13% CR., CO CR-A HARDFACED",,
3601,307,TYPE,"GLOBE, BELLOWS SEAL",,
3602,308,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3603,308,BODY,FORGED 9 CR - 1 MO; ASTM A182 F9,,
3604,308,BONNET,"WELDED, OS&Y",,
3605,308,DISC,PLUG TYPE,,
3606,308,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3607,308,OPERATOR,HANDWHEEL,,
3608,308,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3609,308,PORT,NA,,
3610,308,RATING,ASME CLASS 600,,
3611,308,STANDARD,ASME B16.34,,
3612,308,STEM,11 - 13% CR.,,
3613,308,TRIM,"PLUG: 11 - 13% CR., SEAT: 11- 13% CR., CO CR-A HARDFACED",,
3614,308,TYPE,"GLOBE, BELLOWS SEAL",,
3615,309,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3616,309,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 F347,,
3617,309,BONNET,"WELDED, OS&Y",,
3618,309,DISC,PLUG TYPE,,
3619,309,ENDS,SOCKETWELD,,
3620,309,OPERATOR,HANDWHEEL,,
3621,309,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3622,309,PORT,NA,,
3623,309,RATING,ASME CLASS 600,,
3624,309,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3625,309,STANDARD,ASME B16.34,,
3626,309,STEM,347 STAINLESS STEEL,,
3627,309,TRIM,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
3628,309,TYPE,"GLOBE, BELLOWS SEAL",,
3629,310,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3630,310,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 F347,,
3631,310,BONNET,"WELDED, OS&Y",,
3632,310,DISC,PLUG TYPE,,
3633,310,ENDS,RING JOINT FLANGED,,
3634,310,OPERATOR,HANDWHEEL,,
3635,310,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3636,310,PORT,NA,,
3637,310,RATING,ASME CLASS 600,,
3638,310,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3639,310,STANDARD,ASME B16.34,,
3640,310,STEM,347 STAINLESS STEEL,,
3641,310,TRIM,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
3642,310,TYPE,"GLOBE, BELLOWS SEAL",,
3643,311,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3644,311,BODY,FORGED 1 1/4 CR - 1/2 MO; ASTM A182 F11,,
3645,311,BONNET,"WELDED, OS&Y",,
3646,311,DISC,PLUG TYPE,,
3647,311,ENDS,RING JOINT FLANGED,,
3648,311,OPERATOR,HANDWHEEL,,
3649,311,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3650,311,PORT,NA,,
3651,311,RATING,ASME CLASS 600,,
3652,311,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3653,311,STANDARD,ASME B16.34,,
3654,311,STEM,11 - 13% CR.,,
3655,311,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3656,311,TYPE,"GLOBE, BELLOWS SEAL",,
3657,312,BODY,"CAST 5 CR - 1/2 MO: ASTM A217, GR. WC5",,
3658,312,BONNET,"BOLTED, OS&Y, RING JOINT",,
3659,312,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3660,312,DISC,PLUG TYPE,,
3661,312,ENDS,RING JOINT FLANGED,,
3662,312,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 12"" GEAR",,
3663,312,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3664,312,PORT,N/A,,
3665,312,RATING,ASME CLASS 600,,
3666,312,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3667,312,STANDARD,ASME B16.34,,
3668,312,STEM,11-13% CR.,,
3669,312,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3670,312,TYPE,GLOBE,,
3671,313,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
3672,313,BONNET,"BOLTED, OS&Y, RING JOINT",,
3673,313,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3674,313,DISC,PLUG TYPE,,
3675,313,ENDS,RING JOINT FLANGED,,
3676,313,OPERATOR,"2""-10"" HANDWHEEL, 10""-12"" GEAR",,
3677,313,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3678,313,PORT,N/A,,
3679,313,RATING,ASME CLASS 600,,
3680,313,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3681,313,STANDARD,ASME B16.34,,
3682,313,STEM,11-13% CR.,,
3683,313,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3684,313,TYPE,GLOBE,,
3685,314,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3686,314,BODY,CARBON STEEL; ASTM A105,,
3687,314,BONNET,"WELDED, OS&Y",,
3688,314,DISC,PLUG TYPE,,
3689,314,ENDS,RAISED FACE FLANGED,,
3690,314,OPERATOR,HANDWHEEL,,
3691,314,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3692,314,PORT,NA,,
3693,314,RATING,ASME CLASS 600,,
3694,314,STANDARD,API 602,,
3695,314,STEM,11 - 13% CR.,,
3696,314,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3697,314,TYPE,"GLOBE, BELLOWS SEAL",,
3698,315,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3699,315,BODY,CARBON STEEL; ASTM A105,,
3700,315,BONNET,"WELDED, OS&Y",,
3701,315,DISC,PLUG TYPE,,
3702,315,ENDS,RAISED FACE FLANGED,,
3703,315,OPERATOR,HANDWHEEL,,
3704,315,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3705,315,PORT,NA,,
3706,315,RATING,ASME CLASS 600,,
3707,315,STANDARD,API 602,,
3708,315,STEM,316 STAINLESS STEEL,,
3709,315,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3710,315,TYPE,"GLOBE, BELLOWS SEAL",,
3711,316,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
3712,316,BODY,CARBON STEEL; ASTM A105,,
3713,316,BONNET,"WELDED, OS&Y",,
3714,316,DISC,PLUG TYPE,,
3715,316,ENDS,RAISED FACE FLANGED (125 - 250 AARH FACING),,
3716,316,OPERATOR,HANDWHEEL,,
3717,316,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
3718,316,PORT,NA,,
3719,316,RATING,ASME CLASS 600,,
3720,316,STANDARD,API 602,,
3721,316,STEM,11 - 13% CR.,,
3722,316,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
3723,316,TYPE,"GLOBE, BELLOWS SEAL",,
3724,317,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3725,317,BONNET,BOLTED CAP,,
3726,317,DISC,SOLID CLOSER,,
3727,317,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3728,317,OPERATOR,N/A,,
3729,317,PACKING,N/A,,
3730,317,PORT,N/A,,
3731,317,RATING,ASME CLASS 600,,
3732,317,STANDARD,ASME B16.34,,
3733,317,STEM,N/A,,
3734,317,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3735,317,TYPE,CHECK VALVE - SWING,,
3736,318,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3737,318,BONNET,BOLTED CAP,,
3738,318,DISC,SOLID CLOSER,,
3739,318,ENDS,RAISED FACE FLANGED,,
3740,318,OPERATOR,N/A,,
3741,318,PACKING,N/A,,
3742,318,PORT,N/A,,
3743,318,RATING,ASME CLASS 600,,
3744,318,STANDARD,ASME B16.34,,
3745,318,STEM,N/A,,
3746,318,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL",,
3747,318,TYPE,CHECK VALVE - SWING,,
3748,319,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3749,319,BONNET,BOLTED CAP,,
3750,319,DISC,SOLID CLOSER,,
3751,319,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
3752,319,OPERATOR,N/A,,
3753,319,PACKING,N/A,,
3754,319,PORT,N/A,,
3755,319,RATING,ASME CLASS 600,,
3756,319,STANDARD,ASME B16.34,,
3757,319,STEM,N/A,,
3758,319,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
3759,319,TYPE,CHECK VALVE - SWING,,
3760,320,BODY,CAST 1-1/4 CR - 1/2 MO: ASTM A217 GR. WC6,,
3761,320,BONNET,BOLTED CAP,,
3762,320,DISC,SOLID CLOSER,,
3763,320,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3764,320,OPERATOR,N/A,,
3765,320,PACKING,N/A,,
3766,320,PORT,N/A,,
3767,320,RATING,ASME CLASS 600,,
3768,320,STANDARD,ASME B16.34,,
3769,320,STEM,N/A,,
3770,320,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3771,320,TYPE,CHECK VALVE - SWING,,
3772,324,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
3773,324,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3774,324,BONNET,"BOLTED CAP, RING JOINT",,
3775,324,DISC,SOLID CLOSER,,
3776,324,ENDS,RING JOINT FLANGED,,
3777,324,OPERATOR,N/A,,
3778,324,PACKING,N/A,,
3779,324,PORT,N/A,,
3780,324,RATING,ASME CLASS 600,,
3781,324,SERVICE,HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.,,
3782,324,STANDARD,ASME B16.34,,
3783,324,STEM,N/A,,
3784,324,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3785,324,TYPE,CHECK VALVE - SWING,,
3786,325,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
3787,325,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3788,325,BONNET,"BOLTED CAP, RING JOINT",,
3789,325,DISC,SOLID,,
3790,325,ENDS,RING JOINT FLANGED,,
3791,325,OPERATOR,N/A,,
3792,325,PACKING,N/A,,
3793,325,PORT,N/A,,
3794,325,RATING,ASME CLASS 600,,
3795,325,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
3796,325,STANDARD,ASME B16.34,,
3797,325,STEM,N/A,,
3798,325,TRIM,"PISTON: 316SS, SEAT: 316SS",,
3799,325,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
3800,326,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
3801,326,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3802,326,BONNET,BOLTED CAP,,
3803,326,DISC,SOLID CLOSER,,
3804,326,ENDS,RING JOINT FLANGED,,
3805,326,OPERATOR,N/A,,
3806,326,PACKING,N/A,,
3807,326,PORT,N/A,,
3808,326,RATING,ASME CLASS 600,,
3809,326,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
3810,326,STANDARD,ASME B16.34,,
3811,326,STEM,N/A,,
3812,326,TRIM,"PISTON: 316SS, SEAT: 316SS, CO CR-A HARDFACED",,
3813,326,TYPE,CHECK VALVE - SWING,,
3814,327,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3815,327,BONNET,BOLTED CAP,,
3816,327,DISC,SOLID CLOSER,,
3817,327,ENDS,RAISED FACE FLANGED,,
3818,327,OPERATOR,N/A,,
3819,327,PACKING,N/A,,
3820,327,PORT,N/A,,
3821,327,RATING,ASME CLASS 600,,
3822,327,STANDARD,ASME B16.34,,
3823,327,STEM,N/A,,
3824,327,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3825,327,TYPE,CHECK VALVE - SWING,,
3826,328,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
3827,328,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3828,328,BONNET,"BOLTED CAP, RING JOINT",,
3829,328,DISC,SOLID CLOSER,,
3830,328,ENDS,RING JOINT FLANGED,,
3831,328,OPERATOR,N/A,,
3832,328,PACKING,N/A,,
3833,328,PORT,N/A,,
3834,328,RATING,ASME CLASS 600,,
3835,328,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
3836,328,STANDARD,ASME B16.34,,
3837,328,STEM,N/A,,
3838,328,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3839,328,TYPE,CHECK VALVE - SWING,,
3840,329,BODY,CAST 9 CR - 1 MO; ASTM A217 GR. C12,,
3841,329,BONNET,BOLTED CAP,,
3842,329,DISC,SOLID CLOSER,,
3843,329,ENDS,RAISED FACE FLANGED,,
3844,329,OPERATOR,N/A,,
3845,329,PACKING,N/A,,
3846,329,PORT,N/A,,
3847,329,RATING,ASME CLASS 600,,
3848,329,STANDARD,ASME B16.34,,
3849,329,STEM,N/A,,
3850,329,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3851,329,TYPE,CHECK VALVE - SWING,,
3852,330,BODY,CAST 316LSS; ASTM A351 GR. CF3M,,
3853,330,BONNET,BOLTED CAP,,
3854,330,DISC,SOLID PLUG,,
3855,330,ENDS,SOCKETWELD,,
3856,330,OPERATOR,N/A,,
3857,330,PACKING,N/A,,
3858,330,PORT,N/A,,
3859,330,RATING,ASME CLASS 600,,
3860,330,STANDARD,ASME B16.34,,
3861,330,STEM,N/A,,
3862,330,TRIM,316 STAINLESS STEEL,,
3863,330,TYPE,CHECK VALVE - HORIZONTAL LIFT TYPE,,
3864,331,BODY,"CAST 316 STAINLESS STEEL; ASTM A351, GR. CF8M",,
3865,331,BONNET,BOLTED CAP,,
3866,331,DISC,SOLID CLOSER,,
3867,331,ENDS,RAISED FACE FLANGED,,
3868,331,OPERATOR,N/A,,
3869,331,PACKING,N/A,,
3870,331,PORT,N/A,,
3871,331,RATING,ASME CLASS 600,,
3872,331,STANDARD,ASME B16.34,,
3873,331,STEM,N/A,,
3874,331,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
3875,331,TYPE,CHECK VALVE - SWING,,
3876,333,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3877,333,BONNET,"BOLTED CAP, RING JOINT",,
3878,333,DISC,SOLID CLOSER,,
3879,333,ENDS,RING JOINT FLANGED,,
3880,333,OPERATOR,N/A,,
3881,333,PACKING,N/A,,
3882,333,PORT,N/A,,
3883,333,RATING,ASME CLASS 600,,
3884,333,STANDARD,ASME B16.34,,
3885,333,STEM,N/A,,
3886,333,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
3887,333,TYPE,CHECK VALVE - SWING,,
3888,334,BODY,"CAST 9 CR - 1 MO; ASTM A217, GR. C12",,
3889,334,BONNET,BOLTED CAP,,
3890,334,DISC,SOLID CLOSER,,
3891,334,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
3892,334,OPERATOR,N/A,,
3893,334,PACKING,N/A,,
3894,334,PORT,N/A,,
3895,334,RATING,ASME CLASS 600,,
3896,334,STANDARD,ASME B16.34,,
3897,334,STEM,N/A,,
3898,334,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3899,334,TYPE,CHECK VALVE - SWING,,
3900,335,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
3901,335,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3902,335,BONNET,"BOLTED CAP, RING JOINT",,
3903,335,DISC,SOLID CLOSER,,
3904,335,ENDS,RING JOINT FLANGED,,
3905,335,OPERATOR,N/A,,
3906,335,PACKING,N/A,,
3907,335,PORT,N/A,,
3908,335,RATING,ASME CLASS 600,,
3909,335,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3910,335,STANDARD,ASME B16.34,,
3911,335,STEM,N/A,,
3912,335,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3913,335,TYPE,CHECK VALVE - SWING,,
3914,336,BODY,FORGED 347 STAINLESS STEEL; ASTM A182 GR. F347,,
3915,336,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3916,336,BONNET,BOLTED CAP,,
3917,336,DISC,SOLID PLUG,,
3918,336,ENDS,SOCKETWELD,,
3919,336,OPERATOR,N/A,,
3920,336,PACKING,N/A,,
3921,336,PORT,N/A,,
3922,336,RATING,ASME CLASS 600,,
3923,336,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3924,336,STANDARD,ASME B16.34,,
3925,336,STEM,N/A,,
3926,336,TRIM,347 STAINLESS STEEL,,
3927,336,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
3928,339,BODY,1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6. WALL THICKNESS PER API 600 CLASS B.,,
3929,339,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3930,339,BONNET,BOLTED CAP,,
3931,339,DISC,SOLID CLOSER,,
3932,339,ENDS,"BUTT WELDING, XS BORE",,
3933,339,OPERATOR,N/A,,
3934,339,PACKING,N/A,,
3935,339,PORT,N/A,,
3936,339,RATING,ASME CLASS 600,,
3937,339,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3938,339,STANDARD,ASME B16.34,,
3939,339,STEM,N/A,,
3940,339,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3941,339,TYPE,CHECK VALVE - SWING,,
3942,340,BODY,1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6.,,
3943,340,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3944,340,BONNET,BOLTED CAP,,
3945,340,DISC,SOLID CLOSER,,
3946,340,ENDS,"BUTT WELDING, SCH 100 BORE",,
3947,340,OPERATOR,N/A,,
3948,340,PACKING,N/A,,
3949,340,PORT,N/A,,
3950,340,RATING,ASME CLASS 600,,
3951,340,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3952,340,STANDARD,ASME B16.34,,
3953,340,STEM,N/A,,
3954,340,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3955,340,TYPE,CHECK VALVE - SWING,,
3956,341,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
3957,341,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3958,341,BONNET,"BOLTED CAP, RING JOINT",,
3959,341,DISC,SOLID CLOSER,,
3960,341,ENDS,RING JOINT FLANGED,,
3961,341,OPERATOR,N/A,,
3962,341,PACKING,N/A,,
3963,341,PORT,N/A,,
3964,341,RATING,ASME CLASS 600,,
3965,341,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3966,341,STANDARD,ASME B16.34,,
3967,341,STEM,N/A,,
3968,341,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3969,341,TYPE,CHECK VALVE - SWING,,
3970,342,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
3971,342,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3972,342,BONNET,"BOLTED CAP, RING JOINT",,
3973,342,DISC,SOLID CLOSER,,
3974,342,ENDS,RING JOINT FLANGED,,
3975,342,OPERATOR,N/A,,
3976,342,PACKING,N/A,,
3977,342,PORT,N/A,,
3978,342,RATING,ASME CLASS 600,,
3979,342,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
3980,342,STANDARD,ASME B16.34,,
3981,342,STEM,N/A,,
3982,342,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
3983,342,TYPE,CHECK VALVE - SWING,,
3984,343,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM 182 GR. F11,,
3985,343,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
3986,343,BONNET,WELDED CAP,,
3987,343,DISC,SOLID CLOSER,,
3988,343,ENDS,SOCKETWELD,,
3989,343,OPERATOR,N/A,,
3990,343,PACKING,N/A,,
3991,343,PORT,N/A,,
3992,343,RATING,ASME CLASS 800,,
3993,343,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
3994,343,STANDARD,API 602,,
3995,343,STEM,N/A,,
3996,343,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
3997,343,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
3998,344,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
3999,344,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
4000,344,DISC,QUARTER-TURN PLUG,,
4001,344,ENDS,SOCKETWELD,,
4002,344,OPERATOR,"1/2"" - 3"" WRENCH",,
4003,344,PACKING,"MANUFACTURER'S STANDARD",,
4004,344,PATTERN,REGULAR,,
4005,344,PORT,NA,,
4006,344,RATING,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
4007,344,STANDARD,ASME B16.34,,
4008,344,STEM,NA,,
4009,344,TRIM,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
4010,344,TYPE,LUBRICATED PLUG,,
4011,345,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4012,345,BONNET,"BOLTED, BOTTOM ENTRY",,
4013,345,DISC,QUARTER-TURN PLUG,,
4014,345,ENDS,RAISED FACE FLANGED,,
4015,345,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
4016,345,PACKING,"MANUFACTURER'S STANDARD",,
4017,345,PATTERN,"REGULAR, VENTURI",,
4018,345,PORT,NA,,
4019,345,RATING,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
4020,345,STANDARD,API 599,,
4021,345,STEM,11 - 13% CR,,
4022,345,TRIM,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
4023,345,TYPE,LUBRICATED PLUG,,
4024,346,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4025,346,BONNET,"BOLTED, BOTTOM ENTRY",,
4026,346,DISC,QUARTER-TURN PLUG,,
4027,346,ENDS,RAISED FACE FLANGED (125 AARH FACE FINISH),,
4028,346,OPERATOR,"1/2"" - 4"" WRENCH, 6"" - 24"" GEAR",,
4029,346,PACKING,"MANUFACTURER'S STANDARD",,
4030,346,PATTERN,"REGULAR, VENTURI",,
4031,346,PORT,NA,,
4032,346,RATING,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
4033,346,STANDARD,API 599,,
4034,346,STEM,11 - 13% CR,,
4035,346,TRIM,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
4036,346,TYPE,LUBRICATED PLUG,,
4037,347,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4038,347,BONNET,"BOLTED, BOLTED GLAND, SCREWED GLAND",,
4039,347,DISC,QUARTER-TURN PLUG,,
4040,347,ENDS,SOCKETWELD/THREADED,,
4041,347,OPERATOR,"1/2"" - 3"" WRENCH",,
4042,347,PACKING,"MANUFACTURER'S STANDARD",,
4043,347,PATTERN,REGULAR,,
4044,347,PORT,NA,,
4045,347,RATING,ASME CLASS 600 (450F MAXIMUM TEMPERATURE),,
4046,347,STANDARD,ASME B16.34,,
4047,347,STEM,NA,,
4048,347,TRIM,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
4049,347,TYPE,LUBRICATED PLUG,,
4050,348,BODY,"CARBON STEEL; ASTM A216, GR. WCB OR ASTM A105",,
4051,348,BODY SEAT,CHROME PLATED ON BODY SURFACE,,
4052,348,BONNET,BOLTED COVER (TOP AND BOTTOM),,
4053,348,ENDS,RAISED FACE FLANGED,,
4054,348,OPERATOR,"2"" - 4"" HANDWHEEL, 6"" - 16"" GEAR",,
4055,348,PACKING,"DIE-FORMED FLEXIBLE GRAPHITE AND NITRILE O-RING, FIRESAFE",,
4056,348,PLUG,NICKEL PLATED DUCTILE IRON WITH NI-RESIST SLIPS,,
4057,348,PORT,N/A,,
4058,348,RATING,ASME CLASS 600 (350F MAX.TEMP.),,
4059,348,SEALS,VITON GF,,
4060,348,STANDARD,TESTED TO API 6D,,
4061,348,STEM,INTEGRAL WITH PLUG,,
4062,348,TYPE,TWIN SEAL PLUG (DOUBLE BLOCK & BLEED),,
4063,349,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4064,349,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4065,349,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4066,349,ENDS,RAISED FACE FLANGED,,
4067,349,OPERATOR,HANDWHEEL,,
4068,349,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
4069,349,PORT,REDUCED,,
4070,349,RATING,ASME CLASS 600,,
4071,349,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
4072,349,SEAT RING,410 STAINLESS STEEL,,
4073,349,STANDARD,TESTED TO API 6D,,
4074,349,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
4075,349,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
4076,349,TYPE,ORBIT,,
4077,351,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4078,351,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4079,351,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4080,351,ENDS,RAISED FACE FLANGED (125-250 AARH FACING),,
4081,351,OPERATOR,HANDWHEEL,,
4082,351,PACKING,"V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING, AND INJECTABLE SEALANT.",,
4083,351,PORT,N/A,,
4084,351,RATING,ASME CLASS 600,,
4085,351,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
4086,351,SEAT RING,410 STAINLESS STEEL,,
4087,351,STANDARD,TESTED TO API 6D,,
4088,351,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
4089,351,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
4090,351,TYPE,ORBIT,,
4091,352,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4092,352,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4093,352,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4094,352,ENDS,RAISED FACE FLANGED,,
4095,352,OPERATOR,HANDWHEEL,,
4096,352,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
4097,352,PORT,N/A,,
4098,352,RATING,ASME CLASS 600,,
4099,352,SEAT INSERT,TEFLON TFE (500F MAX. DESIGN TEMPERATURE),,
4100,352,SEAT RING,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
4101,352,STANDARD,TESTED TO API 6D,,
4102,352,STEM,K-M0NEL,,
4103,352,TRIM,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
4104,352,TYPE,ORBIT,,
4105,353,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4106,353,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4107,353,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4108,353,ENDS,SOCKETWELD,,
4109,353,OPERATOR,HANDWHEEL,,
4110,353,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
4111,353,PORT,FULL,,
4112,353,RATING,ASME CLASS 600,,
4113,353,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
4114,353,SEAT RING,410 STAINLESS STEEL,,
4115,353,STANDARD,TESTED TO API 6D,,
4116,353,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
4117,353,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
4118,353,TYPE,ORBIT,,
4119,354,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4120,354,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4121,354,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4122,354,ENDS,SOCKETWELD,,
4123,354,OPERATOR,HANDWHEEL,,
4124,354,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4125,354,PORT,FULL,,
4126,354,RATING,ASME CLASS 600,,
4127,354,SEAT INSERT,316SS TUBE (800F MAX. TEMP.),,
4128,354,SEAT RING,410 STAINLESS STEEL,,
4129,354,STANDARD,TESTED TO API 6D,,
4130,354,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
4131,354,TRIM,CORE: CARBON STEEL WITH HASTELLOY C WELD OVERLAY FACING,,
4132,354,TYPE,ORBIT,,
4133,355,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4134,355,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4135,355,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4136,355,ENDS,SOCKETWELD,,
4137,355,OPERATOR,HANDWHEEL,,
4138,355,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
4139,355,PORT,FULL,,
4140,355,RATING,ASME CLASS 600,,
4141,355,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
4142,355,SEAT RING,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,
4143,355,STANDARD,TESTED TO API 6D,,
4144,355,STEM,K-MONEL,,
4145,355,TRIM,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,
4146,355,TYPE,ORBIT,,
4147,356,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
4148,356,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
4149,356,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
4150,356,ENDS,SOCKETWELD,,
4151,356,OPERATOR,HANDWHEEL,,
4152,356,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING,,
4153,356,PORT,FULL,,
4154,356,RATING,ASME CLASS 600,,
4155,356,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
4156,356,SEAT RING,"17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC HARDNESS, OR K-MONEL",,
4157,356,STANDARD,TESTED TO API 6D,,
4158,356,STEM,K-MONEL,,
4159,356,TRIM,CORE: CARBON STEEL WITH MONEL OR HASTELLOY C OVERLAY FACING,,
4160,356,TYPE,ORBIT,,
4161,358,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
4162,358,BONNET,BOLTED,,
4163,358,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4164,358,DISC,TAPERED PLUG,,
4165,358,ENDS,RING JOINT FLANGED,,
4166,358,OPERATOR,GEAR,,
4167,358,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4168,358,PORT,100% OPENING,,
4169,358,RATING,ASME CLASS 600,,
4170,358,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4171,358,STANDARD,ASME B16.34,,
4172,358,STEM,11-13% CR.,,
4173,358,TRIM,"PLUG: 5 CR-1/2 MO; CO CR-A HARDFACED, SEAT: 5 CR-1/2 MO; CO CR-A HARDFACED",,
4174,358,TYPE,NON-LUBRICATED WEDGEPLUG,,
4175,360,BALL,"316 STAINLESS STEEL, FLOATING",,
4176,360,BODY,"FORGED CARBON STEEL, ASTM A105",,
4177,360,BONNET,"FORGED CARBON STEEL, ASTM A105",,
4178,360,ENDS,SOCKETWELD,,
4179,360,OPERATOR,WRENCH,,
4180,360,PORT,REDUCED,,
4181,360,RATING,1000 PSIG AT 100F,,
4182,360,SEATS,"FILLED TEFLON, SELF RELIEVING, 400F MAXIMUM TEMPERATURE, FIRESAFE TO API 607, LATEST EDITION",,
4183,360,STANDARD,ASME B16.34 (BODY ONLY),,
4184,360,STEM,316 STAINLESS STEEL,,
4185,360,STEM SEAL,FLEXIBLE GRAPHITE,,
4186,360,TYPE,BALL,,
4187,361,BALL,"316 STAINLESS STEEL, FLOATING",,
4188,361,BODY,"FORGED CARBON STEEL, ASTM A105",,
4189,361,BONNET,"FORGED CARBON STEEL, ASTM A105",,
4190,361,ENDS,SOCKETWELD/SCREWED,,
4191,361,OPERATOR,WRENCH,,
4192,361,PORT,REDUCED,,
4193,361,RATING,1000 PSIG AT 100F,,
4194,361,SEATS,"FILLED TEFLON, SELF RELIEVING, 400F MAXIMUM TEMPERATURE, FIRESAFE TO API 607, LATEST EDITION",,
4195,361,STANDARD,ASME B16.34 (BODY ONLY),,
4196,361,STEM,316 STAINLESS STEEL,,
4197,361,STEM SEAL,FLEXIBLE GRAPHITE,,
4198,361,TYPE,BALL,,
4199,362,BALL,"316 STAINLESS STEEL, FLOATING",,
4200,362,BODY,"FORGED CARBON STEEL, ASTM A105",,
4201,362,BONNET,"FORGED CARBON STEEL, ASTM A105",,
4202,362,ENDS,SOCKETWELD,,
4203,362,OPERATOR,WRENCH,,
4204,362,PORT,REDUCED,,
4205,362,RATING,1000 PSIG AT 100F,,
4206,362,SEATS,"FILLED TEFLON, SELF RELIEVING, 400F MAXIMUM TEMPERATURE, FIRESAFE TO API 607, LATEST EDITION",,
4207,362,STANDARD,ASME B16.34 (BODY ONLY),,
