id,valve_id,component_name,component_text,created_at,updated_at
4208,362,STEM,316 STAINLESS STEEL,,
4209,362,STEM SEAL,FLEXIBLE GRAPHITE,,
4210,362,TYPE,BALL,,
4211,363,BALL,"316 STAINLESS STEEL, FLOATING",,
4212,363,BODY,"FORGED CARBON STEEL, ASTM A105",,
4213,363,BONNET,"FORGED CARBON STEEL, ASTM A105",,
4214,363,ENDS,SOCKETWELD/SCREWED,,
4215,363,OPERATOR,WRENCH,,
4216,363,PORT,REDUCED,,
4217,363,RATING,1000 PSIG AT 100F,,
4218,363,SEATS,"FILLED TEFLON, SELF RELIEVING, 400F MAXIMUM TEMPERATURE, FIRESAFE TO API 607, LATEST EDITION",,
4219,363,STANDARD,ASME B16.34 (BODY ONLY),,
4220,363,STEM,316 STAINLESS STEEL,,
4221,363,STEM SEAL,FLEXIBLE GRAPHITE,,
4222,363,TYPE,BALL,,
4223,364,BALL,QUARTER-TURN BALL,,
4224,364,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6, FORGINGS TO ASTM A182 GR. F11. BODY THICKNESS SHALL MEET API-600 CLASS B.",,
4225,364,BONNET,BOLTED,,
4226,364,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4227,364,ENDS,RING JOINT FLANGED,,
4228,364,OPERATOR,GEAR,,
4229,364,OTHER,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
4230,364,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4231,364,PORT,100% OPENING,,
4232,364,RATING,ASME CLASS 600,,
4233,364,SERVICE,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4234,364,STANDARD,ASME B16.34,,
4235,364,STEM,17-4 PH (33 Rc MAX) OR 410SS,,
4236,364,TRIM,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,
4237,364,TYPE,BALL,,
4238,365,BALL,QUARTER-TURN BALL,,
4239,365,BODY,"CAST 9 CR - 1 MO; ASTM A217 GR. WC12, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.",,
4240,365,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4241,365,BONNET,BOLTED,,
4242,365,ENDS,RING JOINT FLANGED,,
4243,365,OPERATOR,GEAR,,
4244,365,OTHER,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
4245,365,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4246,365,PORT,100% OPENING,,
4247,365,RATING,ASME CLASS 600,,
4248,365,SERVICE,COKER CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
4249,365,STANDARD,ASME B16.34,,
4250,365,STEM,17-4 PH (33 Rc MAX) OR 410SS,,
4251,365,TRIM,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,
4252,365,TYPE,BALL,,
4253,366,BALL,QUARTER-TURN BALL,,
4254,366,BODY,"CAST 9 CR - 1 MO; ASTM A217 GR. WC12, FORGINGS TO ASTM A182 GR. F9. BODY THICKNESS SHALL MEET API-600 CLASS B.",,
4255,366,BONNET,BOLTED,,
4256,366,ENDS,RAISED FACE FLANGED,,
4257,366,OPERATOR,GEAR,,
4258,366,OTHER,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
4259,366,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4260,366,PORT,100% OPENING,,
4261,366,RATING,ASME CLASS 600,,
4262,366,SERVICE,COKER CORROSIVE HYDROCARBONS AT 850F MAXIMUM DESIGN TEMPERATURE,,
4263,366,STANDARD,ASME B16.34,,
4264,366,STEM,17-4 PH (33 Rc MAX) OR 410SS,,
4265,366,TRIM,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,
4266,366,TYPE,BALL,,
4267,367,BALL,QUARTER-TURN BALL,,
4268,367,BODY,"CAST 5 CR - 1/2 MO; ASTM A217 GR. WC5, FORGINGS TO ASTM A182 GR. F5. BODY THICKNESS SHALL MEET API-600 CLASS B.",,
4269,367,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4270,367,BONNET,BOLTED,,
4271,367,ENDS,RING JOINT FLANGED,,
4272,367,OPERATOR,GEAR,,
4273,367,OTHER,1. STEAM PURGE CONNECTIONS SHALL BE PROVIDED AS INDICATED IN THE PURCHASE ORDER. 2. BI-DIRECTIONAL CAPABILITY,,
4274,367,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4275,367,PORT,100% OPENING,,
4276,367,RATING,ASME CLASS 600,,
4277,367,SERVICE,COKER CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,
4278,367,STANDARD,ASME B16.34,,
4279,367,STEM,17-4 PH (33 Rc MAX) OR 410SS,,
4280,367,TRIM,"BALL: 410SS TUNGSTEN OR CHROME CARBIDE COATED, SEAT: STELLITE #6 OR 410SS W/CHROME CARBIDE COATING SPRING: A286 OR A638 ALLOY",,
4281,367,TYPE,BALL,,
4282,368,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4283,368,BONNET,"BOLTED; OS&Y, RING JOINT",,
4284,368,DISC,PLUG TYPE,,
4285,368,ENDS,RAISED FACE FLANGED,,
4286,368,OPERATOR,IMPACTOR HANDWHEEL,,
4287,368,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4288,368,PORT,N/A,,
4289,368,RATING,ASME CLASS 600,,
4290,368,STANDARD,ASME B16.34,,
4291,368,STEM,11-13% CR.,,
4292,368,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4293,368,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
4294,369,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4295,369,BONNET,"BOLTED; OS&Y, RING JOINT",,
4296,369,DISC,PLUG TYPE,,
4297,369,ENDS,RING JOINT FLANGED,,
4298,369,OPERATOR,IMPACTOR HANDWHEEL,,
4299,369,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4300,369,PORT,N/A,,
4301,369,RATING,ASME CLASS 600,,
4302,369,STANDARD,ASME B16.34,,
4303,369,STEM,11-13% CR.,,
4304,369,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4305,369,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
4306,370,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4307,370,BONNET,"BOLTED, OS&Y, RING JOINT",,
4308,370,DISC,PLUG TYPE,,
4309,370,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
4310,370,OPERATOR,IMPACTOR HANDWHEEL,,
4311,370,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4312,370,PORT,N/A,,
4313,370,RATING,ASME CLASS 600,,
4314,370,STANDARD,ASME B16.34,,
4315,370,STEM,11-13% CR.,,
4316,370,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4317,370,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
4318,371,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
4319,371,BONNET,"BOLTED; OS&Y, RING JOINT",,
4320,371,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4321,371,DISC,PLUG TYPE,,
4322,371,ENDS,"BUTT WELDING, XS BORE",,
4323,371,OPERATOR,IMPACTOR HANDWHEEL,,
4324,371,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4325,371,PORT,N/A,,
4326,371,RATING,ASME CLASS 600,,
4327,371,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
4328,371,STANDARD,ASME B16.34,,
4329,371,STEM,11-13% CR.,,
4330,371,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
4331,371,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
4332,372,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
4333,372,BONNET,"BOLTED; OS&Y, RING JOINT",,
4334,372,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4335,372,DISC,PLUG TYPE,,
4336,372,ENDS,"BUTT WELDING, SCH 100 BORE",,
4337,372,OPERATOR,IMPACTOR HANDWHEEL,,
4338,372,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4339,372,PORT,N/A,,
4340,372,RATING,ASME CLASS 600,,
4341,372,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
4342,372,STANDARD,ASME B16.34,,
4343,372,STEM,11-13% CR.,,
4344,372,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
4345,372,TYPE,STOP-CHECK (NON-RETURN) GLOBE TYPE,,
4346,374,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4347,374,BONNET,"BOLTED; OS&Y, RING JOINT",,
4348,374,DISC,PLUG TYPE,,
4349,374,ENDS,RAISED FACE FLANGED,,
4350,374,OPERATOR,IMPACTOR HANDWHEEL,,
4351,374,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4352,374,PORT,N/A,,
4353,374,RATING,ASME CLASS 600,,
4354,374,STANDARD,ASME B16.34,,
4355,374,STEM,11-13% CR.,,
4356,374,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4357,374,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
4358,375,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4359,375,BONNET,"BOLTED; OS&Y, RING JOINT",,
4360,375,DISC,PLUG TYPE,,
4361,375,ENDS,RING JOINT FLANGED,,
4362,375,OPERATOR,IMPACTOR HANDWHEEL,,
4363,375,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4364,375,PORT,N/A,,
4365,375,RATING,ASME CLASS 600,,
4366,375,STANDARD,ASME B16.34,,
4367,375,STEM,11-13% CR.,,
4368,375,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4369,375,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
4370,376,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
4371,376,BONNET,"BOLTED, OS&Y, RING JOINT",,
4372,376,DISC,PLUG TYPE,,
4373,376,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
4374,376,OPERATOR,IMPACTOR HANDWHEEL,,
4375,376,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4376,376,PORT,N/A,,
4377,376,RATING,ASME CLASS 600,,
4378,376,STANDARD,ASME B16.34,,
4379,376,STEM,11-13% CR.,,
4380,376,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4381,376,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
4382,377,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
4383,377,BONNET,"BOLTED; OS&Y, RING JOINT",,
4384,377,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4385,377,DISC,PLUG TYPE,,
4386,377,ENDS,"BUTT WELDING, XS BORE",,
4387,377,OPERATOR,IMPACTOR HANDWHEEL,,
4388,377,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4389,377,PORT,N/A,,
4390,377,RATING,ASME CLASS 600,,
4391,377,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
4392,377,STANDARD,ASME B16.34,,
4393,377,STEM,11-13% CR.,,
4394,377,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
4395,377,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
4396,378,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR. WC6",,
4397,378,BONNET,"BOLTED; OS&Y, RING JOINT",,
4398,378,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4399,378,DISC,PLUG TYPE,,
4400,378,ENDS,"BUTT WELDING, SCH 100 BORE",,
4401,378,OPERATOR,IMPACTOR HANDWHEEL,,
4402,378,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4403,378,PORT,N/A,,
4404,378,RATING,ASME CLASS 600,,
4405,378,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
4406,378,STANDARD,ASME B16.34,,
4407,378,STEM,11-13% CR.,,
4408,378,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
4409,378,TYPE,STOP-CHECK (NON-RETURN) ANGLE TYPE,,
4410,379,BODY,"FORGED CARBON STEEL, ASTM A105",,
4411,379,BONNET,"WELDED, OS&Y",,
4412,379,DISC,SOLID,,
4413,379,ENDS,SOCKETWELD,,
4414,379,OPERATOR,HANDWHEEL,,
4415,379,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4416,379,PORT,REDUCED,,
4417,379,RATING,API CLASS 800,,
4418,379,STANDARD,API 602,,
4419,379,STEM,11-13% CR.,,
4420,379,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4421,379,TYPE,GATE,,
4422,380,BODY,"FORGED CARBON STEEL, ASTM A105",,
4423,380,BONNET,"BOLTED, OS&Y",,
4424,380,DISC,SOLID,,
4425,380,ENDS,SOCKETWELD,,
4426,380,OPERATOR,HANDWHEEL,,
4427,380,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4428,380,PORT,REDUCED,,
4429,380,RATING,API CLASS 800,,
4430,380,STANDARD,API 602,,
4431,380,STEM,316 STAINLESS STEEL,,
4432,380,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4433,380,TYPE,GATE,,
4434,381,BODY,"FORGED CARBON STEEL, ASTM A105",,
4435,381,BONNET,BOLTED; OS&Y,,
4436,381,DISC,SOLID,,
4437,381,ENDS,SOCKETWELD/SCREWED,,
4438,381,OPERATOR,HANDWHEEL,,
4439,381,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4440,381,PORT,REDUCED,,
4441,381,RATING,API CLASS 800,,
4442,381,STANDARD,API 602,,
4443,381,STEM,316 STAINLESS STEEL,,
4444,381,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4445,381,TYPE,GATE,,
4446,382,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR. F316L",,
4447,382,BONNET,"BOLTED, OS&Y",,
4448,382,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4449,382,DISC,SOLID,,
4450,382,ENDS,SOCKETWELD/SCREWED,,
4451,382,OPERATOR,HANDWHEEL,,
4452,382,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4453,382,PORT,REDUCED,,
4454,382,RATING,API CLASS 800,,
4455,382,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
4456,382,STANDARD,API 602,,
4457,382,STEM,316 STAINLESS STEEL,,
4458,382,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4459,382,TYPE,GATE,,
4460,383,BODY,FORGED CARBON STEEL: ASTM A105,,
4461,383,BONNET,"BOLTED, OS&Y",,
4462,383,DISC,SOLID,,
4463,383,ENDS,SOCKETWELD,,
4464,383,OPERATOR,HANDWHEEL,,
4465,383,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4466,383,PORT,REDUCED,,
4467,383,RATING,API CLASS 800,,
4468,383,STANDARD,API 602,,
4469,383,STEM,11 - 13% CR.,,
4470,383,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4471,383,TYPE,GATE,,
4472,384,BODY,FORGED CARBON STEEL: ASTM A105,,
4473,384,BONNET,"BOLTED, OS&Y",,
4474,384,DISC,SOLID,,
4475,384,ENDS,SOCKETWELD/SCREWED,,
4476,384,OPERATOR,HANDWHEEL,,
4477,384,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4478,384,PORT,REDUCED,,
4479,384,RATING,API CLASS 800,,
4480,384,STANDARD,API 602,,
4481,384,STEM,11 - 13% CR.,,
4482,384,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4483,384,TYPE,GATE,,
4484,385,BODY,"FORGED CARBON STEEL, ASTM A105",,
4485,385,BONNET,"WELDED, OS&Y",,
4486,385,DISC,SOLID,,
4487,385,ENDS,THREADED,,
4488,385,OPERATOR,HAND,,
4489,385,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4490,385,PORT,REDUCED,,
4491,385,RATING,API CLASS 800,,
4492,385,STANDARD,API 602,,
4493,385,STEM,11-13% CR.,,
4494,385,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4495,385,TYPE,GATE,,
4496,386,BODY,"FORGED CARBON STEEL, ASTM A105",,
4497,386,BONNET,"BOLTED, OS&Y",,
4498,386,DISC,SOLID,,
4499,386,ENDS,SOCKETWELD,,
4500,386,OPERATOR,HANDWHEEL,,
4501,386,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4502,386,PORT,REDUCED,,
4503,386,RATING,API CLASS 800,,
4504,386,STANDARD,API 602,,
4505,386,STEM,316 STAINLESS STEEL,,
4506,386,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4507,386,TYPE,GATE,,
4508,387,BODY,"FORGED CARBON STEEL, ASTM A105",,
4509,387,BONNET,"BOLTED, OS&Y",,
4510,387,DISC,SOLID,,
4511,387,ENDS,SOCKETWELD/SCREWED,,
4512,387,OPERATOR,HANDWHEEL,,
4513,387,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4514,387,PORT,REDUCED,,
4515,387,RATING,API CLASS 800,,
4516,387,STANDARD,API 602,,
4517,387,STEM,316 STAINLESS STEEL,,
4518,387,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4519,387,TYPE,GATE,,
4520,388,BODY,"FORGED CARBON STEEL, ASTM A105",,
4521,388,BONNET,"WELDED, OS&Y",,
4522,388,DISC,SOLID,,
4523,388,ENDS,SOCKETWELD/SCREWED,,
4524,388,OPERATOR,HANDWHEEL,,
4525,388,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4526,388,PORT,REDUCED,,
4527,388,RATING,API CLASS 800,,
4528,388,STANDARD,API 602,,
4529,388,STEM,11-13% CR.,,
4530,388,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4531,388,TYPE,GATE,,
4532,389,BODY,1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
4533,389,BONNET,"WELDED, OS&Y",,
4534,389,DISC,SOLID,,
4535,389,ENDS,SOCKETWELD,,
4536,389,OPERATOR,HANDWHEEL,,
4537,389,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4538,389,PORT,REDUCED,,
4539,389,RATING,API CLASS 800,,
4540,389,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
4541,389,STANDARD,API 602,,
4542,389,STEM,11-13% CR.,,
4543,389,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4544,389,TYPE,GATE,,
4545,390,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
4546,390,BONNET,"WELDED, OS&Y",,
4547,390,DISC,SOLID,,
4548,390,ENDS,SOCKETWELD/SCREWED,,
4549,390,OPERATOR,HANDWHEEL,,
4550,390,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4551,390,PORT,REDUCED,,
4552,390,RATING,API CLASS 800,,
4553,390,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE,,
4554,390,STANDARD,API 602,,
4555,390,STEM,11-13% CR.,,
4556,390,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
4557,390,TYPE,GATE,,
4558,391,BODY,"FORGED CARBON STEEL, ASTM A105",,
4559,391,BONNET,"WELDED, OS&Y",,
4560,391,DISC,SOLID,,
4561,391,ENDS,SOCKETWELD,,
4562,391,OPERATOR,HANDWHEEL,,
4563,391,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4564,391,PORT,REDUCED,,
4565,391,RATING,API CLASS 800,,
4566,391,STANDARD,API 602,,
4567,391,STEM,316 STAINLESS STEEL,,
4568,391,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4569,391,TYPE,GATE,,
4570,392,BODY,"FORGED CARBON STEEL, ASTM A105",,
4571,392,BONNET,"WELDED, OS&Y",,
4572,392,DISC,SOLID,,
4573,392,ENDS,SOCKETWELD/SCREWED,,
4574,392,OPERATOR,HANDWHEEL,,
4575,392,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4576,392,PORT,REDUCED,,
4577,392,RATING,API CLASS 800,,
4578,392,STANDARD,API 602,,
4579,392,STEM,316 STAINLESS STEEL,,
4580,392,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4581,392,TYPE,GATE,,
4582,393,BODY,"FORGED STAINLESS STEEL, ASTM A182, GR. F316",,
4583,393,BONNET,"BOLTED, OS&Y",,
4584,393,DISC,SOLID,,
4585,393,ENDS,SCREWED,,
4586,393,OPERATOR,HANDWHEEL,,
4587,393,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4588,393,PORT,REDUCED,,
4589,393,RATING,API CLASS 800,,
4590,393,STANDARD,API 602,,
4591,393,STEM,316 STAINLESS STEEL,,
4592,393,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4593,393,TYPE,GATE,,
4594,394,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
4595,394,BONNET,"BOLTED, OS&Y",,
4596,394,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4597,394,DISC,SOLID,,
4598,394,ENDS,SOCKETWELD,,
4599,394,OPERATOR,HANDWHEEL,,
4600,394,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4601,394,PORT,REDUCED,,
4602,394,RATING,API CLASS 800,,
4603,394,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4604,394,STANDARD,API 602,,
4605,394,STEM,11-13% CR.,,
4606,394,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4607,394,TYPE,GATE,,
4608,395,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4609,395,BODY,"FORGED 5 CR - 1 MO; ASTM A182, GR F5",,
4610,395,BONNET,"WELDED, OS&Y",,
4611,395,DISC,SOLID,,
4612,395,ENDS,SOCKETWELD,,
4613,395,OPERATOR,HANDWHEEL,,
4614,395,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4615,395,PORT,REDUCED,,
4616,395,RATING,API CLASS 800,,
4617,395,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4618,395,STANDARD,API 602,,
4619,395,STEM,11 - 13% CR.,,
4620,395,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4621,395,TYPE,"GATE, BELLOWS SEAL",,
4622,396,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
4623,396,BONNET,"BOLTED, OS&Y",,
4624,396,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4625,396,DISC,SOLID,,
4626,396,ENDS,SOCKETWELD/SCREWED,,
4627,396,OPERATOR,HANDWHEEL,,
4628,396,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4629,396,PORT,REDUCED,,
4630,396,RATING,API CLASS 800,,
4631,396,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,
4632,396,STANDARD,API 602,,
4633,396,STEM,11-13% CR.,,
4634,396,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4635,396,TYPE,GATE,,
4636,397,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4637,397,BODY,"FORGED 5 CR - 1 MO; ASTM A182, GR F5",,
4638,397,BONNET,"WELDED, OS&Y",,
4639,397,DISC,SOLID,,
4640,397,ENDS,SOCKETWELD/SCREWED,,
4641,397,OPERATOR,HANDWHEEL,,
4642,397,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4643,397,PORT,REDUCED,,
4644,397,RATING,API CLASS 800,,
4645,397,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4646,397,STANDARD,API 602,,
4647,397,STEM,11 - 13% CR.,,
4648,397,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4649,397,TYPE,"GATE, BELLOWS SEAL",,
4650,398,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
4651,398,BONNET,"BOLTED, OS&Y",,
4652,398,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4653,398,DISC,SOLID,,
4654,398,ENDS,SOCKETWELD,,
4655,398,OPERATOR,HANDWHEEL,,
4656,398,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4657,398,PORT,REDUCED SERVICE; CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
4658,398,RATING,API CLASS 800,,
4659,398,STANDARD,API 602,,
4660,398,STEM,11-13% CR.,,
4661,398,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4662,398,TYPE,GATE,,
4663,399,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
4664,399,BONNET,"BOLTED, OS&Y",,
4665,399,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4666,399,DISC,SOLID,,
4667,399,ENDS,SOCKETWELD/SCREWED,,
4668,399,OPERATOR,HANDWHEEL,,
4669,399,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4670,399,PORT,REDUCED,,
4671,399,RATING,API CLASS 800,,
4672,399,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
4673,399,STANDARD,API 602,,
4674,399,STEM,11-13% CR.,,
4675,399,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4676,399,TYPE,GATE,,
4677,400,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
4678,400,BONNET,"BOLTED, OS&Y",,
4679,400,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4680,400,DISC,SOLID,,
4681,400,ENDS,SOCKETWELD,,
4682,400,OPERATOR,HANDWHEEL,,
4683,400,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4684,400,PORT,REDUCED,,
4685,400,RATING,API CLASS 800,,
4686,400,SERVICE,"CORROSIVE HYDROCARBONS AT 1000O F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
4687,400,STANDARD,API 602,,
4688,400,STEM,11-13% CR.,,
4689,400,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4690,400,TYPE,GATE,,
4691,401,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
4692,401,BONNET,"BOLTED, OS&Y",,
4693,401,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
4694,401,DISC,SOLID,,
4695,401,ENDS,SOCKETWELD/SCREWED,,
4696,401,OPERATOR,HANDWHEEL,,
4697,401,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4698,401,PORT,REDUCED,,
4699,401,RATING,API CLASS 800,,
4700,401,SERVICE,"CORROSIVE HYDROCARBONS AT 1000O F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
4701,401,STANDARD,API 602,,
4702,401,STEM,11-13% CR.,,
4703,401,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4704,401,TYPE,GATE,,
4705,402,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4706,402,BODY,CARBON STEEL; ASTM A105,,
4707,402,BONNET,"WELDED, OS&Y",,
4708,402,DISC,SOLID,,
4709,402,ENDS,SOCKETWELD,,
4710,402,OPERATOR,HANDWHEEL,,
4711,402,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4712,402,PORT,REDUCED,,
4713,402,RATING,API CLASS 800,,
4714,402,STANDARD,API 602,,
4715,402,STEM,11 - 13% CR.,,
4716,402,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4717,402,TYPE,"GATE, BELLOWS SEAL",,
4718,403,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4719,403,BODY,CARBON STEEL; ASTM A105,,
4720,403,BONNET,"WELDED, OS&Y",,
4721,403,DISC,SOLID,,
4722,403,ENDS,SOCKETWELD/SCREWED,,
4723,403,OPERATOR,HANDWHEEL,,
4724,403,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4725,403,PORT,REDUCED,,
4726,403,RATING,API CLASS 800,,
4727,403,STANDARD,API 602,,
4728,403,STEM,11 - 13% CR.,,
4729,403,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4730,403,TYPE,"GATE, BELLOWS SEAL",,
4731,404,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4732,404,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",,
4733,404,BONNET,"WELDED, OS&Y",,
4734,404,DISC,SOLID,,
4735,404,ENDS,SOCKETWELD,,
4736,404,OPERATOR,HANDWHEEL,,
4737,404,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4738,404,PORT,REDUCED,,
4739,404,RATING,API CLASS 800,,
4740,404,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
4741,404,STANDARD,API 602,,
4742,404,STEM,11 - 13% CR.,,
4743,404,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4744,404,TYPE,"GATE, BELLOWS SEAL",,
4745,405,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4746,405,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR F9",,
4747,405,BONNET,"WELDED, OS&Y",,
4748,405,DISC,SOLID,,
4749,405,ENDS,SOCKETWELD/SCREWED,,
4750,405,OPERATOR,HANDWHEEL,,
4751,405,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4752,405,PORT,REDUCED,,
4753,405,RATING,API CLASS 800,,
4754,405,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE.,,
4755,405,STANDARD,API 602,,
4756,405,STEM,11 - 13% CR.,,
4757,405,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4758,405,TYPE,"GATE, BELLOWS SEAL",,
4759,406,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4760,406,BODY,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",,
4761,406,BONNET,"WELDED, OS&Y",,
4762,406,DISC,SOLID,,
4763,406,ENDS,SOCKETWELD,,
4764,406,OPERATOR,HANDWHEEL,,
4765,406,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4766,406,PORT,REDUCED,,
4767,406,RATING,API CLASS 800,,
4768,406,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
4769,406,STANDARD,API 602,,
4770,406,STEM,11 - 13% CR.,,
4771,406,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4772,406,TYPE,"GATE, BELLOWS SEAL",,
4773,407,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4774,407,BODY,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR F11",,
4775,407,BONNET,"WELDED, OS&Y",,
4776,407,DISC,SOLID,,
4777,407,ENDS,SOCKETWELD/SCREWED,,
4778,407,OPERATOR,HANDWHEEL,,
4779,407,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4780,407,PORT,REDUCED,,
4781,407,RATING,API CLASS 800,,
4782,407,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
4783,407,STANDARD,API 602,,
4784,407,STEM,11 - 13% CR.,,
4785,407,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4786,407,TYPE,"GATE, BELLOWS SEAL",,
4787,408,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4788,408,BODY,CARBON STEEL; ASTM A105,,
4789,408,BONNET,"WELDED, OS&Y",,
4790,408,DISC,SOLID,,
4791,408,ENDS,SOCKETWELD,,
4792,408,OPERATOR,HANDWHEEL,,
4793,408,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4794,408,PORT,REDUCED,,
4795,408,RATING,API CLASS 800,,
4796,408,STANDARD,API 602,,
4797,408,STEM,316 STAINLESS STEEL,,
4798,408,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4799,408,TYPE,"GATE, BELLOWS SEAL",,
4800,409,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4801,409,BODY,CARBON STEEL; ASTM A105,,
4802,409,BONNET,"WELDED, OS&Y",,
4803,409,DISC,SOLID,,
4804,409,ENDS,SOCKETWELD/SCREWED,,
4805,409,OPERATOR,HANDWHEEL,,
4806,409,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4807,409,PORT,REDUCED,,
4808,409,RATING,API CLASS 800,,
4809,409,STANDARD,API 602,,
4810,409,STEM,316 STAINLESS STEEL,,
4811,409,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4812,409,TYPE,"GATE, BELLOWS SEAL",,
4813,410,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4814,410,BODY,CARBON STEEL; ASTM A105,,
4815,410,BONNET,"WELDED, OS&Y",,
4816,410,DISC,SOLID,,
4817,410,ENDS,SOCKETWELD,,
4818,410,OPERATOR,HANDWHEEL,,
4819,410,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4820,410,PORT,REDUCED,,
4821,410,RATING,API CLASS 800,,
4822,410,STANDARD,API 602,,
4823,410,STEM,316 STAINLESS STEEL,,
4824,410,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4825,410,TYPE,"GATE, BELLOWS SEAL",,
4826,411,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4827,411,BODY,CARBON STEEL; ASTM A105,,
4828,411,BONNET,"WELDED, OS&Y",,
4829,411,DISC,SOLID,,
4830,411,ENDS,SOCKETWELD/SCREWED,,
4831,411,OPERATOR,HANDWHEEL,,
4832,411,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4833,411,PORT,REDUCED,,
4834,411,RATING,API CLASS 800,,
4835,411,STANDARD,API 602,,
4836,411,STEM,316 STAINLESS STEEL,,
4837,411,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4838,411,TYPE,"GATE, BELLOWS SEAL",,
4839,412,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4840,412,BODY,CARBON STEEL; ASTM A105,,
4841,412,BONNET,"BOLTED, OS&Y",,
4842,412,DISC,SOLID,,
4843,412,ENDS,SOCKETWELD,,
4844,412,OPERATOR,HANDWHEEL,,
4845,412,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4846,412,PORT,REDUCED,,
4847,412,RATING,API CLASS 800,,
4848,412,STANDARD,API 602,,
4849,412,STEM,11 - 13% CR.,,
4850,412,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4851,412,TYPE,"GATE, BELLOWS SEAL",,
4852,413,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4853,413,BODY,CARBON STEEL; ASTM A105,,
4854,413,BONNET,"BOLTED, OS&Y",,
4855,413,DISC,SOLID,,
4856,413,ENDS,SOCKETWELD/SCREWED,,
4857,413,OPERATOR,HANDWHEEL,,
4858,413,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4859,413,PORT,REDUCED,,
4860,413,RATING,API CLASS 800,,
4861,413,STANDARD,API 602,,
4862,413,STEM,11 - 13% CR.,,
4863,413,TRIM,"DISC: 11 - 13% CR., SEAT: 11 - 13% CR., CO CR-A HARDFACED",,
4864,413,TYPE,"GATE, BELLOWS SEAL",,
4865,414,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4866,414,BODY,CARBON STEEL; ASTM A105,,
4867,414,BONNET,"BOLTED, OS&Y",,
4868,414,DISC,SOLID,,
4869,414,ENDS,SOCKETWELD,,
4870,414,OPERATOR,HANDWHEEL,,
4871,414,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4872,414,PORT,REDUCED,,
4873,414,RATING,API CLASS 800,,
4874,414,STANDARD,API 602,,
4875,414,STEM,316 STAINLESS STEEL,,
4876,414,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4877,414,TYPE,"GATE, BELLOWS SEAL",,
4878,415,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4879,415,BODY,CARBON STEEL; ASTM A105,,
4880,415,BONNET,"BOLTED, OS&Y",,
4881,415,DISC,SOLID,,
4882,415,ENDS,SOCKETWELD/SCREWED,,
4883,415,OPERATOR,HANDWHEEL,,
4884,415,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4885,415,PORT,REDUCED,,
4886,415,RATING,API CLASS 800,,
4887,415,STANDARD,API 602,,
4888,415,STEM,316 STAINLESS STEEL,,
4889,415,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4890,415,TYPE,"GATE, BELLOWS SEAL",,
4891,416,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4892,416,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
4893,416,BONNET,"WELDED, OS&Y",,
4894,416,DISC,SOLID,,
4895,416,ENDS,SOCKETWELD,,
4896,416,OPERATOR,HANDWHEEL,,
4897,416,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4898,416,PORT,REDUCED,,
4899,416,RATING,API CLASS 800,,
4900,416,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
4901,416,STANDARD,API 602,,
4902,416,STEM,316 STAINLESS STEEL,,
4903,416,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4904,416,TYPE,"GATE, BELLOWS SEAL",,
4905,417,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4906,417,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
4907,417,BONNET,"WELDED, OS&Y",,
4908,417,DISC,SOLID,,
4909,417,ENDS,SOCKETWELD/SCREWED,,
4910,417,OPERATOR,HANDWHEEL,,
4911,417,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4912,417,PORT,REDUCED,,
4913,417,RATING,API CLASS 800,,
4914,417,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
4915,417,STANDARD,API 602,,
4916,417,STEM,316 STAINLESS STEEL,,
4917,417,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4918,417,TYPE,"GATE, BELLOWS SEAL",,
4919,418,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4920,418,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
4921,418,BONNET,"WELDED, OS&Y",,
4922,418,DISC,SOLID,,
4923,418,ENDS,SOCKETWELD,,
4924,418,OPERATOR,HANDWHEEL,,
4925,418,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4926,418,PORT,REDUCED,,
4927,418,RATING,API CLASS 800,,
4928,418,STANDARD,API 602,,
4929,418,STEM,316 STAINLESS STEEL,,
4930,418,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4931,418,TYPE,"GATE, BELLOWS SEAL",,
4932,419,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4933,419,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
4934,419,BONNET,"WELDED, OS&Y",,
4935,419,DISC,SOLID,,
4936,419,ENDS,SOCKETWELD/SCREWED,,
4937,419,OPERATOR,HANDWHEEL,,
4938,419,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4939,419,PORT,REDUCED,,
4940,419,RATING,API CLASS 800,,
4941,419,STANDARD,API 602,,
4942,419,STEM,316 STAINLESS STEEL,,
4943,419,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
4944,419,TYPE,"GATE, BELLOWS SEAL",,
4945,420,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4946,420,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
4947,420,BONNET,"WELDED, OS&Y",,
4948,420,DISC,SOLID,,
4949,420,ENDS,SOCKETWELD,,
4950,420,OPERATOR,HANDWHEEL,,
4951,420,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4952,420,PORT,REDUCED,,
4953,420,RATING,API CLASS 800,,
4954,420,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4955,420,STANDARD,API 602,,
4956,420,STEM,347 STAINLESS STEEL,,
4957,420,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL,CO CR-A HARDFACED",,
4958,420,TYPE,"GATE, BELLOWS SEAL",,
4959,421,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
4960,421,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
4961,421,BONNET,"WELDED, OS&Y",,
4962,421,DISC,SOLID,,
4963,421,ENDS,SOCKETWELD/SCREWED,,
4964,421,OPERATOR,HANDWHEEL,,
4965,421,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4966,421,PORT,REDUCED,,
4967,421,RATING,API CLASS 800,,
4968,421,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
4969,421,STANDARD,API 602,,
4970,421,STEM,347 STAINLESS STEEL,,
4971,421,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL,CO CR-A HARDFACED",,
4972,421,TYPE,"GATE, BELLOWS SEAL",,
4973,422,BODY,"FORGED CARBON STEEL, ASTM A105",,
4974,422,BONNET,"WELDED, OS&Y",,
4975,422,DISC,"LOOSE, PLUG TYPE",,
4976,422,ENDS,SOCKETWELD,,
4977,422,OPERATOR,HANDWHEEL,,
4978,422,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4979,422,PORT,N/A,,
4980,422,RATING,API CLASS 800,,
4981,422,STANDARD,API 602,,
4982,422,STEM,11-13% CR.,,
4983,422,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
4984,422,TYPE,GLOBE,,
4985,423,BODY,FORGED CARBON STEEL; ASTM A105,,
4986,423,BONNET,"BOLTED, OS&Y",,
4987,423,DISC,"LOOSE, PLUG TYPE",,
4988,423,ENDS,SOCKETWELD,,
4989,423,OPERATOR,HANDWHEEL,,
4990,423,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
4991,423,PORT,N/A,,
4992,423,RATING,API CLASS 800,,
4993,423,STANDARD,API 602,,
4994,423,STEM,316 STAINLESS STEEL,,
4995,423,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
4996,423,TYPE,GLOBE,,
4997,424,BODY,FORGED CARBON STEEL; ASTM A105,,
4998,424,BONNET,"BOLTED, OS&Y",,
4999,424,DISC,"LOOSE, PLUG TYPE",,
5000,424,ENDS,SOCKETWELD,,
5001,424,OPERATOR,HANDWHEEL,,
5002,424,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5003,424,PORT,N/A,,
5004,424,RATING,API CLASS 800,,
5005,424,STANDARD,API 602,,
5006,424,STEM,316 STAINLESS STEEL,,
5007,424,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5008,424,TYPE,GLOBE,,
5009,425,BODY,"FORGED CARBON STEEL, ASTM A105",,
5010,425,BONNET,"BOLTED, OS&Y",,
5011,425,DISC,"LOOSE, PLUG TYPE",,
5012,425,ENDS,SOCKETWELD,,
5013,425,OPERATOR,HANDWHEEL,,
5014,425,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5015,425,PORT,N/A,,
5016,425,RATING,API CLASS 800,,
5017,425,STANDARD,API 602,,
5018,425,STEM,11-13% CR.,,
5019,425,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5020,425,TYPE,GLOBE,,
5021,426,BODY,"FORGED CARBON STEEL, ASTM A105",,
5022,426,BONNET,"WELDED, OS&Y",,
5023,426,DISC,"LOOSE, PLUG TYPE",,
5024,426,ENDS,THREADED,,
5025,426,OPERATOR,HANDWHEEL,,
5026,426,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5027,426,PORT,N/A,,
5028,426,RATING,API CLASS 800,,
5029,426,STANDARD,API 602,,
5030,426,STEM,11-13% CR.,,
5031,426,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5032,426,TYPE,GLOBE,,
5033,427,BODY,FORGED CARBON STEEL; ASTM A105,,
5034,427,BONNET,"WELDED, OS&Y",,
5035,427,DISC,"LOOSE, PLUG TYPE",,
5036,427,ENDS,SOCKETWELD,,
5037,427,OPERATOR,HANDWHEEL,,
5038,427,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5039,427,PORT,N/A,,
5040,427,RATING,API CLASS 800,,
5041,427,STANDARD,API 602,,
5042,427,STEM,316 STAINLESS STEEL,,
5043,427,TRIM,"PLUG: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5044,427,TYPE,GLOBE,,
5045,428,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
5046,428,BONNET,"WELDED, OS&Y",,
5047,428,DISC,"LOOSE, PLUG TYPE",,
5048,428,ENDS,SOCKETWELD,,
5049,428,OPERATOR,HANDWHEEL,,
5050,428,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5051,428,PORT,N/A,,
5052,428,RATING,API CLASS 800,,
5053,428,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
5054,428,STANDARD,API 602,,
5055,428,STEM,11-13% CR.,,
5056,428,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5057,428,TYPE,GLOBE,,
5058,429,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
5059,429,BONNET,"BOLTED, OS&Y",,
5060,429,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5061,429,DISC,"LOOSE, PLUG TYPE",,
5062,429,ENDS,SOCKETWELD,,
5063,429,OPERATOR,HANDWHEEL,,
5064,429,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5065,429,PORT,N/A,,
5066,429,RATING,API CLASS 800,,
5067,429,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE,,
5068,429,STANDARD,API 602,,
5069,429,STEM,11-13% CR.,,
5070,429,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5071,429,TYPE,GLOBE,,
5072,430,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
5073,430,BONNET,"BOLTED, OS&Y",,
5074,430,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5075,430,DISC,"LOOSE, PLUG TYPE",,
5076,430,ENDS,SOCKETWELD,,
5077,430,OPERATOR,HANDWHEEL,,
5078,430,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5079,430,PORT,N/A,,
5080,430,RATING,API CLASS 800,,
5081,430,SERVICE,CORROSIVE HYDROCARBONS AT 950F MAXIMUM DESIGN TEMPERATURE,,
5082,430,STANDARD,API 602,,
5083,430,STEM,11-13% CR.,,
5084,430,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5085,430,TYPE,GLOBE,,
5086,431,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
5087,431,BONNET,"BOLTED, OS&Y",,
5088,431,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5089,431,DISC,"LOOSE, PLUG",,
5090,431,ENDS,SOCKETWELD,,
5091,431,OPERATOR,HANDWHEEL,,
5092,431,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5093,431,PORT,N/A,,
5094,431,RATING,API CLASS 800,,
5095,431,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
5096,431,STANDARD,API 602,,
5097,431,STEM,11-13% CR.,,
5098,431,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5099,431,TYPE,GLOBE,,
5100,432,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5101,432,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
5102,432,BONNET,"WELDED, OS&Y",,
5103,432,DISC,PLUG TYPE,,
5104,432,ENDS,SOCKETWELD,,
5105,432,OPERATOR,HANDWHEEL,,
5106,432,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5107,432,PORT,NA,,
5108,432,RATING,API CLASS 800,,
5109,432,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5110,432,STANDARD,API 602,,
5111,432,STEM,347 STAINLESS STEEL,,
5112,432,TRIM,"PLUG: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL,CO CR-A HARDFACED",,
5113,432,TYPE,"GLOBE, BELLOWS SEAL",,
5114,433,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5115,433,BODY,"FORGED 9 CR - 1 MO; ASTM A182, GR. F9",,
5116,433,BONNET,"WELDED, OS&Y",,
5117,433,DISC,PLUG TYPE,,
5118,433,ENDS,SOCKETWELD,,
5119,433,OPERATOR,HANDWHEEL,,
5120,433,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5121,433,PORT,NA,,
5122,433,RATING,API CLASS 800,,
5123,433,STANDARD,API 602,,
5124,433,STEM,11 - 13% CR.,,
5125,433,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR.,CO CR-A HARDFACED",,
5126,433,TYPE,"GLOBE, BELLOWS SEAL",,
5127,434,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5128,434,BODY,"FORGED 1 1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
5129,434,BONNET,"WELDED, OS&Y",,
5130,434,DISC,PLUG TYPE,,
5131,434,ENDS,SOCKETWELD,,
5132,434,OPERATOR,HANDWHEEL,,
5133,434,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5134,434,PORT,NA,,
5135,434,RATING,API CLASS 800,,
5136,434,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
5137,434,STANDARD,API 602,,
5138,434,STEM,11 - 13% CR.,,
5139,434,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR.,CO CR-A HARDFACED",,
5140,434,TYPE,"GLOBE, BELLOWS SEAL",,
5141,435,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5142,435,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
5143,435,BONNET,"WELDED, OS&Y",,
5144,435,DISC,PLUG TYPE,,
5145,435,ENDS,SOCKETWELD,,
5146,435,OPERATOR,HANDWHEEL,,
5147,435,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5148,435,PORT,NA,,
5149,435,RATING,API CLASS 800,,
5150,435,SERVICE,HYDROGEN AT 1100F MAXIMUM DESIGN TEMPERATURE.,,
5151,435,STANDARD,API 602,,
5152,435,STEM,316 STAINLESS STEEL,,
5153,435,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
5154,435,TYPE,"GLOBE, BELLOWS SEAL",,
5155,436,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5156,436,BODY,CARBON STEEL; ASTM A105,,
5157,436,BONNET,"WELDED, OS&Y",,
5158,436,DISC,PLUG TYPE,,
5159,436,ENDS,SOCKETWELD,,
5160,436,OPERATOR,HANDWHEEL,,
5161,436,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5162,436,PORT,NA,,
5163,436,RATING,API CLASS 800,,
5164,436,STANDARD,API 602,,
5165,436,STEM,316 STAINLESS STEEL,,
5166,436,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
5167,436,TYPE,"GLOBE, BELLOWS SEAL",,
5168,437,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5169,437,BODY,"FORGED STAINLESS STEEL; ASTM A182, GR F316L",,
5170,437,BONNET,"WELDED, OS&Y",,
5171,437,DISC,PLUG TYPE,,
5172,437,ENDS,SOCKETWELD,,
5173,437,OPERATOR,HANDWHEEL,,
5174,437,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5175,437,PORT,NA,,
5176,437,RATING,API CLASS 800,,
5177,437,STANDARD,API 602,,
5178,437,STEM,316 STAINLESS STEEL,,
5179,437,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
5180,437,TYPE,"GLOBE, BELLOWS SEAL",,
5181,438,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5182,438,BODY,CARBON STEEL; ASTM A105,,
5183,438,BONNET,"WELDED, OS&Y",,
5184,438,DISC,PLUG TYPE,,
5185,438,ENDS,SOCKETWELD,,
5186,438,OPERATOR,HANDWHEEL,,
5187,438,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5188,438,PORT,NA,,
5189,438,RATING,API CLASS 800,,
5190,438,STANDARD,API 602,,
5191,438,STEM,11 - 13 CR.,,
5192,438,TRIM,"DISC: 11 - 13 CR., SEAT: 11- 13 CR.,CO CR-A HARDFACED",,
5193,438,TYPE,"GLOBE, BELLOWS SEAL",,
