id,valve_id,component_name,component_text,created_at,updated_at
5194,439,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5195,439,BODY,CARBON STEEL; ASTM A105,,
5196,439,BONNET,"BOLTED, OS&Y",,
5197,439,DISC,PLUG TYPE,,
5198,439,ENDS,SOCKETWELD,,
5199,439,OPERATOR,HANDWHEEL,,
5200,439,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5201,439,PORT,NA,,
5202,439,RATING,API CLASS 800,,
5203,439,STANDARD,API 602,,
5204,439,STEM,11 - 13 CR.,,
5205,439,TRIM,"DISC: 11 - 13 CR., SEAT: 11- 13 CR.,CO CR-A HARDFACED",,
5206,439,TYPE,"GLOBE, BELLOWS SEAL",,
5207,440,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5208,440,BODY,CARBON STEEL; ASTM A105,,
5209,440,BONNET,"WELDED, OS&Y",,
5210,440,DISC,PLUG TYPE,,
5211,440,ENDS,SOCKETWELD,,
5212,440,OPERATOR,HANDWHEEL,,
5213,440,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5214,440,PORT,NA,,
5215,440,RATING,API CLASS 800,,
5216,440,STANDARD,API 602,,
5217,440,STEM,316 STAINLESS STEEL,,
5218,440,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
5219,440,TYPE,"GLOBE, BELLOWS SEAL",,
5220,441,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5221,441,BODY,CARBON STEEL; ASTM A105,,
5222,441,BONNET,"BOLTED, OS&Y",,
5223,441,DISC,PLUG TYPE,,
5224,441,ENDS,SOCKETWELD,,
5225,441,OPERATOR,HANDWHEEL,,
5226,441,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5227,441,PORT,NA,,
5228,441,RATING,API CLASS 800,,
5229,441,STANDARD,API 602,,
5230,441,STEM,316 STAINLESS STEEL,,
5231,441,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL,CO CR-A HARDFACED",,
5232,441,TYPE,"GLOBE, BELLOWS SEAL",,
5233,442,BELLOWS,"INCONEL 625, BELLOWS TO BE WELDED TO TOP AND BOTTOM SEAL RINGS, REFER TO FIGURE 1 OF THE VALVE PROCUREMENT SPECIFICATION.",,
5234,442,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
5235,442,BONNET,"WELDED, OS&Y",,
5236,442,DISC,PLUG TYPE,,
5237,442,ENDS,SOCKETWELD,,
5238,442,OPERATOR,HANDWHEEL,,
5239,442,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5240,442,PORT,NA,,
5241,442,RATING,API CLASS 800,,
5242,442,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5243,442,STANDARD,API 602,,
5244,442,STEM,11 - 13% CR.,,
5245,442,TRIM,"PLUG: 11 - 13% CR., SEAT: 11 - 13% CR.,CO CR-A HARDFACED",,
5246,442,TYPE,"GLOBE, BELLOWS SEAL",,
5247,443,BODY,"FORGED CARBON STEEL, ASTM A105",,
5248,443,BONNET,BOLTED CAP,,
5249,443,DISC,N/A,,
5250,443,ENDS,SOCKETWELD,,
5251,443,OPERATOR,N/A,,
5252,443,PACKING,N/A,,
5253,443,PISTON,SOLID,,
5254,443,PORT,N/A,,
5255,443,RATING,API CLASS 800,,
5256,443,STANDARD,API 602,,
5257,443,STEM,N/A,,
5258,443,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5259,443,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
5260,444,BODY,"FORGED CARBON STEEL, ASTM A105",,
5261,444,BONNET,BOLTED CAP,,
5262,444,DISC,N/A,,
5263,444,ENDS,SOCKETWELD,,
5264,444,OPERATOR,N/A,,
5265,444,PACKING,N/A,,
5266,444,PISTON,SOLID,,
5267,444,PORT,N/A,,
5268,444,RATING,API CLASS 800,,
5269,444,STANDARD,API 602,,
5270,444,STEM,N/A,,
5271,444,TRIM,"PISTON: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5272,444,TYPE,CHECK VALVE-HORIZONTAL LIFT,,
5273,445,BODY,"FORGED CARBON STEEL, ASTM A105",,
5274,445,BONNET,BOLTED CAP,,
5275,445,DISC,N/A,,
5276,445,ENDS,SOCKETWELD,,
5277,445,OPERATOR,N/A,,
5278,445,PACKING,N/A,,
5279,445,PISTON,SOLID,,
5280,445,PORT,N/A,,
5281,445,RATING,API CLASS 800,,
5282,445,STANDARD,API 602,,
5283,445,STEM,N/A,,
5284,445,TRIM,"PISTON: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5285,445,TYPE,CHECK VALVE-HORIZONTAL LIFT,,
5286,446,BODY,"FORGED CARBON STEEL, ASTM A105",,
5287,446,BONNET,BOLTED CAP,,
5288,446,DISC,N/A,,
5289,446,ENDS,THREADED,,
5290,446,OPERATOR,N/A,,
5291,446,PACKING,N/A,,
5292,446,PISTON,SOLID,,
5293,446,PORT,N/A,,
5294,446,RATING,API CLASS 800,,
5295,446,STANDARD,API 602,,
5296,446,STEM,N/A,,
5297,446,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5298,446,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
5299,447,BODY,"FORGED CARBON STEEL, ASTM A105",,
5300,447,BONNET,WELDED CAP,,
5301,447,DISC,N/A,,
5302,447,ENDS,SOCKETWELD,,
5303,447,OPERATOR,N/A,,
5304,447,PACKING,N/A,,
5305,447,PISTON,SOLID,,
5306,447,PORT,N/A,,
5307,447,RATING,API CLASS 800,,
5308,447,STANDARD,API 602,,
5309,447,STEM,N/A,,
5310,447,TRIM,"PISTON: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5311,447,TYPE,CHECK VALVE-HORIZONTAL LIFT,,
5312,448,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
5313,448,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5314,448,BONNET,BOLTED CAP,,
5315,448,DISC,N/A,,
5316,448,ENDS,SOCKETWELD,,
5317,448,OPERATOR,N/A,,
5318,448,PACKING,N/A,,
5319,448,PISTON,SOLID,,
5320,448,PORT,N/A,,
5321,448,RATING,API CLASS 800,,
5322,448,SERVICE,CORROSIVE HYDROCARBONS AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5323,448,STANDARD,API 602,,
5324,448,STEM,N/A,,
5325,448,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5326,448,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
5327,449,BODY,FORGED 9 CR - 1 MO; ASTM 182 GR. F9,,
5328,449,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5329,449,BONNET,BOLTED CAP,,
5330,449,DISC,SOLID,,
5331,449,ENDS,SOCKETWELD,,
5332,449,OPERATOR,N/A,,
5333,449,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5334,449,PORT,N/A,,
5335,449,RATING,API CLASS 800,,
5336,449,SERVICE,CORROSIVE HYDROCARBON AT 950F MAXIMUM DESIGN TEMPERATURE,,
5337,449,STANDARD,API 602,,
5338,449,STEM,N/A,,
5339,449,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5340,449,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
5341,450,BODY,FORGED 1-1/4 CR - 1/2 MO; ASTM A182 GR. F11,,
5342,450,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5343,450,BONNET,BOLTED CAP,,
5344,450,DISC,SOLID,,
5345,450,ENDS,SOCKETWELD,,
5346,450,OPERATOR,N/A,,
5347,450,PACKING,N/A,,
5348,450,PORT,N/A,,
5349,450,RATING,API CLASS 800,,
5350,450,SERVICE,"CORROSIVE HYDROCARBONS AT 1000F, HYDROGEN AT 1025F MAXIMUM DESIGN TEMPERATURE.",,
5351,450,STANDARD,API 602,,
5352,450,STEM,N/A,,
5353,450,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED BONNET",,
5354,450,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
5355,451,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5356,451,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5357,451,DISC,FLEXIBLE,,
5358,451,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5359,451,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5360,451,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5361,451,PORT,FULL,,
5362,451,RATING,ASME CLASS 900,,
5363,451,STANDARD,ASME B16.34,,
5364,451,STEM,11-13% CR.,,
5365,451,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5366,451,TYPE,GATE - PRESSURE SEAL,,
5367,452,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5368,452,BONNET,"BOLTED, OS&Y, RING JOINT",,
5369,452,DISC,SOLID,,
5370,452,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5371,452,OPERATOR,"2""-8"" HANDWHEEL, 10""-18"" GEAR",,
5372,452,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5373,452,PORT,FULL,,
5374,452,RATING,ASME CLASS 900,,
5375,452,STANDARD,API 600,,
5376,452,STEM,11-13% CR.,,
5377,452,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5378,452,TYPE,GATE,,
5379,453,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5380,453,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5381,453,DISC,FLEXIBLE,,
5382,453,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5383,453,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5384,453,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5385,453,PORT,FULL,,
5386,453,RATING,ASME CLASS 900,,
5387,453,STANDARD,ASME B16.34,,
5388,453,STEM,11-13% CR.,,
5389,453,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5390,453,TYPE,GATE - PRESSURE SEAL,,
5391,454,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5392,454,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5393,454,DISC,FLEXIBLE,,
5394,454,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5395,454,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5396,454,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5397,454,PORT,FULL,,
5398,454,RATING,ASME CLASS 900,,
5399,454,STANDARD,ASME B16.34,,
5400,454,STEM,316 STAINLESS STEEL,,
5401,454,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5402,454,TYPE,GATE - PRESSURE SEAL,,
5403,455,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5404,455,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5405,455,DISC,FLEXIBLE,,
5406,455,ENDS,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5407,455,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5408,455,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5409,455,PORT,FULL,,
5410,455,RATING,ASME CLASS 900,,
5411,455,STANDARD,ASME B16.34,,
5412,455,STEM,11-13% CR.,,
5413,455,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5414,455,TYPE,GATE - PRESSURE SEAL,,
5415,456,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5416,456,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5417,456,DISC,FLEXIBLE,,
5418,456,ENDS,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5419,456,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5420,456,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5421,456,PORT,FULL,,
5422,456,RATING,ASME CLASS 900,,
5423,456,STANDARD,ASME B16.34,,
5424,456,STEM,11-13% CR.,,
5425,456,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5426,456,TYPE,GATE - PRESSURE SEAL,,
5427,457,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5428,457,BONNET,"BOLTED BONNET, OS&Y",,
5429,457,DISC,FLEXIBLE,,
5430,457,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5431,457,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5432,457,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5433,457,PORT,FULL,,
5434,457,RATING,ASME CLASS 900,,
5435,457,STANDARD,API 600,,
5436,457,STEM,316 STAINLESS STEEL,,
5437,457,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5438,457,TYPE,GATE,,
5439,458,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB.",,
5440,458,BONNET,"BOLTED BONNET, OS&Y",,
5441,458,DISC,FLEXIBLE,,
5442,458,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5443,458,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5444,458,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5445,458,PORT,FULL,,
5446,458,RATING,ASME CLASS 900,,
5447,458,STANDARD,API 600,,
5448,458,STEM,11-13% CR.,,
5449,458,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5450,458,TYPE,GATE,,
5451,459,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
5452,459,BONNET,"BOLTED BONNET, OS&Y",,
5453,459,DISC,FLEXIBLE,,
5454,459,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5455,459,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5456,459,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5457,459,PORT,FULL,,
5458,459,RATING,ASME CLASS 900,,
5459,459,STANDARD,API 600,,
5460,459,STEM,11-13% CR.,,
5461,459,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5462,459,TYPE,GATE,,
5463,460,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5464,460,BONNET,"BOLTED BONNET, OS&Y",,
5465,460,DISC,FLEXIBLE,,
5466,460,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5467,460,OPERATOR,"3""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5468,460,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5469,460,PORT,FULL,,
5470,460,RATING,ASME CLASS 900,,
5471,460,STANDARD,API 600,,
5472,460,STEM,11-13% CR.,,
5473,460,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5474,460,TYPE,GATE,,
5475,461,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
5476,461,BONNET,"BOLTED PRESSURE SEAL, OS&Y PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",,
5477,461,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5478,461,DISC,FLEXIBLE,,
5479,461,ENDS,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5480,461,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5481,461,PORT,FULL,,
5482,461,RATING,ASME CLASS 900,,
5483,461,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5484,461,STANDARD,ASME B16.34,,
5485,461,STEM,321 OR 347 STAINLESS STEEL,,
5486,461,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5487,461,TYPE,GATE - PRESSURE SEAL,,
5488,462,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C.,,
5489,462,BONNET,"BOLTED BONNET, OS&Y PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",,
5490,462,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5491,462,DISC,FLEXIBLE,,
5492,462,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5493,462,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5494,462,PORT,FULL,,
5495,462,RATING,ASME CLASS 900,,
5496,462,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5497,462,STANDARD,API 600,,
5498,462,STEM,321 OR 347 STAINLESS STEEL,,
5499,462,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5500,462,TYPE,GATE,,
5501,463,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5502,463,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5503,463,DISC,FLEXIBLE,,
5504,463,ENDS,RING JOINT FLANGED,,
5505,463,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5506,463,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5507,463,PORT,FULL,,
5508,463,RATING,ASME CLASS 900,,
5509,463,STANDARD,ASME B16.34,,
5510,463,STEM,11-13% CR.,,
5511,463,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5512,463,TYPE,GATE - PRESSURE SEAL,,
5513,464,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
5514,464,BONNET,"BOLTED PRESSURE SEAL, OS&Y PACKING : DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.",,
5515,464,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5516,464,DISC,FLEXIBLE,,
5517,464,ENDS,RING JOINT FLANGED,,
5518,464,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5519,464,PORT,FULL,,
5520,464,RATING,ASME CLASS 900,,
5521,464,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5522,464,STANDARD,ASME B16.34,,
5523,464,STEM,321 OR 347 STAINLESS STEEL,,
5524,464,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5525,464,TYPE,GATE - PRESSURE SEAL,,
5526,465,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5527,465,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5528,465,DISC,FLEXIBLE,,
5529,465,ENDS,RING JOINT FLANGED,,
5530,465,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5531,465,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5532,465,PORT,FULL,,
5533,465,RATING,ASME CLASS 900,,
5534,465,STANDARD,ASME B16.34,,
5535,465,STEM,11-13% CR.,,
5536,465,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5537,465,TYPE,GATE - PRESSURE SEAL,,
5538,466,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5539,466,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5540,466,DISC,FLEXIBLE,,
5541,466,ENDS,RING JOINT FLANGED,,
5542,466,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5543,466,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5544,466,PORT,FULL,,
5545,466,RATING,ASME CLASS 900,,
5546,466,STANDARD,ASME B16.34,,
5547,466,STEM,316 STAINLESS STEEL,,
5548,466,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5549,466,TYPE,GATE - PRESSURE SEAL,,
5550,467,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5551,467,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5552,467,DISC,FLEXIBLE,,
5553,467,ENDS,RING JOINT FLANGES,,
5554,467,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5555,467,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5556,467,PORT,FULL,,
5557,467,RATING,ASME CLASS 900,,
5558,467,STANDARD,ASME B16.34,,
5559,467,STEM,11-13% CR.,,
5560,467,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5561,467,TYPE,GATE - PRESSURE SEAL,,
5562,468,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5563,468,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5564,468,DISC,FLEXIBLE,,
5565,468,ENDS,BUTT WELDING: ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5566,468,OPERATOR,"2""-6"" HANDWHEEL, 8""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
5567,468,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5568,468,PORT,FULL,,
5569,468,RATING,ASME CLASS 900,,
5570,468,STANDARD,ASME B16.34,,
5571,468,STEM,11-13% CR.,,
5572,468,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5573,468,TYPE,GATE - PRESSURE SEAL,,
5574,469,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5575,469,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5576,469,DISC,PLUG TYPE,,
5577,469,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5578,469,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5579,469,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5580,469,PORT,N/A,,
5581,469,RATING,ASME CLASS 900,,
5582,469,STANDARD,ASME B16.34,,
5583,469,STEM,11-13% CR.,,
5584,469,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5585,469,TYPE,GLOBE - PRESSURE SEAL,,
5586,470,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5587,470,BONNET,"BOLTED, OS&Y, RING JOINT",,
5588,470,DISC,PLUG TYPE,,
5589,470,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5590,470,OPERATOR,"2""-8"" HANDWHEEL, 10""-12"" GEAR",,
5591,470,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5592,470,PORT,N/A,,
5593,470,RATING,ASME CLASS 900,,
5594,470,STANDARD,ASME B16.34,,
5595,470,STEM,11-13% CR.,,
5596,470,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5597,470,TYPE,GLOBE,,
5598,471,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5599,471,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5600,471,DISC,PLUG TYPE,,
5601,471,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5602,471,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5603,471,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5604,471,PORT,N/A,,
5605,471,RATING,ASME CLASS 900,,
5606,471,STANDARD,ASME B16.34,,
5607,471,STEM,11-13% CR.,,
5608,471,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5609,471,TYPE,GLOBE - PRESSURE SEAL,,
5610,472,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5611,472,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5612,472,DISC,PLUG TYPE,,
5613,472,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5614,472,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5615,472,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5616,472,PORT,N/A,,
5617,472,RATING,ASME CLASS 900,,
5618,472,STANDARD,ASME B16.34,,
5619,472,STEM,316 STAINLESS STEEL,,
5620,472,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5621,472,TYPE,GLOBE - PRESSURE SEAL,,
5622,473,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5623,473,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5624,473,DISC,PLUG TYPE,,
5625,473,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5626,473,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5627,473,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5628,473,PORT,N/A,,
5629,473,RATING,ASME CLASS 900,,
5630,473,STANDARD,ASME B16.34,,
5631,473,STEM,11-13% CR.,,
5632,473,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5633,473,TYPE,GLOBE - PRESSURE SEAL,,
5634,474,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5635,474,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5636,474,DISC,PLUG TYPE,,
5637,474,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5638,474,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5639,474,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5640,474,PORT,N/A,,
5641,474,RATING,ASME CLASS 900,,
5642,474,STANDARD,ASME B16.34,,
5643,474,STEM,11-13% CR.,,
5644,474,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5645,474,TYPE,GLOBE - PRESSURE SEAL,,
5646,475,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
5647,475,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5648,475,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5649,475,DISC,PLUG TYPE,,
5650,475,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
5651,475,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5652,475,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5653,475,PORT,N/A,,
5654,475,RATING,ASME CLASS 900,,
5655,475,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5656,475,STANDARD,ASME B16.34,,
5657,475,STEM,321 OR 347 STAINLESS STEEL,,
5658,475,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5659,475,TYPE,GLOBE - PRESSURE SEAL,,
5660,476,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5661,476,BONNET,"BOLTED BONNET, OS&Y",,
5662,476,DISC,PLUG TYPE,,
5663,476,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5664,476,OPERATOR,"3""-8"" HANDWHEEL, 10""-14"" GEAR",,
5665,476,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5666,476,PORT,N/A,,
5667,476,RATING,ASME CLASS 900,,
5668,476,STANDARD,ASME B16.34,,
5669,476,STEM,316 STAINLESS STEEL,,
5670,476,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5671,476,TYPE,GLOBE,,
5672,477,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5673,477,BONNET,"BOLTED BONNET, OS&Y",,
5674,477,DISC,PLUG TYPE,,
5675,477,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5676,477,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5677,477,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5678,477,PORT,N/A,,
5679,477,RATING,ASME CLASS 900,,
5680,477,STANDARD,ASME B16.34,,
5681,477,STEM,11-13% CR.,,
5682,477,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5683,477,TYPE,GLOBE,,
5684,478,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5685,478,BONNET,"BOLTED BONNET, OS&Y",,
5686,478,DISC,PLUG TYPE,,
5687,478,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5688,478,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5689,478,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5690,478,PORT,N/A,,
5691,478,RATING,ASME CLASS 900,,
5692,478,STANDARD,ASME B16.34,,
5693,478,STEM,11-13% CR.,,
5694,478,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5695,478,TYPE,GLOBE - PRESSURE SEAL,,
5696,479,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9",,
5697,479,BONNET,"BOLTED BONNET, OS&Y",,
5698,479,DISC,PLUG TYPE,,
5699,479,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5700,479,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5701,479,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5702,479,PORT,N/A,,
5703,479,RATING,ASME CLASS 900,,
5704,479,STANDARD,ASME B16.34,,
5705,479,STEM,11-13% CR.,,
5706,479,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5707,479,TYPE,GLOBE,,
5708,480,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C.,,
5709,480,BONNET,"BOLTED BONNET, OS&Y",,
5710,480,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5711,480,DISC,PLUG TYPE,,
5712,480,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5713,480,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5714,480,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5715,480,PORT,N/A,,
5716,480,RATING,ASME CLASS 900,,
5717,480,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5718,480,STANDARD,ASME B16.34,,
5719,480,STEM,321 OR 347 STAINLESS STEEL,,
5720,480,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5721,480,TYPE,GLOBE,,
5722,481,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5723,481,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5724,481,DISC,PLUG TYPE,,
5725,481,ENDS,RING JOINT FLANGED,,
5726,481,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5727,481,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5728,481,PORT,N/A,,
5729,481,RATING,ASME CLASS 900,,
5730,481,STANDARD,ASME B16.34,,
5731,481,STEM,11-13% CR.,,
5732,481,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5733,481,TYPE,GLOBE - PRESSURE SEAL,,
5734,482,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6 . WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5735,482,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5736,482,DISC,PLUG TYPE,,
5737,482,ENDS,RING JOINT FLANGED,,
5738,482,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5739,482,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5740,482,PORT,N/A,,
5741,482,RATING,ASME CLASS 900,,
5742,482,STANDARD,ASME B16.34,,
5743,482,STEM,11-13% CR.,,
5744,482,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5745,482,TYPE,GLOBE - PRESSURE SEAL,,
5746,483,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5747,483,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5748,483,DISC,PLUG TYPE,,
5749,483,ENDS,RING JOINT FLANGED,,
5750,483,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5751,483,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5752,483,PORT,N/A,,
5753,483,RATING,ASME CLASS 900,,
5754,483,STANDARD,ASME B16.34,,
5755,483,STEM,316 STAINLESS STEEL,,
5756,483,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5757,483,TYPE,GLOBE - PRESSURE SEAL,,
5758,484,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR. WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5759,484,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5760,484,DISC,PLUG TYPE,,
5761,484,ENDS,RING JOINT FLANGED,,
5762,484,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5763,484,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5764,484,PORT,N/A,,
5765,484,RATING,ASME CLASS 900,,
5766,484,STANDARD,ASME B16.34,,
5767,484,STEM,11-13% CR.,,
5768,484,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5769,484,TYPE,GLOBE - PRESSURE SEAL,,
5770,485,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5771,485,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5772,485,DISC,PLUG TYPE,,
5773,485,ENDS,RING JOINT FLANGED,,
5774,485,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5775,485,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5776,485,PORT,N/A,,
5777,485,RATING,ASME CLASS 900,,
5778,485,STANDARD,ASME B16.34,,
5779,485,STEM,11-13% CR.,,
5780,485,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5781,485,TYPE,GLOBE - PRESSURE SEAL,,
5782,486,BODY,CAST 347 STAINLESS STEEL; ASTM A351 GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
5783,486,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5784,486,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5785,486,DISC,PLUG TYPE,,
5786,486,ENDS,RING JOINT FLANGED,,
5787,486,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
5788,486,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5789,486,PORT,N/A,,
5790,486,RATING,ASME CLASS 900,,
5791,486,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5792,486,STANDARD,ASME B16.34,,
5793,486,STEM,321 OR 347 STAINLESS STEEL,,
5794,486,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5795,486,TYPE,GLOBE - PRESSURE SEAL,,
5796,490,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5797,490,BONNET,BOLTED CAP,,
5798,490,DISC,N/A,,
5799,490,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5800,490,OPERATOR,N/A,,
5801,490,PACKING,N/A,,
5802,490,PORT,N/A,,
5803,490,RATING,ASME CLASS 900,,
5804,490,STANDARD,ASME B16.34,,
5805,490,STEM,N/A,,
5806,490,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5807,490,TYPE,CHECK VALVE - SWING,,
5808,491,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB.",,
5809,491,BONNET,BOLTED CAP,,
5810,491,DISC,N/A,,
5811,491,ENDS,BUTT WELDING; (SPECIFY WELD END BORE),,
5812,491,OPERATOR,N/A,,
5813,491,PACKING,N/A,,
5814,491,PISTON,SOLID,,
5815,491,PORT,N/A,,
5816,491,RATING,ASME CLASS 900,,
5817,491,STANDARD,ASME B16.34,,
5818,491,STEM,N/A,,
5819,491,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
5820,491,TYPE,CHECK VALVE -SWING,,
5821,492,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5822,492,BONNET,BOLTED CAP,,
5823,492,DISC,N/A,,
5824,492,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5825,492,OPERATOR,N/A,,
5826,492,PACKING,N/A,,
5827,492,PISTON,SOLID,,
5828,492,PORT,N/A,,
5829,492,RATING,ASME CLASS 900,,
5830,492,STANDARD,ASME B16.34,,
5831,492,STEM,N/A,,
5832,492,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5833,492,TYPE,CHECK VALVE - SWING,,
5834,496,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
5835,496,BONNET,BOLTED CAP,,
5836,496,DISC,N/A,,
5837,496,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5838,496,OPERATOR,N/A,,
5839,496,PACKING,N/A,,
5840,496,PISTON,SOLID,,
5841,496,PORT,N/A,,
5842,496,RATING,ASME CLASS 900,,
5843,496,STANDARD,ASME B16.34,,
5844,496,STEM,N/A,,
5845,496,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
5846,496,TYPE,CHECK VALVE - SWING,,
5847,497,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9.",,
5848,497,BONNET,BOLTED CAP,,
5849,497,DISC,N/A,,
5850,497,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5851,497,OPERATOR,N/A,,
5852,497,PACKING,N/A,,
5853,497,PISTON,SOLID,,
5854,497,PORT,N/A,,
5855,497,RATING,ASME CLASS 900,,
5856,497,STANDARD,ASME B16.34,,
5857,497,STEM,N/A,,
5858,497,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5859,497,TYPE,CHECK VALVE - SWING,,
5860,498,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
5861,498,BONNET,BOLTED CAP,,
5862,498,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
5863,498,DISC,N/A,,
5864,498,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5865,498,OPERATOR,N/A,,
5866,498,PACKING,N/A,,
5867,498,PISTON,SOLID,,
5868,498,PORT,N/A,,
5869,498,RATING,ASME CLASS 900,,
5870,498,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
5871,498,STANDARD,ASME B16.34,,
5872,498,STEM,N/A,,
5873,498,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
5874,498,TYPE,CHECK VALVE - SWING,,
5875,499,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5876,499,BONNET,BOLTED; BOTTOM ENTRY,,
5877,499,DISC,QUARTER-TURN PLUG,,
5878,499,ENDS,BUTTWELD (SPECIFY WELD END BORE),,
5879,499,OPERATOR,"1"" - 4"" WRENCH, 6"" - 20"" GEAR",,
5880,499,PACKING,"MANUFACTURER'S STANDARD",,
5881,499,PATTERN,"REGULAR, VENTURI",,
5882,499,PORT,NA,,
5883,499,RATING,ASME CLASS 900 (450F MAXIMUM TEMPERATURE),,
5884,499,STANDARD,API 599,,
5885,499,STEM,11 - 13% CR.,,
5886,499,TRIM,"ASTM A216, GR. WCB OR ASTM A105",,
5887,499,TYPE,LUBRICATED PLUG,,
5888,500,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5889,500,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5890,500,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5891,500,ENDS,RING JOINT FLANGED,,
5892,500,OPERATOR,HANDWHEEL,,
5893,500,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
5894,500,PORT,REDUCED,,
5895,500,RATING,ASME CLASS 900,,
5896,500,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
5897,500,SEAT RING,410 STAINLESS STEEL,,
5898,500,STANDARD,TESTED TO API 6D,,
5899,500,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
5900,500,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
5901,500,TYPE,ORBIT,,
5902,501,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5903,501,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5904,501,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5905,501,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5906,501,OPERATOR,HANDWHEEL,,
5907,501,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
5908,501,PORT,REDUCED,,
5909,501,RATING,ASME CLASS 900,,
5910,501,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
5911,501,SEAT RING,410 STAINLESS STEEL,,
5912,501,STANDARD,TESTED TO API 6D,,
5913,501,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
5914,501,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
5915,501,TYPE,ORBIT,,
5916,502,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5917,502,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5918,502,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5919,502,ENDS,RING JOINT FLANGED,,
5920,502,OPERATOR,HANDWHEEL,,
5921,502,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT,,
5922,502,PORT,REDUCED,,
5923,502,RATING,ASME CLASS 900,,
5924,502,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
5925,502,SEAT RING,410 STAINLESS STEEL,,
5926,502,STANDARD,TESTED TO API 6D,,
5927,502,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
5928,502,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
5929,502,TYPE,ORBIT,,
5930,503,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5931,503,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5932,503,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5933,503,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5934,503,OPERATOR,HANDWHEEL,,
5935,503,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
5936,503,PORT,REDUCED,,
5937,503,RATING,ASME CLASS 900,,
5938,503,SEAT INSERT,TEFLON TFE 500F MAX. TEMPERATURE),,
5939,503,SEAT RING,410 STAINLESS STEEL,,
5940,503,STANDARD,TESTED TO API 6D,,
5941,503,STEM,8620 ALLOY STEEL WITH DRY LUBRICANT OVERLAY,,
5942,503,TRIM,CORE: CARBON STEEL WITH NICKEL OVERLAY FACING,,
5943,503,TYPE,ORBIT,,
5944,504,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5945,504,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5946,504,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5947,504,ENDS,RING JOINT FLANGED,,
5948,504,OPERATOR,HANDWHEEL,,
5949,504,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
5950,504,PORT,REDUCED,,
5951,504,RATING,ASME CLASS 900,,
5952,504,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
5953,504,SEAT RING,17-4PH STAINLESS STEEL TREATED TO 33 RC OR K-MONEL,,
5954,504,STANDARD,TESTED TO API 6D,,
5955,504,STEM,K-MONEL,,
5956,504,TRIM,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
5957,504,TYPE,ORBIT,,
5958,505,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCC",,
5959,505,BONNET,"BOLTED, QUARTER-TURN RISE WITH POSITION INDICATOR",,
5960,505,DISC,TRUNNION MOUNTED BALL WITH CAM ACTION STEM,,
5961,505,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
5962,505,OPERATOR,HANDWHEEL,,
5963,505,PACKING,V-SHAPED CHEVRON TEFLON RINGS WITH GRAPHITE TOP RING AND INJECTABLE SEALANT.,,
5964,505,PORT,REDUCED,,
5965,505,RATING,ASME CLASS 900,,
5966,505,SEAT INSERT,TEFLON TFE (500F MAX. TEMPERATURE),,
5967,505,SEAT RING,17-4PH STAINLESS STEEL HEAT TREATED TO 33 RC OR K-MONEL,,
5968,505,STANDARD,TESTED TO API 6D,,
5969,505,STEM,K-MONEL,,
5970,505,TRIM,CORE: CARBON STEEL WITH HASTELLOY OVERLAY FACING,,
5971,505,TYPE,ORBIT,,
5972,506,BODY,"FORGED CARBON STEEL, ASTM A105",,
5973,506,BONNET,"WELDED, OS&Y",,
5974,506,DISC,SOLID,,
5975,506,ENDS,SOCKETWELD/SCREWED,,
5976,506,OPERATOR,HANDWHEEL,,
5977,506,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5978,506,PORT,REDUCED,,
5979,506,RATING,ASME CLASS 1500,,
5980,506,STANDARD,API 602,,
5981,506,STEM,11-13% CR.,,
5982,506,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5983,506,TYPE,GATE,,
5984,507,BODY,FORGED CARBON STEEL; ASTM A105,,
5985,507,BONNET,"BOLTED, OS&Y, RING JOINT",,
5986,507,DISC,SOLID,,
5987,507,ENDS,RING JOINT FLANGED,,
5988,507,OPERATOR,HANDWHEEL,,
5989,507,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
5990,507,PORT,FULL,,
5991,507,RATING,ASME CLASS 1500,,
5992,507,STANDARD,API 602,,
5993,507,STEM,11-13% CR.,,
5994,507,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
5995,507,TYPE,GATE,,
5996,508,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
5997,508,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
5998,508,DISC,FLEXIBLE,,
5999,508,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6000,508,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6001,508,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6002,508,PORT,FULL,,
6003,508,RATING,ASME CLASS 1500,,
6004,508,STANDARD,ASME B16.34,,
6005,508,STEM,11-13% CR.,,
6006,508,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6007,508,TYPE,GATE - PRESSURE SEAL,,
6008,509,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
6009,509,BONNET,"BOLTED, OS&Y",,
6010,509,DISC,SOLID,,
6011,509,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6012,509,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6013,509,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6014,509,PORT,FULL,,
6015,509,RATING,ASME CLASS 1500,,
6016,509,STANDARD,API 600,,
6017,509,STEM,11-13% CR.,,
6018,509,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6019,509,TYPE,GATE,,
6020,510,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
6021,510,BONNET,"WELDED, OS&Y",,
6022,510,DISC,SOLID,,
6023,510,ENDS,SOCKETWELD/SCREWED,,
6024,510,OPERATOR,HANDWHEEL,,
6025,510,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6026,510,PORT,REDUCED,,
6027,510,RATING,ASME CLASS 1500,,
6028,510,STANDARD,API 602,,
6029,510,STEM,11-13% CR.,,
6030,510,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6031,510,TYPE,GATE,,
6032,511,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM 182, GR F11",,
6033,511,BONNET,"BOLTED, OS&Y, RING JOINT",,
6034,511,DISC,SOLID,,
6035,511,ENDS,RING JOINT FLANGED,,
6036,511,OPERATOR,HANDWHEEL,,
6037,511,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6038,511,PORT,FULL,,
6039,511,RATING,ASME CLASS 1500,,
6040,511,STANDARD,API 602,,
6041,511,STEM,11-13% CR.,,
6042,511,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6043,511,TYPE,GATE,,
6044,512,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
6045,512,BONNET,"BOLTED, OS&Y, RING JOINT",,
6046,512,DISC,SOLID,,
6047,512,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6048,512,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6049,512,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6050,512,PORT,FULL,,
6051,512,RATING,ASME CLASS 1500,,
6052,512,STANDARD,API 600,,
6053,512,STEM,11-13% CR.,,
6054,512,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6055,512,TYPE,GATE,,
6056,513,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
6057,513,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6058,513,DISC,FLEXIBLE,,
6059,513,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6060,513,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6061,513,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6062,513,PORT,FULL,,
6063,513,RATING,ASME CLASS 1500,,
6064,513,STANDARD,ASME B16.34,,
6065,513,STEM,11-13% CR.,,
6066,513,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6067,513,TYPE,GATE - PRESSURE SEAL,,
6068,514,BODY,"FORGED CARBON STEEL, ASTM A105",,
6069,514,BONNET,"WELDED, OS&Y",,
6070,514,DISC,SOLID,,
6071,514,ENDS,SOCKETWELD/SCREWED,,
6072,514,OPERATOR,HANDWHEEL,,
6073,514,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6074,514,PORT,REDUCED,,
6075,514,RATING,ASME CLASS 1500,,
6076,514,STANDARD,API 602,,
6077,514,STEM,316 STAINLESS STEEL,,
6078,514,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6079,514,TYPE,GATE,,
6080,515,BODY,FORGED CARBON STEEL; ASTM A105,,
6081,515,BONNET,"BOLTED, OS&Y, RING JOINT",,
6082,515,DISC,SOLID,,
6083,515,ENDS,RING JOINT FLANGED,,
6084,515,OPERATOR,HANDWHEEL,,
6085,515,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6086,515,PORT,FULL,,
6087,515,RATING,ASME CLASS 1500,,
6088,515,STANDARD,API 602,,
6089,515,STEM,316 STAINLESS STEEL,,
6090,515,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6091,515,TYPE,GATE,,
6092,516,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6093,516,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6094,516,DISC,FLEXIBLE,,
6095,516,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6096,516,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6097,516,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6098,516,PORT,FULL,,
6099,516,RATING,ASME CLASS 1500,,
6100,516,STANDARD,ASME B16.34,,
6101,516,STEM,316 STAINLESS STEEL,,
6102,516,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6103,516,TYPE,GATE - PRESSURE SEAL,,
6104,517,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
6105,517,BONNET,"BOLTED, OS&Y",,
6106,517,DISC,SOLID,,
6107,517,ENDS,SOCKETWELD/SCREWED,,
6108,517,OPERATOR,HANDWHEEL,,
6109,517,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6110,517,PORT,FULL,,
6111,517,RATING,ASME CLASS 1500,,
6112,517,STANDARD,API 602,,
6113,517,STEM,11-13% CR.,,
6114,517,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6115,517,TYPE,GATE,,
6116,518,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
6117,518,BONNET,"BOLTED, OS&Y, RING JOINT",,
6118,518,DISC,SOLID,,
6119,518,ENDS,RING JOINT FLANGED,,
6120,518,OPERATOR,HANDWHEEL,,
6121,518,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6122,518,PORT,FULL,,
6123,518,RATING,ASME CLASS 1500,,
6124,518,STANDARD,API 602,,
6125,518,STEM,11-13% CR.,,
6126,518,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6127,518,TYPE,GATE,,
6128,519,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
6129,519,BONNET,"BOLTED, OS&Y",,
6130,519,DISC,SOLID,,
6131,519,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6132,519,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6133,519,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6134,519,PORT,FULL,,
6135,519,RATING,ASME CLASS 1500,,
6136,519,STANDARD,API 600,,
6137,519,STEM,11-13% CR.,,
6138,519,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6139,519,TYPE,GATE,,
6140,520,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
6141,520,BONNET,"BOLTED, OS&Y",,
6142,520,DISC,SOLID,,
6143,520,ENDS,SOCKETWELD/SCREWED,,
6144,520,OPERATOR,HANDWHEEL,,
6145,520,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6146,520,PORT,FULL,,
6147,520,RATING,ASME CLASS 1500,,
6148,520,STANDARD,API 602,,
6149,520,STEM,11-13% CR.,,
6150,520,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6151,520,TYPE,GATE,,
6152,521,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
6153,521,BONNET,"BOLTED, OS&Y",,
