id,valve_id,component_name,component_text,created_at,updated_at
6154,521,DISC,SOLID,,
6155,521,ENDS,RING JOINT FLANGED,,
6156,521,OPERATOR,HANDWHEEL,,
6157,521,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6158,521,PORT,FULL,,
6159,521,RATING,ASME CLASS 1500,,
6160,521,STANDARD,ASME B16.34,,
6161,521,STEM,11-13% CR.,,
6162,521,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6163,521,TYPE,GATE,,
6164,522,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR C5",,
6165,522,BONNET,"BOLTED, OS&Y",,
6166,522,DISC,FLEXIBLE,,
6167,522,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6168,522,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6169,522,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6170,522,PORT,FULL,,
6171,522,RATING,ASME CLASS 1500,,
6172,522,STANDARD,API 600,,
6173,522,STEM,11-13% CR.,,
6174,522,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6175,522,TYPE,GATE,,
6176,523,BODY,"FORGED CARBON STEEL, ASTM A105",,
6177,523,BONNET,"WELDED, OS&Y",,
6178,523,DISC,SOLID,,
6179,523,ENDS,SOCKETWELD,,
6180,523,OPERATOR,HANDWHEEL,,
6181,523,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6182,523,PORT,REDUCED,,
6183,523,RATING,ASME CLASS 1500,,
6184,523,STANDARD,API 602,,
6185,523,STEM,11-13% CR.,,
6186,523,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6187,523,TYPE,GATE,,
6188,524,BODY,"FORGED CARBON STEEL, ASTM A105",,
6189,524,BONNET,"WELDED, OS&Y",,
6190,524,DISC,SOLID,,
6191,524,ENDS,SOCKETWELD/SCREWED,,
6192,524,OPERATOR,HANDWHEEL,,
6193,524,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6194,524,PORT,FULL,,
6195,524,RATING,ASME CLASS 1500,,
6196,524,STANDARD,API 602,,
6197,524,STEM,316 STAINLESS STEEL,,
6198,524,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6199,524,TYPE,GATE,,
6200,525,BODY,"FORGED CARBON STEEL, ASTM A105",,
6201,525,BONNET,"BOLTED, OS&Y, RING JOINT",,
6202,525,DISC,SOLID,,
6203,525,ENDS,RING JOINT FLANGED,,
6204,525,OPERATOR,HANDWHEEL,,
6205,525,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6206,525,PORT,FULL,,
6207,525,RATING,ASME CLASS 1500,,
6208,525,STANDARD,API 602,,
6209,525,STEM,11-13% CR.,,
6210,525,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6211,525,TYPE,GATE,,
6212,526,BODY,"CAST CARBON STEEL; ASTM A216, GR WCB",,
6213,526,BONNET,"BOLTED BONNET, OS&Y",,
6214,526,DISC,FLEXIBLE,,
6215,526,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6216,526,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6217,526,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6218,526,PORT,FULL,,
6219,526,RATING,ASME CLASS 1500,,
6220,526,STANDARD,API 600,,
6221,526,STEM,11-13% CR.,,
6222,526,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6223,526,TYPE,GATE,,
6224,527,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6225,527,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6226,527,DISC,FLEXIBLE,,
6227,527,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6228,527,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6229,527,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6230,527,PORT,FULL,,
6231,527,RATING,ASME CLASS 1500,,
6232,527,STANDARD,ASME B16.34,,
6233,527,STEM,11-13% CR.,,
6234,527,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6235,527,TYPE,GATE - PRESSURE SEAL,,
6236,528,BODY,"CAST CARBON STEEL; ASTM 216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6237,528,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6238,528,DISC,FLEXIBLE,,
6239,528,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6240,528,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6241,528,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6242,528,PORT,FULL,,
6243,528,RATING,ASME CLASS 1500,,
6244,528,STANDARD,ASME B16.34,,
6245,528,STEM,11-13% CR.,,
6246,528,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6247,528,TYPE,GATE - PRESSURE SEAL,,
6248,530,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
6249,530,BONNET,"BOLTED, OS&Y",,
6250,530,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6251,530,DISC,SOLID,,
6252,530,ENDS,SOCKETWELD/SCREWED,,
6253,530,OPERATOR,HANDWHEEL,,
6254,530,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6255,530,PORT,FULL,,
6256,530,RATING,ASME CLASS 1500,,
6257,530,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6258,530,STANDARD,API 602,,
6259,530,STEM,347 STAINLESS STEEL,,
6260,530,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6261,530,TYPE,GATE,,
6262,531,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
6263,531,BONNET,"BOLTED, OS&Y, RING JOINT",,
6264,531,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6265,531,DISC,SOLID,,
6266,531,ENDS,RING JOINT FLANGED,,
6267,531,OPERATOR,HANDWHEEL,,
6268,531,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6269,531,PORT,FULL,,
6270,531,RATING,ASME CLASS 1500,,
6271,531,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6272,531,STANDARD,ASME B16.34,,
6273,531,STEM,347 STAINLESS STEEL,,
6274,531,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6275,531,TYPE,GATE,,
6276,532,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6277,532,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6278,532,DISC,FLEXIBLE,,
6279,532,ENDS,BUTT WELDING ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6280,532,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6281,532,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6282,532,PORT,FULL,,
6283,532,RATING,ASME CLASS 1500,,
6284,532,STANDARD,ASME B16.34,,
6285,532,STEM,11-13% CR.,,
6286,532,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6287,532,TYPE,GATE - PRESSURE SEAL,,
6288,533,BODY,"CAST 347 STAINLESS STEEL; ASTM 351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6289,533,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6290,533,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6291,533,DISC,FLEXIBLE,,
6292,533,ENDS,BUTT WELDING ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6293,533,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6294,533,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6295,533,PORT,FULL,,
6296,533,RATING,ASME CLASS 1500,,
6297,533,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6298,533,STANDARD,ASME B16.34,,
6299,533,STEM,321 OR 347 STAINLESS STEEL,,
6300,533,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6301,533,TYPE,GATE - PRESSURE SEAL,,
6302,534,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR F347",,
6303,534,BONNET,"BOLTED, OS&Y",,
6304,534,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6305,534,DISC,SOLID,,
6306,534,ENDS,SOCKETWELD,,
6307,534,OPERATOR,HANDWHEEL,,
6308,534,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6309,534,PORT,FULL,,
6310,534,RATING,ASME CLASS 1500,,
6311,534,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6312,534,STANDARD,API 602,,
6313,534,STEM,347 STAINLESS STEEL,,
6314,534,TRIM,"DISC: 347 STAINLESS STEEL, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6315,534,TYPE,GATE,,
6316,535,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB.",,
6317,535,BONNET,"BOLTED BONNET, OS&Y",,
6318,535,DISC,FLEXIBLE,,
6319,535,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6320,535,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6321,535,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6322,535,PORT,FULL,,
6323,535,RATING,ASME CLASS 1500,,
6324,535,STANDARD,API 600,,
6325,535,STEM,11-13% CR.,,
6326,535,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6327,535,TYPE,GATE,,
6328,536,BODY,,,
6329,536,BONNET,"BOLTED BONNET, OS&Y",,
6330,536,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6331,536,DISC,FLEXIBLE,,
6332,536,ENDS,,,
6333,536,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6334,536,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6335,536,PORT,FULL,,
6336,536,RATING,ASME CLASS 1500,,
6337,536,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6338,536,STANDARD,API 600,,
6339,536,STEM,347 STAINLESS STEEL,,
6340,536,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6341,536,TYPE,GATE,,
6342,537,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6,,
6343,537,BONNET,"BOLTED BONNET, OS&Y",,
6344,537,DISC,FLEXIBLE,,
6345,537,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6346,537,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6347,537,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6348,537,PORT,FULL,,
6349,537,RATING,ASME CLASS 1500,,
6350,537,STANDARD,API 600,,
6351,537,STEM,11-13% CR.,,
6352,537,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6353,537,TYPE,GATE,,
6354,538,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
6355,538,BONNET,"BOLTED BONNET, OS&Y",,
6356,538,DISC,FLEXIBLE,,
6357,538,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6358,538,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6359,538,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6360,538,PORT,FULL,,
6361,538,RATING,ASME CLASS 1500,,
6362,538,STANDARD,API 600,,
6363,538,STEM,11-13% CR.,,
6364,538,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6365,538,TYPE,GATE,,
6366,539,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
6367,539,BONNET,"WELDED, OS&Y",,
6368,539,DISC,SOLID,,
6369,539,ENDS,SOCKETWELD,,
6370,539,OPERATOR,HANDWHEEL,,
6371,539,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6372,539,PORT,REDUCED,,
6373,539,RATING,ASME CLASS 1500,,
6374,539,STANDARD,API 602,,
6375,539,STEM,11-13% CR.,,
6376,539,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6377,539,TYPE,GATE,,
6378,540,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR F22",,
6379,540,BONNET,"BOLTED, OS&Y",,
6380,540,DISC,SOLID,,
6381,540,ENDS,SOCKETWELD,,
6382,540,OPERATOR,HANDWHEEL,,
6383,540,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6384,540,PORT,FULL,,
6385,540,RATING,ASME CLASS 1500,,
6386,540,STANDARD,API 602,,
6387,540,STEM,11-13% CR.,,
6388,540,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6389,540,TYPE,GATE,,
6390,541,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR F5",,
6391,541,BONNET,"BOLTED, OS&Y",,
6392,541,DISC,SOLID,,
6393,541,ENDS,SOCKETWELD,,
6394,541,OPERATOR,HANDWHEEL,,
6395,541,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6396,541,PORT,FULL,,
6397,541,RATING,ASME CLASS 1500,,
6398,541,STANDARD,API 602,,
6399,541,STEM,11-13% CR.,,
6400,541,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6401,541,TYPE,GATE,,
6402,542,BODY,"FORGED CARBON STEEL, ASTM A105",,
6403,542,BONNET,"WELDED, OS&Y",,
6404,542,DISC,SOLID,,
6405,542,ENDS,SOCKETWELD,,
6406,542,OPERATOR,HANDWHEEL,,
6407,542,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6408,542,PORT,REDUCED,,
6409,542,RATING,ASME CLASS 1500,,
6410,542,STANDARD,API 602,,
6411,542,STEM,316 STAINLESS STEEL,,
6412,542,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6413,542,TYPE,GATE,,
6414,543,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6415,543,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6416,543,DISC,FLEXIBLE,,
6417,543,ENDS,RING JOINT FLANGED,,
6418,543,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6419,543,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6420,543,PORT,FULL,,
6421,543,RATING,ASME CLASS 1500,,
6422,543,STANDARD,ASME B16.34,,
6423,543,STEM,316 STAINLESS STEEL,,
6424,543,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6425,543,TYPE,GATE - PRESSURE SEAL,,
6426,544,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6427,544,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6428,544,DISC,FLEXIBLE,,
6429,544,ENDS,RING JOINT FLANGED,,
6430,544,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6431,544,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6432,544,PORT,FULL,,
6433,544,RATING,ASME CLASS 1500,,
6434,544,STANDARD,ASME B16.34,,
6435,544,STEM,11-13% CR.,,
6436,544,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6437,544,TYPE,GATE - PRESSURE SEAL,,
6438,545,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6439,545,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6440,545,DISC,FLEXIBLE,,
6441,545,ENDS,RING JOINT FLANGED,,
6442,545,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6443,545,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6444,545,PORT,FULL,,
6445,545,RATING,ASME CLASS 1500,,
6446,545,STANDARD,ASME B16.34,,
6447,545,STEM,11-13% CR.,,
6448,545,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6449,545,TYPE,GATE - PRESSURE SEAL,,
6450,546,BODY,"CAST 347 STAINLESS STEEL; ASTM 351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6451,546,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6452,546,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6453,546,DISC,FLEXIBLE,,
6454,546,ENDS,RING JOINT FLANGED,,
6455,546,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6456,546,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6457,546,PORT,FULL,,
6458,546,RATING,ASME CLASS 1500,,
6459,546,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6460,546,STANDARD,ASME B16.34,,
6461,546,STEM,321 OR 347 STAINLESS STEEL,,
6462,546,TRIM,"DISC: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS.",,
6463,546,TYPE,GATE - PRESSURE SEAL,,
6464,547,BODY,"CAST CARBON STEEL: ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6465,547,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6466,547,DISC,FLEXIBLE,,
6467,547,ENDS,RING JOINT FLANGED,,
6468,547,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6469,547,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6470,547,PORT,FULL,,
6471,547,RATING,ASME CLASS 1500,,
6472,547,STANDARD,ASME B16.34,,
6473,547,STEM,11-13% CR.,,
6474,547,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6475,547,TYPE,GATE - PRESSURE SEAL,,
6476,548,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217. GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.,,
6477,548,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6478,548,DISC,FLEXIBLE,,
6479,548,ENDS,RING JOINT FLANGED,,
6480,548,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR, 24"" & LARGER MOTOR (REFERENCE ARCO PRODUCTS CO. ENGINEERING STANDARD 309)",,
6481,548,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6482,548,PORT,FULL,,
6483,548,RATING,ASME CLASS 1500,,
6484,548,STANDARD,ASME B16.34,,
6485,548,STEM,11-13% CR.,,
6486,548,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6487,548,TYPE,GATE - PRESSURE SEAL,,
6488,549,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
6489,549,BONNET,"BOLTED, OS&Y, RING JOINT",,
6490,549,DISC,"LOOSE, PLUG TYPE",,
6491,549,ENDS,RING JOINT FLANGED,,
6492,549,OPERATOR,HANDWHEEL,,
6493,549,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6494,549,PORT,N/A,,
6495,549,RATING,ASME CLASS 1500,,
6496,549,STANDARD,ASME B16.34,,
6497,549,STEM,11-13% CR.,,
6498,549,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6499,549,TYPE,GLOBE,,
6500,550,BODY,FORGED CARBON STEEL; ASTM A105,,
6501,550,BONNET,"WELDED, OS&Y",,
6502,550,DISC,PLUG TYPE,,
6503,550,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6504,550,OPERATOR,HANDWHEEL,,
6505,550,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6506,550,PORT,N/A,,
6507,550,RATING,ASME CLASS 1500,,
6508,550,STANDARD,ASME B16.34,,
6509,550,STEM,11-13% CR.,,
6510,550,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6511,550,TYPE,GLOBE,,
6512,551,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6513,551,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6514,551,DISC,PLUG TYPE,,
6515,551,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6516,551,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6517,551,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6518,551,PORT,N/A,,
6519,551,RATING,ASME CLASS 1500,,
6520,551,STANDARD,ASME B16.34,,
6521,551,STEM,11-13% CR.,,
6522,551,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6523,551,TYPE,GLOBE - PRESSURE SEAL,,
6524,553,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6525,553,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6526,553,DISC,PLUG TYPE,,
6527,553,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6528,553,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6529,553,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6530,553,PORT,N/A,,
6531,553,RATING,ASME CLASS 1500,,
6532,553,STANDARD,ASME B16.34,,
6533,553,STEM,11-13% CR.,,
6534,553,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6535,553,TYPE,GLOBE - PRESSURE SEAL,,
6536,554,BODY,"FORGED 1-1/4 CR - 1 MO; ASTM A182, GR F11",,
6537,554,BONNET,"WELDED, OS&Y",,
6538,554,DISC,PLUG TYPE,,
6539,554,ENDS,"BUTT WELDING, XS BORE",,
6540,554,OPERATOR,HANDWHEEL,,
6541,554,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6542,554,PORT,N/A,,
6543,554,RATING,ASME CLASS 1500,,
6544,554,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
6545,554,STANDARD,ASME B16.34,,
6546,554,STEM,11-13% CR.,,
6547,554,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6548,554,TYPE,GLOBE,,
6549,555,BODY,FORGED CARBON STEEL; ASTM A105,,
6550,555,BONNET,"WELDED, OS&Y",,
6551,555,DISC,PLUG TYPE,,
6552,555,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6553,555,OPERATOR,HANDWHEEL,,
6554,555,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6555,555,PORT,N/A,,
6556,555,RATING,ASME CLASS 1500,,
6557,555,STANDARD,ASME B16.34,,
6558,555,STEM,316 STAINLESS STEEL,,
6559,555,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6560,555,TYPE,GLOBE,,
6561,556,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
6562,556,BONNET,"BOLTED, OS&Y, RING JOINT",,
6563,556,DISC,"LOOSE, PLUG TYPE",,
6564,556,ENDS,RING JOINT FLANGED,,
6565,556,OPERATOR,HANDWHEEL,,
6566,556,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6567,556,PORT,N/A,,
6568,556,RATING,ASME CLASS 1500,,
6569,556,STANDARD,ASME B16.34,,
6570,556,STEM,11-13% CR.,,
6571,556,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6572,556,TYPE,GLOBE,,
6573,557,BODY,CAST 2-1/4 CR - 1 MO; ASTM A217 GR. WC9,,
6574,557,BONNET,"BOLTED, OS&Y",,
6575,557,DISC,PLUG TYPE,,
6576,557,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6577,557,OPERATOR,HANDWHEEL,,
6578,557,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6579,557,PORT,N/A,,
6580,557,RATING,ASME CLASS 1500,,
6581,557,STANDARD,ASME B16.34,,
6582,557,STEM,11-13% CR.,,
6583,557,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6584,557,TYPE,GLOBE,,
6585,558,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6586,558,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6587,558,DISC,PLUG TYPE,,
6588,558,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6589,558,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6590,558,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6591,558,PORT,N/A,,
6592,558,RATING,ASME CLASS 1500,,
6593,558,STANDARD,ASME B16.34,,
6594,558,STEM,11-13% CR.,,
6595,558,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6596,558,TYPE,GLOBE - PRESSURE SEAL,,
6597,559,BODY,CAST 5 CR - 1/2 MO; ASTM A217 GR. C5,,
6598,559,BONNET,"BOLTED, OS&Y, RING JOINT",,
6599,559,DISC,PLUG TYPE,,
6600,559,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6601,559,OPERATOR,HANDWHEEL,,
6602,559,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6603,559,PORT,N/A,,
6604,559,RATING,ASME CLASS 1500,,
6605,559,STANDARD,ASME B16.34,,
6606,559,STEM,11-13% CR.,,
6607,559,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6608,559,TYPE,GLOBE,,
6609,560,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
6610,560,BONNET,"BOLTED, OS&Y, RING JOINT",,
6611,560,DISC,"LOOSE, PLUG TYPE",,
6612,560,ENDS,RING JOINT FLANGED,,
6613,560,OPERATOR,HANDWHEEL,,
6614,560,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6615,560,PORT,N/A,,
6616,560,RATING,ASME CLASS 1500,,
6617,560,STANDARD,ASME B16.34,,
6618,560,STEM,11-13% CR.,,
6619,560,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6620,560,TYPE,GLOBE,,
6621,561,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB",,
6622,561,BONNET,"BOLTED BONNET, OS&Y",,
6623,561,DISC,PLUG TYPE,,
6624,561,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6625,561,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 20"" GEAR",,
6626,561,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6627,561,PORT,N/A,,
6628,561,RATING,ASME CLASS 1500,,
6629,561,STANDARD,ASME B16.34,,
6630,561,STEM,11-13% CR.,,
6631,561,TRIM,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6632,561,TYPE,GLOBE,,
6633,562,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6",,
6634,562,BONNET,"BOLTED BONNET, OS&Y",,
6635,562,DISC,PLUG TYPE,,
6636,562,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6637,562,OPERATOR,"2""-8"" HANDWHEEL, 10""-20"" GEAR",,
6638,562,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6639,562,PORT,N/A,,
6640,562,RATING,ASME CLASS 1500,,
6641,562,STANDARD,ASME B16.34,,
6642,562,STEM,11-13% CR.,,
6643,562,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6644,562,TYPE,GLOBE,,
6645,563,BODY,"FORGED 1-1/4 CR - 1 MO; ASTM A182, GR F11",,
6646,563,BONNET,"WELDED, OS&Y",,
6647,563,DISC,PLUG TYPE,,
6648,563,ENDS,SOCKETWELD,,
6649,563,OPERATOR,HANDWHEEL,,
6650,563,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6651,563,PORT,N/A,,
6652,563,RATING,ASME CLASS 1500,,
6653,563,SERVICE,SUPERHEATED STEAM AT 1050F MAXIMUM DESIGN TEMPERATURE.,,
6654,563,STANDARD,ASME B16.34,,
6655,563,STEM,11-13% CR.,,
6656,563,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6657,563,TYPE,GLOBE,,
6658,564,BODY,FORGED CARBON STEEL; ASTM A105,,
6659,564,BONNET,"WELDED, OS&Y",,
6660,564,DISC,PLUG TYPE,,
6661,564,ENDS,SOCKETWELD,,
6662,564,OPERATOR,HANDWHEEL,,
6663,564,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6664,564,PORT,N/A,,
6665,564,RATING,ASME CLASS 1500,,
6666,564,STANDARD,ASME B16.34,,
6667,564,STEM,11-13% CR.,,
6668,564,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6669,564,TYPE,GLOBE,,
6670,565,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
6671,565,BONNET,"WELDED, OS&Y, RING JOINT",,
6672,565,DISC,PLUG TYPE,,
6673,565,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6674,565,OPERATOR,HANDWHEEL,,
6675,565,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6676,565,PORT,N/A,,
6677,565,RATING,ASME CLASS 1500,,
6678,565,STANDARD,ASME B16.34,,
6679,565,STEM,11-13% CR.,,
6680,565,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6681,565,TYPE,GLOBE,,
6682,566,BODY,FORGED CARBON STEEL; ASTM A105,,
6683,566,BONNET,"BOLTED, OS&Y, RING JOINT",,
6684,566,DISC,"LOOSE, PLUG TYPE",,
6685,566,ENDS,RING JOINT FLANGED,,
6686,566,OPERATOR,HANDWHEEL,,
6687,566,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6688,566,PORT,N/A,,
6689,566,RATING,ASME CLASS 1500,,
6690,566,STANDARD,ASME B16.34,,
6691,566,STEM,11-13% CR.,,
6692,566,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6693,566,TYPE,GLOBE,,
6694,567,BODY,FORGED CARBON STEEL; ASTM A105,,
6695,567,BONNET,"BOLTED, OS&Y, RING JOINT",,
6696,567,DISC,"LOOSE, PLUG TYPE",,
6697,567,ENDS,RING JOINT FLANGED,,
6698,567,OPERATOR,HANDWHEEL,,
6699,567,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6700,567,PORT,N/A,,
6701,567,RATING,ASME CLASS 1500,,
6702,567,STANDARD,ASME B16.34,,
6703,567,STEM,316 STAINLESS STEEL,,
6704,567,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6705,567,TYPE,GLOBE,,
6706,568,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
6707,568,BONNET,"WELDED, OS&Y",,
6708,568,DISC,PLUG TYPE,,
6709,568,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6710,568,OPERATOR,HANDWHEEL,,
6711,568,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6712,568,PORT,N/A,,
6713,568,RATING,ASME CLASS 1500,,
6714,568,STANDARD,ASME B16.34,,
6715,568,STEM,11-13% CR.,,
6716,568,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6717,568,TYPE,GLOBE,,
6718,571,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6719,571,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6720,571,DISC,PLUG TYPE,,
6721,571,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6722,571,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6723,571,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6724,571,PORT,N/A,,
6725,571,RATING,ASME CLASS 1500,,
6726,571,STANDARD,ASME B16.34,,
6727,571,STEM,11-13% CR.,,
6728,571,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6729,571,TYPE,GLOBE - PRESSURE SEAL,,
6730,572,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6731,572,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6732,572,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6733,572,DISC,PLUG TYPE,,
6734,572,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6735,572,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6736,572,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6737,572,PORT,N/A,,
6738,572,RATING,ASME CLASS 1500,,
6739,572,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6740,572,STANDARD,ASME B16.34,,
6741,572,STEM,321 OR 347 STAINLESS STEEL,,
6742,572,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6743,572,TYPE,GLOBE - PRESSURE SEAL,,
6744,573,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
6745,573,BONNET,"BOLTED, OS&Y, RING JOINT",,
6746,573,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6747,573,DISC,"LOOSE, PLUG TYPE",,
6748,573,ENDS,SOCKETWELD,,
6749,573,OPERATOR,HANDWHEEL,,
6750,573,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6751,573,PORT,N/A,,
6752,573,RATING,ASME CLASS 1500,,
6753,573,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6754,573,STANDARD,ASME B16.34,,
6755,573,STEM,347 STAINLESS STEEL,,
6756,573,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6757,573,TYPE,GLOBE,,
6758,574,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
6759,574,BONNET,"BOLTED BONNET, OS&Y",,
6760,574,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6761,574,DISC,PLUG TYPE,,
6762,574,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6763,574,OPERATOR,"2"" - 8""HANDWHEEL, 10"" - 14"" GEAR",,
6764,574,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6765,574,PORT,N/A,,
6766,574,RATING,ASME CLASS 1500,,
6767,574,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6768,574,STANDARD,ASME B16.34,,
6769,574,STEM,347 STAINLESS STEEL,,
6770,574,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6771,574,TYPE,GLOBE,,
6772,575,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
6773,575,BONNET,"BOLTED BONNET, OS&Y",,
6774,575,DISC,PLUG TYPE,,
6775,575,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6776,575,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6777,575,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6778,575,PORT,N/A,,
6779,575,RATING,ASME CLASS 1500,,
6780,575,STANDARD,ASME B16.34,,
6781,575,STEM,11-13% CR.,,
6782,575,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6783,575,TYPE,GLOBE,,
6784,576,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
6785,576,BONNET,"BOLTED BONNET, OS&Y",,
6786,576,DISC,PLUG TYPE,,
6787,576,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6788,576,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6789,576,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6790,576,PORT,N/A,,
6791,576,RATING,ASME CLASS 1500,,
6792,576,STANDARD,ASME B16.34,,
6793,576,STEM,11-13% CR.,,
6794,576,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6795,576,TYPE,GLOBE,,
6796,577,BODY,FORGED CARBON STEEL; ASTM A105,,
6797,577,BONNET,"BOLTED, OS&Y, RING JOINT",,
6798,577,DISC,"LOOSE, PLUG TYPE",,
6799,577,ENDS,SOCKETWELD,,
6800,577,OPERATOR,HANDWHEEL,,
6801,577,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6802,577,PORT,N/A,,
6803,577,RATING,ASME CLASS 1500,,
6804,577,STANDARD,ASME B16.34,,
6805,577,STEM,316 STAINLESS STEEL,,
6806,577,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6807,577,TYPE,GLOBE,,
6808,578,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
6809,578,BONNET,"BOLTED, OS&Y, RING JOINT",,
6810,578,DISC,"LOOSE, PLUG TYPE",,
6811,578,ENDS,SOCKETWELD,,
6812,578,OPERATOR,HANDWHEEL,,
6813,578,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6814,578,PORT,N/A,,
6815,578,RATING,ASME CLASS 1500,,
6816,578,STANDARD,ASME B16.34,,
6817,578,STEM,11-13% CR.,,
6818,578,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6819,578,TYPE,GLOBE,,
6820,579,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
6821,579,BONNET,"BOLTED, OS&Y, RING JOINT",,
6822,579,DISC,"LOOSE, PLUG TYPE",,
6823,579,ENDS,SOCKETWELD,,
6824,579,OPERATOR,HANDWHEEL,,
6825,579,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6826,579,PORT,N/A,,
6827,579,RATING,ASME CLASS 1500,,
6828,579,STANDARD,ASME B16.34,,
6829,579,STEM,11-13% CR.,,
6830,579,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6831,579,TYPE,GLOBE,,
6832,580,BODY,FORGED 5 CR - 1/2 MO; ASTM A182 GR. F5,,
6833,580,BONNET,"BOLTED, OS&Y, RING JOINT",,
6834,580,DISC,"LOOSE, PLUG TYPE",,
6835,580,ENDS,SOCKETWELD,,
6836,580,OPERATOR,HANDWHEEL,,
6837,580,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6838,580,PORT,N/A,,
6839,580,RATING,ASME CLASS 1500,,
6840,580,STANDARD,ASME B16.34,,
6841,580,STEM,11-13% CR.,,
6842,580,TRIM,"PLUG: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6843,580,TYPE,GLOBE,,
6844,581,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6845,581,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6846,581,DISC,PLUG TYPE,,
6847,581,ENDS,RING JOINT FLANGED,,
6848,581,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6849,581,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6850,581,PORT,N/A,,
6851,581,RATING,ASME CLASS 1500,,
6852,581,STANDARD,ASME B16.34,,
6853,581,STEM,11-13% CR.,,
6854,581,TRIM,"PLUG: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED",,
6855,581,TYPE,GLOBE - PRESSURE SEAL,,
6856,582,BODY,"CAST 1-1/4 CR - 1/2 MO; ASTM A217, GR WC6. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6857,582,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6858,582,DISC,PLUG TYPE,,
6859,582,ENDS,RING JOINT FLANGED,,
6860,582,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6861,582,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6862,582,PORT,N/A,,
6863,582,RATING,ASME CLASS 1500,,
6864,582,STANDARD,ASME B16.34,,
6865,582,STEM,11-13% CR.,,
6866,582,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6867,582,TYPE,GLOBE - PRESSURE SEAL,,
6868,583,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
6869,583,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6870,583,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6871,583,DISC,PLUG TYPE,,
6872,583,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6873,583,OPERATOR,"2"" - 8""HANDWHEEL, 10"" - 14"" GEAR",,
6874,583,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6875,583,PORT,N/A,,
6876,583,RATING,ASME CLASS 1500,,
6877,583,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6878,583,STANDARD,ASME B16.34,,
6879,583,STEM,347 STAINLESS STEEL,,
6880,583,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6881,583,TYPE,GLOBE - PRESSURE SEAL,,
6882,584,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C.",,
6883,584,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6884,584,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6885,584,DISC,PLUG TYPE,,
6886,584,ENDS,RING JOINT FLANGED,,
6887,584,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6888,584,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6889,584,PORT,N/A,,
6890,584,RATING,ASME CLASS 1500,,
6891,584,SERVICE,HYDROGEN AT 1000F MAXIMUM DESIGN TEMPERATURE.,,
6892,584,STANDARD,ASME B16.34,,
6893,584,STEM,347 STAINLESS STEEL,,
6894,584,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
6895,584,TYPE,GLOBE - PRESSURE SEAL,,
6896,585,BODY,"CAST CARBON STEEL; ASTM A216, GR. WCB. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6897,585,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6898,585,DISC,PLUG TYPE,,
6899,585,ENDS,RING JOINT FLANGED,,
6900,585,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6901,585,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6902,585,PORT,N/A,,
6903,585,RATING,ASME CLASS 1500,,
6904,585,STANDARD,ASME B16.34,,
6905,585,STEM,11-13% CR.,,
6906,585,TRIM,"DISC: 11-13% CR, CO CR-A HARDFACED., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6907,585,TYPE,GLOBE - PRESSURE SEAL,,
6908,586,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6909,586,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6910,586,DISC,PLUG TYPE,,
6911,586,ENDS,BUTT WELDING; ASME B16.10: SHORT BODY (SPECIFY WELD END BORE),,
6912,586,OPERATOR,"2""-8"" HANDWHEEL, 10""-14"" GEAR",,
6913,586,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6914,586,PORT,N/A,,
6915,586,RATING,ASME CLASS 1500,,
6916,586,STANDARD,ASME B16.34,,
6917,586,STEM,11-13% CR.,,
6918,586,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
6919,586,TYPE,GLOBE - PRESSURE SEAL,,
6920,587,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C. WALL THICKNESS SHALL MEET API 600 CLASS B.",,
6921,587,BONNET,"BOLTED PRESSURE SEAL, OS&Y",,
6922,587,BONNET BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
6923,587,DISC,PLUG TYPE,,
6924,587,ENDS,RING JOINT FLANGED,,
6925,587,OPERATOR,"2"" - 8"" HANDWHEEL, 10"" - 14"" GEAR",,
6926,587,PACKING,DIE-FORMED FLEXIBLE GRAPHITE WITH TOP AND BOTTOM RING OF BRAIDED CARBON YARN.,,
6927,587,PORT,N/A,,
6928,587,RATING,ASME CLASS 1500,,
6929,587,SERVICE,HYDROGEN AT 1000O F MAXIMUM DESIGN TEMPERATURE.,,
6930,587,STANDARD,ASME B16.34,,
6931,587,STEM,321 OR 347 STAINLESS STEEL,,
6932,587,TRIM,"PLUG: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED, WELDED-IN SEAT RINGS.",,
6933,587,TYPE,GLOBE - PRESSURE SEAL,,
6934,588,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR. F11",,
6935,588,BONNET,"BOLTED CAP, RING JOINT",,
6936,588,DISC,N/A,,
6937,588,ENDS,RING JOINT FLANGED,,
6938,588,OPERATOR,N/A,,
6939,588,PACKING,N/A,,
6940,588,PISTON,SOLID,,
6941,588,PORT,N/A,,
6942,588,RATING,ASME CLASS 1500,,
6943,588,STANDARD,API 602,,
6944,588,STEM,N/A,,
6945,588,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6946,588,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
6947,589,BODY,FORGED CARBON STEEL; ASTM A105,,
6948,589,BONNET,WELDED CAP,,
6949,589,DISC,N/A,,
6950,589,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6951,589,OPERATOR,N/A,,
6952,589,PACKING,N/A,,
6953,589,PISTON,SOLID,,
6954,589,PORT,N/A,,
6955,589,RATING,ASME CLASS 1500,,
6956,589,STANDARD,API 602,,
6957,589,STEM,N/A,,
6958,589,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6959,589,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
6960,590,BODY,FORGED CARBON STEEL; ASTM A105,,
6961,590,BONNET,WELDED CAP,,
6962,590,DISC,N/A,,
6963,590,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6964,590,OPERATOR,N/A,,
6965,590,PACKING,N/A,,
6966,590,PISTON,SOLID,,
6967,590,PORT,N/A,,
6968,590,RATING,ASME CLASS 1500,,
6969,590,STANDARD,API 602,,
6970,590,STEM,N/A,,
6971,590,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
6972,590,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
6973,593,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
6974,593,BONNET,WELDED CAP,,
6975,593,DISC,N/A,,
6976,593,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
6977,593,OPERATOR,N/A,,
6978,593,PACKING,N/A,,
6979,593,PISTON,SOLID,,
6980,593,PORT,N/A,,
6981,593,RATING,ASME CLASS 1500,,
6982,593,STANDARD,ASME B16.34,,
6983,593,STEM,N/A,,
6984,593,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6985,593,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
6986,595,BODY,FORGED CARBON STEEL; ASTM A105,,
6987,595,BONNET,BOLTED CAP,,
6988,595,DISC,N/A,,
6989,595,ENDS,SOCKETWELD,,
6990,595,OPERATOR,N/A,,
6991,595,PACKING,N/A,,
6992,595,PISTON,SOLID,,
6993,595,PORT,N/A,,
6994,595,RATING,ASME CLASS 1500,,
6995,595,STANDARD,API 602,,
6996,595,STEM,N/A,,
6997,595,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
6998,595,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
6999,596,BODY,"FORGED 2-1/4 CR - 1 MO; ASTM A182, GR. F22",,
7000,596,BONNET,"BOLTED CAP, RING JOINT",,
7001,596,DISC,N/A,,
7002,596,ENDS,RING JOINT FLANGED,,
7003,596,OPERATOR,N/A,,
7004,596,PACKING,N/A,,
7005,596,PISTON,SOLID,,
7006,596,PORT,N/A,,
7007,596,RATING,ASME CLASS 1500,,
7008,596,STANDARD,API 602,,
7009,596,STEM,N/A,,
7010,596,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7011,596,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7012,598,BODY,"CAST 2-1/4 CR - 1 MO; ASTM A217, GR WC9",,
7013,598,BONNET,BOLTED CAP,,
7014,598,DISC,N/A,,
7015,598,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7016,598,OPERATOR,N/A,,
7017,598,PACKING,N/A,,
7018,598,PISTON,SOLID,,
7019,598,PORT,N/A,,
7020,598,RATING,ASME CLASS 1500,,
7021,598,STANDARD,ASME B16.34,,
7022,598,STEM,N/A,,
7023,598,TRIM,"DISC: 11-13% CR., CO CR-A HARDFACED, SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7024,598,TYPE,CHECK VALVE - SWING,,
7025,599,BODY,"FORGED 5 CR - 1/2 MO; ASTM A182, GR. F5",,
7026,599,BONNET,"BOLTED CAP, RING JOINT",,
7027,599,DISC,N/A,,
7028,599,ENDS,RING JOINT FLANGED,,
7029,599,OPERATOR,N/A,,
7030,599,PACKING,N/A,,
7031,599,PISTON,SOLID,,
7032,599,PORT,N/A,,
7033,599,RATING,ASME CLASS 1500,,
7034,599,STANDARD,API 602,,
7035,599,STEM,N/A,,
7036,599,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7037,599,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7038,600,BODY,"CAST 5 CR - 1/2 MO; ASTM A217, GR C5",,
7039,600,BONNET,BOLTED CAP,,
7040,600,DISC,SOLID CLOSER,,
7041,600,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7042,600,OPERATOR,N/A,,
7043,600,PACKING,N/A,,
7044,600,PORT,N/A,,
7045,600,RATING,ASME CLASS 1500,,
7046,600,STANDARD,ASME B16.34,,
7047,600,STEM,N/A,,
7048,600,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7049,600,TYPE,CHECK VALVE - SWING,,
7050,601,BODY,"FORGED 1-1/4 CR - 1/2 MO; ASTM A182, GR F11",,
7051,601,BONNET,WELDED CAP,,
7052,601,DISC,N/A,,
7053,601,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7054,601,OPERATOR,N/A,,
7055,601,PACKING,N/A,,
7056,601,PISTON,SOLID,,
7057,601,PORT,N/A,,
7058,601,RATING,ASME CLASS 1500,,
7059,601,STANDARD,API 602,,
7060,601,STEM,N/A,,
7061,601,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7062,601,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7063,602,BODY,FORGED CARBON STEEL; ASTM A105,,
7064,602,BONNET,BOLTED CAP,,
7065,602,DISC,SOLID,,
7066,602,ENDS,RING JOINT FLANGED,,
7067,602,OPERATOR,N/A,,
7068,602,PACKING,N/A,,
7069,602,PORT,N/A,,
7070,602,RATING,ASME CLASS 1500,,
7071,602,STANDARD,API 602,,
7072,602,STEM,N/A,,
7073,602,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7074,602,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7075,603,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
7076,603,BONNET,WELDED CAP,,
7077,603,DISC,N/A,,
7078,603,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7079,603,OPERATOR,N/A,,
7080,603,PACKING,N/A,,
7081,603,PISTON,SOLID,,
7082,603,PORT,N/A,,
7083,603,RATING,ASME CLASS 1500,,
7084,603,STANDARD,ASME B16.34,,
7085,603,STEM,N/A,,
7086,603,TRIM,"PISTON: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7087,603,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7088,607,BODY,FORGED CARBON STEEL; ASTM A105,,
7089,607,BONNET,BOLTED CAP,,
7090,607,DISC,SOLID,,
7091,607,ENDS,RING JOINT FLANGED,,
7092,607,OPERATOR,N/A,,
7093,607,PACKING,N/A,,
7094,607,PORT,N/A,,
7095,607,RATING,ASME CLASS 1500,,
7096,607,STANDARD,API 602,,
7097,607,STEM,N/A,,
7098,607,TRIM,"DISC: 316 STAINLESS STEEL, SEAT: 316 STAINLESS STEEL, CO CR-A HARDFACED",,
7099,607,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7100,608,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7101,608,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7102,608,BONNET,"BOLTED CAP, RING JOINT",,
7103,608,DISC,N/A,,
7104,608,ENDS,SOCKETWELD,,
7105,608,OPERATOR,N/A,,
7106,608,PACKING,N/A,,
7107,608,PISTON,SOLID,,
7108,608,PORT,N/A,,
7109,608,RATING,ASME CLASS 1500,,
7110,608,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
7111,608,STANDARD,ASME B16.34,,
7112,608,STEM,N/A,,
7113,608,TRIM,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7114,608,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7115,609,BODY,"FORGED 347 STAINLESS STEEL; ASTM A182, GR. F347",,
7116,609,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7117,609,BONNET,BOLTED CAP,,
7118,609,DISC,N/A,,
7119,609,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7120,609,OPERATOR,N/A,,
7121,609,PACKING,N/A,,
7122,609,PISTON,SOLID,,
7123,609,PORT,N/A,,
7124,609,RATING,ASME CLASS 1500,,
7125,609,SERVICE,HYDROGEN AT 1000 F MAXIMUM DESIGN TEMPERATURE.,,
7126,609,STANDARD,ASME B16.34,,
7127,609,STEM,N/A,,
7128,609,TRIM,"PISTON: 347 STAINLESS STEEL, CO CR-A HARDFACED, SEAT: 347 STAINLESS STEEL, CO CR-A HARDFACED",,
7129,609,TYPE,CHECK VALVE - HORIZONTAL LIFT,,
7130,610,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
7131,610,BONNET,BOLTED CAP,,
7132,610,DISC,N/A,,
7133,610,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7134,610,OPERATOR,N/A,,
7135,610,PACKING,N/A,,
7136,610,PISTON,SOLID,,
7137,610,PORT,N/A,,
7138,610,RATING,ASME CLASS 1500,,
7139,610,STANDARD,ASME B16.34,,
7140,610,STEM,N/A,,
7141,610,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7142,610,TYPE,CHECK VALVE - SWING,,
7143,611,BODY,CAST CARBON STEEL; ASTM A216 GR. WCB,,
7144,611,BONNET,BOLTED CAP,,
7145,611,DISC,N/A,,
7146,611,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7147,611,OPERATOR,N/A,,
7148,611,PACKING,N/A,,
7149,611,PISTON,SOLID,,
7150,611,PORT,N/A,,
7151,611,RATING,ASME CLASS 1500,,
7152,611,STANDARD,ASME B16.34,,
7153,611,STEM,N/A,,
7154,611,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED",,
7155,611,TYPE,CHECK VALVE - SWING,,
7156,612,BODY,CAST 1-1/4 CR - 1/2 MO; ASTM A217 GR. WC6,,
7157,612,BONNET,BOLTED CAP,,
7158,612,DISC,N/A,,
7159,612,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7160,612,OPERATOR,N/A,,
7161,612,PACKING,N/A,,
7162,612,PISTON,SOLID,,
7163,612,PORT,N/A,,
7164,612,RATING,ASME CLASS 1500,,
7165,612,STANDARD,ASME B16.34,,
7166,612,STEM,N/A,,
7167,612,TRIM,"DISC: 11-13% CR., SEAT: 11-13% CR., CO CR-A HARDFACED, WELDED-IN SEAT RINGS",,
7168,612,TYPE,CHECK VALVE - SWING,,
7169,613,BODY,"CAST 347 STAINLESS STEEL; ASTM A351, GR. CF8C",,
7170,613,BOLTING,ASTM A193 GR. B16 AND NUTS TO ASTM A194 GR. 2H.,,
7171,613,BONNET,BOLTED CAP,,
7172,613,DISC,N/A,,
7173,613,ENDS,BUTT WELDING (SPECIFY WELD END BORE),,
7174,613,OPERATOR,N/A,,
7175,613,PACKING,N/A,,
7176,613,PISTON,SOLID,,
